<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NECB 2011-MidriseApartment-NECB HDD Method-CAN_SK_North.Battleford.718760_CWEC.epw created: 2017-07-10 18:41:49 +0000 RUN PERIOD 1 ** North Battleford SK CAN WYEC2-B-25012 WMO#=718760
  2017-07-10
  18:43:25
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:43</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NECB 2011-MidriseApartment-NECB HDD Method-CAN_SK_North.Battleford.718760_CWEC.epw created: 2017-07-10 18:41:49 +0000</b></p>
<p>Environment: <b>RUN PERIOD 1 ** North Battleford SK CAN WYEC2-B-25012 WMO#=718760</b></p>
<p>Simulation Timestamp: <b>2017-07-10
  18:43:25</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:25</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2099.82</td>
    <td align="right">      669.88</td>
    <td align="right">      669.88</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2099.82</td>
    <td align="right">      669.88</td>
    <td align="right">      669.88</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     3411.25</td>
    <td align="right">     1088.25</td>
    <td align="right">     1088.25</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     3411.25</td>
    <td align="right">     1088.25</td>
    <td align="right">     1088.25</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     3134.61</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3134.61</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1109.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       93.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      134.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      191.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      101.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       23.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      445.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1225.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      544.91</td>
    <td align="right">     1554.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1225.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     1031.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">       78.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       93.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      134.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      191.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      101.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       23.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      445.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1225.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       42.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       69.72</td>
    <td align="right">      496.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       61.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      173.84</td>
    <td align="right">      496.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       42.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       69.72</td>
    <td align="right">      496.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       61.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      173.84</td>
    <td align="right">      496.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     544.910</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     544.910</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     544.910</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     544.910</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1225.00</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1225.00</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1225.00</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3538.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::SASKENERGY">SASKENERGY</a>   |  
<a href="#TariffReport::SASKPOWER">SASKPOWER</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:25</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:43</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">North Battleford SK CAN WYEC2-B-25012 WMO#=718760</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       52.77</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -108.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      548.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1542.04</td>
    <td align="right">      564.80</td>
    <td align="right">      206.22</td>
    <td align="right">      564.80</td>
    <td align="right">      206.22</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1542.04</td>
    <td align="right">      564.80</td>
    <td align="right">      206.22</td>
    <td align="right">      564.80</td>
    <td align="right">      206.22</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      306.92</td>
    <td align="right">      112.97</td>
    <td align="right">       43.82</td>
    <td align="right">      112.97</td>
    <td align="right">       37.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       19.90</td>
    <td align="right">       20.00</td>
    <td align="right">       21.25</td>
    <td align="right">       20.00</td>
    <td align="right">       18.02</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       19.90</td>
    <td align="right">       20.00</td>
    <td align="right">       21.25</td>
    <td align="right">       20.00</td>
    <td align="right">       18.02</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1542.04</td>
    <td align="right">      564.80</td>
    <td align="right">      206.22</td>
    <td align="right">      564.80</td>
    <td align="right">      206.22</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1542.04</td>
    <td align="right">      564.80</td>
    <td align="right">      206.22</td>
    <td align="right">      564.80</td>
    <td align="right">      206.22</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      306.92</td>
    <td align="right">      112.97</td>
    <td align="right">       43.82</td>
    <td align="right">      112.97</td>
    <td align="right">       37.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       19.90</td>
    <td align="right">       20.00</td>
    <td align="right">       21.25</td>
    <td align="right">       20.00</td>
    <td align="right">       18.02</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       19.90</td>
    <td align="right">       20.00</td>
    <td align="right">       21.25</td>
    <td align="right">       20.00</td>
    <td align="right">       18.02</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      783.65</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        1.00</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">        3.32</td>
    <td align="right">        3.32</td>
    <td align="right">      8.3999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        2.00</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">      8.3999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">     11.8799</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        1.00</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">      8.3999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      268.97</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        0.00</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">      5.0000</td>
    <td align="right">       59.94</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3134.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9553.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1542.04</td>
    <td align="right">        0.00</td>
    <td align="right">      306.92</td>
    <td align="right">      306.92</td>
    <td align="right">      5.5306</td>
    <td align="right">       47.21</td>
    <td align="right">      4.3919</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3134.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9553.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1542.04</td>
    <td align="right">        0.00</td>
    <td align="right">      306.92</td>
    <td align="right">      306.92</td>
    <td align="right">      5.5306</td>
    <td align="right">       47.21</td>
    <td align="right">      4.3919</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:25</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">08-JUL-19:15</td>
    <td align="right">12-DEC-08:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   205992.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    25998.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     9719.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">    54162.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    63369.60</td>
    <td align="right">   260154.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">   193300.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    25998.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     9719.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">    54162.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:25</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1202.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      296.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      426.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      607.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      320.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       74.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      483.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1725.73</td>
    <td align="right">     1685.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      383.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       94.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      136.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      193.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      102.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       23.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      154.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      550.54</td>
    <td align="right">      537.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      383.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       94.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      136.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      193.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      102.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       23.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      154.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      550.54</td>
    <td align="right">      537.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:25</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       29.80</td>
    <td align="right">       12.10</td>
    <td align="right">       18.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      160.00</td>
  </tr>
  <tr>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       26.90</td>
    <td align="right">       12.10</td>
    <td align="right">       19.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      160.00</td>
  </tr>
  <tr>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -35.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.60</td>
    <td align="right">      320.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:25</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">G EWALL C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.11</td>
    <td align="right">        1.79</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G WWALL C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.11</td>
    <td align="right">        5.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G FLOOR C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {CA9813F9-ACB5-4876-A44B-6FEB51DA13C6} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL N1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {CA9813F9-ACB5-4876-A44B-6FEB51DA13C6} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL N2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {CA9813F9-ACB5-4876-A44B-6FEB51DA13C6} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G EWALL NEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       23.22</td>
    <td align="right">       18.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G NWALL NEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {CA9813F9-ACB5-4876-A44B-6FEB51DA13C6} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL NWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G WWALL NWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       23.22</td>
    <td align="right">       18.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {CA9813F9-ACB5-4876-A44B-6FEB51DA13C6} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL S1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {CA9813F9-ACB5-4876-A44B-6FEB51DA13C6} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL S2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {CA9813F9-ACB5-4876-A44B-6FEB51DA13C6} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL SWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G WWALL SWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       23.22</td>
    <td align="right">       18.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {CA9813F9-ACB5-4876-A44B-6FEB51DA13C6} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M EWALL C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       10.22</td>
    <td align="right">        7.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M WWALL C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M NWALL N1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       70.60</td>
    <td align="right">       56.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M NWALL N2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       70.60</td>
    <td align="right">       56.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M EWALL NEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       46.45</td>
    <td align="right">       37.16</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M NWALL NEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       70.60</td>
    <td align="right">       56.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M NWALL NWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       70.60</td>
    <td align="right">       56.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M WWALL NWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       46.45</td>
    <td align="right">       37.16</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M SWALL S1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       70.60</td>
    <td align="right">       56.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M SWALL S2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       70.60</td>
    <td align="right">       56.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M EWALL SEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       46.45</td>
    <td align="right">       37.16</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M SWALL SEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       70.60</td>
    <td align="right">       56.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M SWALL SWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       70.60</td>
    <td align="right">       56.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M WWALL SWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       46.45</td>
    <td align="right">       37.16</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G EWALL SEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       23.22</td>
    <td align="right">       18.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G SWALL SEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {CA9813F9-ACB5-4876-A44B-6FEB51DA13C6} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T EWALL C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.11</td>
    <td align="right">        3.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T WWALL C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.11</td>
    <td align="right">        5.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T ROOF C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {AF70CBF1-F1A5-4B1E-B469-7E9F68DAC6A0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       77.66</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {AF70CBF1-F1A5-4B1E-B469-7E9F68DAC6A0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {AF70CBF1-F1A5-4B1E-B469-7E9F68DAC6A0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T EWALL NEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       23.22</td>
    <td align="right">       18.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T NWALL NEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF NEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {AF70CBF1-F1A5-4B1E-B469-7E9F68DAC6A0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL NWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T WWALL NWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       23.22</td>
    <td align="right">       18.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T ROOF NWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {AF70CBF1-F1A5-4B1E-B469-7E9F68DAC6A0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S1A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {AF70CBF1-F1A5-4B1E-B469-7E9F68DAC6A0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S2A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {AF70CBF1-F1A5-4B1E-B469-7E9F68DAC6A0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T EWALL SEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       23.22</td>
    <td align="right">       18.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T SWALL SEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF SEA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {AF70CBF1-F1A5-4B1E-B469-7E9F68DAC6A0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL SWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       35.30</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T WWALL SWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {9E92F745-1A6B-45B0-9F99-B75084734EB1} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       23.22</td>
    <td align="right">       18.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T ROOF SWA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {AF70CBF1-F1A5-4B1E-B469-7E9F68DAC6A0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       88.25</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ENTRANCE DOOR</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.32</td>
    <td align="right">        3.32</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 N N1A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 N N2A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 E NEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 N NEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 N NWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 W NWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 S S1A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 S S2A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 S SWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 W SWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW14</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 N N1A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">       14.12</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 N N2A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">       14.12</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 E NEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        9.29</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 N NEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">       14.12</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 N NWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">       14.12</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 W NWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        9.29</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 S S1A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">       14.12</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 S S2A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">       14.12</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 E SEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        9.29</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 S SEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">       14.12</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 S SWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">       14.12</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 W SWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        9.29</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">M WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 E SEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 S SEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">G SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW14</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 N N1A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 N N2A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 E NEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 N NEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 N NWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 W NWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 S S1A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 S S2A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 E SEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 S SEA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 S SWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">        7.06</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 W SWA</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">T WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      306.92</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      112.97</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      193.95</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:25</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">ENTRANCE DOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 N N1A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 N N2A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 E NEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 N NEA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 N NWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 W NWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 S S1A</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 S S2A</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 S SWA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 W SWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 N N1A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 N N2A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 E NEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 N NEA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 N NWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 W NWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 S S1A</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 S S2A</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 E SEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 S SEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 S SWA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1 W SWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 E SEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1 S SEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 N N1A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 N N2A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 E NEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 N NEA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 N NWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 W NWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 S S1A</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 S S2A</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 E SEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 S SEA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 S SWA</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1 W SWA</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:25</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE LIGHTS</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     11.8799</td>
    <td align="right">       88.25</td>
    <td align="right">     1048.39</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G LIGHTS</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">      8.3999</td>
    <td align="right">       77.66</td>
    <td align="right">      652.33</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G LIGHTS</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">      8.3999</td>
    <td align="right">      155.32</td>
    <td align="right">     1304.67</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.60</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN SPACE FUNCTION CORR. < 2.4M WIDE-SCH-G LIGHTS</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">      8.3999</td>
    <td align="right">       77.66</td>
    <td align="right">      652.33</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.80</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">      176.50</td>
    <td align="right">      882.49</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">      176.50</td>
    <td align="right">      882.49</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">      176.50</td>
    <td align="right">      882.49</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">      176.50</td>
    <td align="right">      882.49</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">      176.50</td>
    <td align="right">      882.49</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">      176.50</td>
    <td align="right">      882.49</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">      176.50</td>
    <td align="right">      882.49</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">      176.50</td>
    <td align="right">      882.49</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.49</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN SPACE FUNCTION DWELLING UNIT(S) LIGHTS</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">      5.0000</td>
    <td align="right">       88.25</td>
    <td align="right">      441.24</td>
    <td align="right">General</td>
    <td align="right">NECB-G-LIGHTING</td>
    <td align="right">       39.20</td>
    <td align="right">       63.00</td>
    <td align="right">       39.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.5306</td>
    <td align="right">     3134.61</td>
    <td align="right">    17336.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      103.83</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:25</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 361KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   105668.63</td>
    <td align="right">        0.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 361KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   105668.63</td>
    <td align="right">        0.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2112.75</td>
    <td align="right">     1687.36</td>
    <td align="right">      425.39</td>
    <td align="right">        0.80</td>
    <td align="right">        3.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1498.81</td>
    <td align="right">     1197.04</td>
    <td align="right">      301.78</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1498.55</td>
    <td align="right">     1196.83</td>
    <td align="right">      301.73</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2792.66</td>
    <td align="right">     2230.37</td>
    <td align="right">      562.29</td>
    <td align="right">        0.80</td>
    <td align="right">        3.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 11KBTU/HR 10.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3107.45</td>
    <td align="right">     2481.78</td>
    <td align="right">      625.67</td>
    <td align="right">        0.80</td>
    <td align="right">        3.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2544.15</td>
    <td align="right">     2031.90</td>
    <td align="right">      512.25</td>
    <td align="right">        0.80</td>
    <td align="right">        3.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2626.30</td>
    <td align="right">     2097.51</td>
    <td align="right">      528.79</td>
    <td align="right">        0.80</td>
    <td align="right">        3.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 11KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3248.33</td>
    <td align="right">     2594.30</td>
    <td align="right">      654.04</td>
    <td align="right">        0.80</td>
    <td align="right">        3.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4289.85</td>
    <td align="right">     3426.11</td>
    <td align="right">      863.74</td>
    <td align="right">        0.80</td>
    <td align="right">        3.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3461.92</td>
    <td align="right">     2764.88</td>
    <td align="right">      697.04</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3461.04</td>
    <td align="right">     2764.18</td>
    <td align="right">      696.86</td>
    <td align="right">        0.80</td>
    <td align="right">        3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5936.07</td>
    <td align="right">     4740.87</td>
    <td align="right">     1195.20</td>
    <td align="right">        0.80</td>
    <td align="right">        3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7083.68</td>
    <td align="right">     5657.41</td>
    <td align="right">     1426.26</td>
    <td align="right">        0.80</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 10.4EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5701.77</td>
    <td align="right">     4553.75</td>
    <td align="right">     1148.02</td>
    <td align="right">        0.80</td>
    <td align="right">        3.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 10KBTU/HR 10.4EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5771.24</td>
    <td align="right">     4609.23</td>
    <td align="right">     1162.01</td>
    <td align="right">        0.80</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7078.47</td>
    <td align="right">     5653.26</td>
    <td align="right">     1425.21</td>
    <td align="right">        0.80</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 13KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7472.75</td>
    <td align="right">     5968.15</td>
    <td align="right">     1504.60</td>
    <td align="right">        0.80</td>
    <td align="right">        3.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 11KBTU/HR 10.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3189.53</td>
    <td align="right">     2547.33</td>
    <td align="right">      642.19</td>
    <td align="right">        0.80</td>
    <td align="right">        3.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2653.04</td>
    <td align="right">     2118.86</td>
    <td align="right">      534.18</td>
    <td align="right">        0.80</td>
    <td align="right">        3.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2653.49</td>
    <td align="right">     2119.22</td>
    <td align="right">      534.27</td>
    <td align="right">        0.80</td>
    <td align="right">        3.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3476.20</td>
    <td align="right">     2776.29</td>
    <td align="right">      699.92</td>
    <td align="right">        0.80</td>
    <td align="right">        3.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3810.57</td>
    <td align="right">     3043.33</td>
    <td align="right">      767.24</td>
    <td align="right">        0.80</td>
    <td align="right">        3.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3830.49</td>
    <td align="right">     3059.24</td>
    <td align="right">      771.25</td>
    <td align="right">        0.80</td>
    <td align="right">        3.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3849.84</td>
    <td align="right">     3074.69</td>
    <td align="right">      775.14</td>
    <td align="right">        0.80</td>
    <td align="right">        3.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 15KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4365.43</td>
    <td align="right">     3486.47</td>
    <td align="right">      878.96</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 15KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4468.80</td>
    <td align="right">     3569.03</td>
    <td align="right">      899.77</td>
    <td align="right">        0.80</td>
    <td align="right">        3.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 61KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19234.50</td>
    <td align="right">    14617.76</td>
    <td align="right">     4616.74</td>
    <td align="right">        0.76</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 19KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5861.39</td>
    <td align="right">     4405.65</td>
    <td align="right">     1455.74</td>
    <td align="right">        0.75</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2013.5</td>
    <td align="right">3.02</td>
    <td align="right">10.29</td>
    <td align="right">10.85</td>
    <td align="right">10.17</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1428.4</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 5KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1428.2</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.5EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2661.5</td>
    <td align="right">2.90</td>
    <td align="right">9.90</td>
    <td align="right">10.44</td>
    <td align="right">9.82</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 11KBTU/HR 10.2EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2961.5</td>
    <td align="right">2.85</td>
    <td align="right">9.71</td>
    <td align="right">10.24</td>
    <td align="right">9.66</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 9KBTU/HR 10.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2424.7</td>
    <td align="right">2.94</td>
    <td align="right">10.04</td>
    <td align="right">10.59</td>
    <td align="right">9.95</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 9KBTU/HR 10.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2503.0</td>
    <td align="right">2.93</td>
    <td align="right">9.99</td>
    <td align="right">10.54</td>
    <td align="right">9.91</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 11KBTU/HR 10.1EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3095.8</td>
    <td align="right">2.82</td>
    <td align="right">9.63</td>
    <td align="right">10.16</td>
    <td align="right">9.59</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 10.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4088.4</td>
    <td align="right">3.01</td>
    <td align="right">10.27</td>
    <td align="right">10.83</td>
    <td align="right">10.15</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3299.4</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3298.5</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 10KBTU/HR 10.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5657.3</td>
    <td align="right">2.87</td>
    <td align="right">9.79</td>
    <td align="right">10.33</td>
    <td align="right">9.73</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 12KBTU/HR 9.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6751.0</td>
    <td align="right">2.77</td>
    <td align="right">9.46</td>
    <td align="right">9.98</td>
    <td align="right">9.43</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 10.4EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5434.0</td>
    <td align="right">2.89</td>
    <td align="right">9.86</td>
    <td align="right">10.40</td>
    <td align="right">9.79</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 10KBTU/HR 10.4EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5500.2</td>
    <td align="right">2.88</td>
    <td align="right">9.84</td>
    <td align="right">10.38</td>
    <td align="right">9.78</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 12KBTU/HR 9.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6746.1</td>
    <td align="right">2.77</td>
    <td align="right">9.46</td>
    <td align="right">9.98</td>
    <td align="right">9.43</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 13KBTU/HR 9.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7121.8</td>
    <td align="right">2.74</td>
    <td align="right">9.34</td>
    <td align="right">9.86</td>
    <td align="right">9.33</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 11KBTU/HR 10.2EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3039.8</td>
    <td align="right">2.83</td>
    <td align="right">9.66</td>
    <td align="right">10.19</td>
    <td align="right">9.62</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 9KBTU/HR 10.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2528.5</td>
    <td align="right">2.92</td>
    <td align="right">9.98</td>
    <td align="right">10.52</td>
    <td align="right">9.89</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 9KBTU/HR 10.6EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2528.9</td>
    <td align="right">2.92</td>
    <td align="right">9.98</td>
    <td align="right">10.52</td>
    <td align="right">9.89</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 12KBTU/HR 10.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3313.0</td>
    <td align="right">2.78</td>
    <td align="right">9.50</td>
    <td align="right">10.02</td>
    <td align="right">9.47</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 13KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3631.6</td>
    <td align="right">2.72</td>
    <td align="right">9.30</td>
    <td align="right">9.81</td>
    <td align="right">9.29</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 13KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3650.6</td>
    <td align="right">2.72</td>
    <td align="right">9.28</td>
    <td align="right">9.80</td>
    <td align="right">9.28</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 13KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3669.1</td>
    <td align="right">2.72</td>
    <td align="right">9.27</td>
    <td align="right">9.79</td>
    <td align="right">9.27</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 15KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4160.4</td>
    <td align="right">2.63</td>
    <td align="right">8.96</td>
    <td align="right">9.46</td>
    <td align="right">8.99</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 15KBTU/HR 9.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4259.0</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 61KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     18425.8</td>
    <td align="right">3.16</td>
    <td align="right">10.78</td>
    <td align="right">11.37</td>
    <td align="right">10.73</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 19KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5621.2</td>
    <td align="right">3.17</td>
    <td align="right">10.83</td>
    <td align="right">11.42</td>
    <td align="right">10.81</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 5KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.5EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 11KBTU/HR 10.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 9KBTU/HR 10.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 11KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 10.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 10KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 10.4EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 10KBTU/HR 10.4EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 12KBTU/HR 9.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 13KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 11KBTU/HR 10.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 9KBTU/HR 10.6EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 12KBTU/HR 10.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 13KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 15KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 15KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 61KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 19KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 23</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4643.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 21</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4196.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4196.19</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4975.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4986.13</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4180.73</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 25</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4194.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 26</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4969.89</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9380.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9070.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9069.41</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10917.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10944.34</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9022.27</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9020.92</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10876.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10903.01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6214.96</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5881.22</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5881.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6705.20</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6718.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5860.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5860.19</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6684.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6698.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    92283.70</td>
    <td align="right">    51866.92</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16504.50</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.13</td>
    <td align="right">      204.34</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      144.96</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.09</td>
    <td align="right">      144.93</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.17</td>
    <td align="right">      270.10</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.19</td>
    <td align="right">      300.54</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.15</td>
    <td align="right">      246.06</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      254.01</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.20</td>
    <td align="right">      314.17</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.26</td>
    <td align="right">      414.90</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      334.82</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      334.74</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.36</td>
    <td align="right">      574.12</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.43</td>
    <td align="right">      685.11</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.34</td>
    <td align="right">      551.46</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.35</td>
    <td align="right">      558.17</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.43</td>
    <td align="right">      684.60</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.45</td>
    <td align="right">      722.74</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.19</td>
    <td align="right">      308.48</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      256.59</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.16</td>
    <td align="right">      256.64</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.21</td>
    <td align="right">      336.21</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.23</td>
    <td align="right">      368.55</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.23</td>
    <td align="right">      370.47</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.23</td>
    <td align="right">      372.34</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.26</td>
    <td align="right">      422.21</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.27</td>
    <td align="right">      432.21</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.04</td>
    <td align="right">     1664.58</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.31</td>
    <td align="right">      494.40</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.003144</td>
    <td align="right">      845.61</td>
    <td align="right">   268933.87</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.01</td>
    <td align="right">    0.000127</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1150.0GAL NATURALGAS WATER HEATER - 1150KBTU/HR 0.804 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        4.35</td>
    <td align="right">   337031.73</td>
    <td align="right">        0.80</td>
    <td align="right">        0.16</td>
    <td align="right">        0.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:25</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1245.10</td>
    <td align="right">     1369.61</td>
    <td align="right">       17.64</td>
    <td align="right">       0.098</td>
    <td align="right">       0.108</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       24.17</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      990.21</td>
    <td align="right">     1089.23</td>
    <td align="right">       12.34</td>
    <td align="right">       0.078</td>
    <td align="right">       0.086</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       22.93</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">      927.86</td>
    <td align="right">     1020.65</td>
    <td align="right">       11.57</td>
    <td align="right">       0.073</td>
    <td align="right">       0.081</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       22.93</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1942.26</td>
    <td align="right">     2136.48</td>
    <td align="right">       24.21</td>
    <td align="right">       0.153</td>
    <td align="right">       0.169</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       23.66</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2161.27</td>
    <td align="right">     2377.40</td>
    <td align="right">       26.94</td>
    <td align="right">       0.171</td>
    <td align="right">       0.188</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       23.75</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1769.54</td>
    <td align="right">     1946.49</td>
    <td align="right">       22.06</td>
    <td align="right">       0.140</td>
    <td align="right">       0.154</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       29.80</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1826.68</td>
    <td align="right">     2009.35</td>
    <td align="right">       22.77</td>
    <td align="right">       0.144</td>
    <td align="right">       0.159</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       29.80</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2259.33</td>
    <td align="right">     2485.26</td>
    <td align="right">       28.16</td>
    <td align="right">       0.178</td>
    <td align="right">       0.196</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00856</td>
    <td align="right">       28.11</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     2312.98</td>
    <td align="right">     2544.28</td>
    <td align="right">       32.76</td>
    <td align="right">       0.183</td>
    <td align="right">       0.201</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00866</td>
    <td align="right">       22.66</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.047</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2247.43</td>
    <td align="right">     2472.17</td>
    <td align="right">       28.01</td>
    <td align="right">       0.177</td>
    <td align="right">       0.195</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       22.66</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2115.60</td>
    <td align="right">     2327.16</td>
    <td align="right">       26.37</td>
    <td align="right">       0.167</td>
    <td align="right">       0.184</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       22.66</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4128.71</td>
    <td align="right">     4541.58</td>
    <td align="right">       51.46</td>
    <td align="right">       0.326</td>
    <td align="right">       0.359</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       26.11</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4926.78</td>
    <td align="right">     5419.46</td>
    <td align="right">       61.41</td>
    <td align="right">       0.389</td>
    <td align="right">       0.428</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       23.75</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3965.77</td>
    <td align="right">     4362.35</td>
    <td align="right">       49.43</td>
    <td align="right">       0.313</td>
    <td align="right">       0.344</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       29.80</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     4014.09</td>
    <td align="right">     4415.50</td>
    <td align="right">       50.03</td>
    <td align="right">       0.317</td>
    <td align="right">       0.349</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       29.80</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     4923.31</td>
    <td align="right">     5415.65</td>
    <td align="right">       61.37</td>
    <td align="right">       0.389</td>
    <td align="right">       0.428</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00856</td>
    <td align="right">       29.80</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     5197.55</td>
    <td align="right">     5717.30</td>
    <td align="right">       64.79</td>
    <td align="right">       0.410</td>
    <td align="right">       0.451</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00856</td>
    <td align="right">       28.11</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     3553.96</td>
    <td align="right">     3909.35</td>
    <td align="right">       44.30</td>
    <td align="right">       0.281</td>
    <td align="right">       0.309</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00940</td>
    <td align="right">       29.80</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.139</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">     1599.77</td>
    <td align="right">     1759.75</td>
    <td align="right">       22.66</td>
    <td align="right">       0.126</td>
    <td align="right">       0.139</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       29.80</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1290.79</td>
    <td align="right">     1419.87</td>
    <td align="right">       16.09</td>
    <td align="right">       0.102</td>
    <td align="right">       0.112</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       29.80</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1301.92</td>
    <td align="right">     1432.11</td>
    <td align="right">       16.23</td>
    <td align="right">       0.103</td>
    <td align="right">       0.113</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       29.80</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2417.79</td>
    <td align="right">     2659.57</td>
    <td align="right">       30.14</td>
    <td align="right">       0.191</td>
    <td align="right">       0.210</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       26.56</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2650.33</td>
    <td align="right">     2915.36</td>
    <td align="right">       33.04</td>
    <td align="right">       0.209</td>
    <td align="right">       0.230</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       25.08</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2664.21</td>
    <td align="right">     2930.63</td>
    <td align="right">       33.21</td>
    <td align="right">       0.210</td>
    <td align="right">       0.231</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       29.80</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2677.67</td>
    <td align="right">     2945.44</td>
    <td align="right">       33.38</td>
    <td align="right">       0.211</td>
    <td align="right">       0.233</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       29.80</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3036.28</td>
    <td align="right">     3339.91</td>
    <td align="right">       37.85</td>
    <td align="right">       0.240</td>
    <td align="right">       0.264</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       29.80</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3108.18</td>
    <td align="right">     3419.00</td>
    <td align="right">       38.74</td>
    <td align="right">       0.245</td>
    <td align="right">       0.270</td>
    <td align="right">NORTH BATTLEFORD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       28.35</td>
    <td align="right">     0.00895</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     2403.79</td>
    <td align="right">     3124.92</td>
    <td align="right">       40.24</td>
    <td align="right">       0.098</td>
    <td align="right">       0.128</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00814</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1715.89</td>
    <td align="right">     2230.66</td>
    <td align="right">       25.28</td>
    <td align="right">       0.070</td>
    <td align="right">       0.091</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00823</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     1715.59</td>
    <td align="right">     2230.27</td>
    <td align="right">       25.27</td>
    <td align="right">       0.070</td>
    <td align="right">       0.091</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00823</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2316.70</td>
    <td align="right">     3011.71</td>
    <td align="right">       34.13</td>
    <td align="right">       0.094</td>
    <td align="right">       0.123</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00801</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2324.84</td>
    <td align="right">     3022.29</td>
    <td align="right">       34.25</td>
    <td align="right">       0.095</td>
    <td align="right">       0.123</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00801</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1703.61</td>
    <td align="right">     2214.69</td>
    <td align="right">       25.10</td>
    <td align="right">       0.069</td>
    <td align="right">       0.090</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00823</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     1713.94</td>
    <td align="right">     2228.12</td>
    <td align="right">       25.25</td>
    <td align="right">       0.070</td>
    <td align="right">       0.090</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00822</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2312.31</td>
    <td align="right">     3006.00</td>
    <td align="right">       34.06</td>
    <td align="right">       0.094</td>
    <td align="right">       0.123</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00801</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     4879.06</td>
    <td align="right">     6342.77</td>
    <td align="right">       81.67</td>
    <td align="right">       0.199</td>
    <td align="right">       0.259</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00821</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.047</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3953.94</td>
    <td align="right">     5140.12</td>
    <td align="right">       58.25</td>
    <td align="right">       0.161</td>
    <td align="right">       0.209</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00815</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3952.95</td>
    <td align="right">     5138.84</td>
    <td align="right">       58.23</td>
    <td align="right">       0.161</td>
    <td align="right">       0.209</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00815</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     5379.11</td>
    <td align="right">     6992.84</td>
    <td align="right">       79.24</td>
    <td align="right">       0.220</td>
    <td align="right">       0.286</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00794</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     5399.55</td>
    <td align="right">     7019.42</td>
    <td align="right">       79.54</td>
    <td align="right">       0.221</td>
    <td align="right">       0.287</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00794</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3916.62</td>
    <td align="right">     5091.61</td>
    <td align="right">       57.70</td>
    <td align="right">       0.159</td>
    <td align="right">       0.207</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00816</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3915.58</td>
    <td align="right">     5090.26</td>
    <td align="right">       57.68</td>
    <td align="right">       0.159</td>
    <td align="right">       0.207</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00816</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     5347.11</td>
    <td align="right">     6951.24</td>
    <td align="right">       78.77</td>
    <td align="right">       0.218</td>
    <td align="right">       0.284</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00794</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     5367.63</td>
    <td align="right">     6977.92</td>
    <td align="right">       79.07</td>
    <td align="right">       0.219</td>
    <td align="right">       0.285</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00794</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.061</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     2377.25</td>
    <td align="right">     3090.42</td>
    <td align="right">       35.02</td>
    <td align="right">       0.095</td>
    <td align="right">       0.139</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:45:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00799</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.139</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">     3618.88</td>
    <td align="right">     4704.54</td>
    <td align="right">       60.58</td>
    <td align="right">       0.148</td>
    <td align="right">       0.193</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00779</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3016.65</td>
    <td align="right">     3921.65</td>
    <td align="right">       44.44</td>
    <td align="right">       0.123</td>
    <td align="right">       0.160</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00769</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3017.16</td>
    <td align="right">     3922.31</td>
    <td align="right">       44.45</td>
    <td align="right">       0.123</td>
    <td align="right">       0.160</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00769</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3653.55</td>
    <td align="right">     4749.62</td>
    <td align="right">       53.82</td>
    <td align="right">       0.150</td>
    <td align="right">       0.194</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00769</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3664.08</td>
    <td align="right">     4763.30</td>
    <td align="right">       53.98</td>
    <td align="right">       0.150</td>
    <td align="right">       0.195</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00769</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3000.72</td>
    <td align="right">     3900.94</td>
    <td align="right">       44.20</td>
    <td align="right">       0.123</td>
    <td align="right">       0.159</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00769</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3000.39</td>
    <td align="right">     3900.50</td>
    <td align="right">       44.20</td>
    <td align="right">       0.123</td>
    <td align="right">       0.159</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00769</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3637.69</td>
    <td align="right">     4728.99</td>
    <td align="right">       53.59</td>
    <td align="right">       0.149</td>
    <td align="right">       0.194</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00769</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3648.21</td>
    <td align="right">     4742.67</td>
    <td align="right">       53.74</td>
    <td align="right">       0.149</td>
    <td align="right">       0.194</td>
    <td align="right">NORTH BATTLEFORD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00769</td>
    <td align="right">      -35.30</td>
    <td align="right">     0.00014</td>
    <td align="right">       0.030</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">        5.88</td>
    <td align="right">        1.04</td>
    <td align="right">        4.70</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:25</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001575</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000345</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1916.25</td>
    <td align="right">     7072.00</td>
    <td align="right">     1659.50</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2290.50</td>
    <td align="right">     7066.50</td>
    <td align="right">     1752.75</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2284.00</td>
    <td align="right">     7059.00</td>
    <td align="right">     1750.25</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3241.25</td>
    <td align="right">     6699.00</td>
    <td align="right">     2259.50</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3338.50</td>
    <td align="right">     6803.00</td>
    <td align="right">     2332.25</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2672.25</td>
    <td align="right">     6065.00</td>
    <td align="right">     1453.25</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2830.00</td>
    <td align="right">     6128.50</td>
    <td align="right">     1592.00</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3547.00</td>
    <td align="right">     5977.00</td>
    <td align="right">     1904.25</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">     1293.00</td>
    <td align="right">     6450.50</td>
    <td align="right">      996.25</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2047.75</td>
    <td align="right">     6336.00</td>
    <td align="right">     1273.50</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     2052.50</td>
    <td align="right">     6329.75</td>
    <td align="right">     1284.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3263.50</td>
    <td align="right">     6141.25</td>
    <td align="right">     1935.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3232.75</td>
    <td align="right">     6230.00</td>
    <td align="right">     1930.50</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2528.25</td>
    <td align="right">     5244.50</td>
    <td align="right">      888.50</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     2540.50</td>
    <td align="right">     5243.00</td>
    <td align="right">      893.50</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3420.00</td>
    <td align="right">     5283.50</td>
    <td align="right">     1431.25</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3455.75</td>
    <td align="right">     5422.50</td>
    <td align="right">     1448.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1927.25</td>
    <td align="right">     2517.00</td>
    <td align="right">      274.75</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">     3050.75</td>
    <td align="right">     7066.75</td>
    <td align="right">     2576.50</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3826.00</td>
    <td align="right">     7063.75</td>
    <td align="right">     2999.50</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     3843.75</td>
    <td align="right">     7031.75</td>
    <td align="right">     2995.50</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4498.25</td>
    <td align="right">     6751.50</td>
    <td align="right">     3263.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">     4592.00</td>
    <td align="right">     6880.50</td>
    <td align="right">     3354.75</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3906.00</td>
    <td align="right">     6283.50</td>
    <td align="right">     2460.25</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     3917.50</td>
    <td align="right">     6267.50</td>
    <td align="right">     2459.75</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     4484.00</td>
    <td align="right">     6100.00</td>
    <td align="right">     2734.25</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">     4574.00</td>
    <td align="right">     6234.25</td>
    <td align="right">     2819.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5918.00</td>
    <td align="right">     7469.75</td>
    <td align="right">     3538.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        6.75</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.50</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.50</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.50</td>
    <td align="right">        7.75</td>
    <td align="right">        0.50</td>
    <td align="right">        7.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:25</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.394</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.445</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.445</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.445</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.444</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.468</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.467</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.471</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.407</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.457</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.457</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.455</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.449</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.481</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.480</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.480</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.477</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        8.79</td>
    <td align="right">       17.65</td>
    <td align="right">      268.97</td>
    <td align="right">       1.896</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.389</td>
    <td align="right">       0.146</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.439</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.439</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.445</td>
    <td align="right">       0.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.445</td>
    <td align="right">       0.214</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.456</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.456</td>
    <td align="right">       0.181</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.461</td>
    <td align="right">       0.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.463</td>
    <td align="right">       0.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        8.79</td>
    <td align="right">       17.65</td>
    <td align="right">      268.97</td>
    <td align="right">       1.834</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.78</td>
    <td align="right">      236.69</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">      268.97</td>
    <td align="right">       0.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:25</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         126</td>
    <td align="right">          42</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          27</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          27</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          39</td>
    <td align="right">          39</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          27</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1765</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         792</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2930</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         427</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         491</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         524</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         524</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:43:25</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      544.91</td>
    <td align="right">     5176.20</td>
    <td align="right">14-JUL-05:45</td>
    <td align="right">    63369.60</td>
    <td align="right">08-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      326.37</td>
    <td align="right">     2792.54</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    27651.73</td>
    <td align="right">02-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       16.00</td>
    <td align="right">       56.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1022.98</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      134.61</td>
    <td align="right">       52.42</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    15288.11</td>
    <td align="right">02-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       14.76</td>
    <td align="right">       52.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      943.55</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      134.61</td>
    <td align="right">       52.42</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    15288.11</td>
    <td align="right">02-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.10</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.10</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        9.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1174.20</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        9.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1174.20</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.10</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">        4.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      587.10</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       18.79</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1588.47</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       18.79</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1588.47</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       18.79</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1588.47</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       18.79</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1588.47</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       18.79</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1588.47</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       18.79</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1588.47</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       18.79</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1588.47</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       18.79</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1588.47</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        9.39</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      191.76</td>
    <td align="right">     2740.12</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    12390.09</td>
    <td align="right">02-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.24</td>
    <td align="right">        4.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       79.42</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      191.76</td>
    <td align="right">     2740.12</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    12390.09</td>
    <td align="right">02-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       12.29</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       12.29</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       12.29</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       12.29</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.29</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.29</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.29</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.29</td>
    <td align="right">      176.50</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      794.24</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        6.15</td>
    <td align="right">       88.25</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      397.12</td>
    <td align="right">01-JAN-18:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      544.91</td>
    <td align="right">     5176.20</td>
    <td align="right">14-JUL-05:45</td>
    <td align="right">    63369.60</td>
    <td align="right">08-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      544.91</td>
    <td align="right">     5176.20</td>
    <td align="right">14-JUL-05:45</td>
    <td align="right">    63369.60</td>
    <td align="right">08-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      544.91</td>
    <td align="right">     5176.20</td>
    <td align="right">14-JUL-05:45</td>
    <td align="right">    63369.60</td>
    <td align="right">08-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      544.91</td>
    <td align="right">     5176.20</td>
    <td align="right">14-JUL-05:45</td>
    <td align="right">    63369.60</td>
    <td align="right">08-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      544.91</td>
    <td align="right">     5176.20</td>
    <td align="right">14-JUL-05:45</td>
    <td align="right">    63369.60</td>
    <td align="right">08-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      544.91</td>
    <td align="right">     5176.20</td>
    <td align="right">14-JUL-05:45</td>
    <td align="right">    63369.60</td>
    <td align="right">08-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      195.05</td>
    <td align="right">     2158.98</td>
    <td align="right">03-JAN-01:15</td>
    <td align="right">    39451.79</td>
    <td align="right">30-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      101.33</td>
    <td align="right">     2158.98</td>
    <td align="right">03-JAN-01:15</td>
    <td align="right">    10384.05</td>
    <td align="right">20-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      101.33</td>
    <td align="right">     2158.98</td>
    <td align="right">03-JAN-01:15</td>
    <td align="right">    10384.05</td>
    <td align="right">20-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       93.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    29437.85</td>
    <td align="right">30-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       23.49</td>
    <td align="right">        0.00</td>
    <td align="right">18-APR-13:45</td>
    <td align="right">      845.61</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       23.49</td>
    <td align="right">        0.00</td>
    <td align="right">18-APR-13:45</td>
    <td align="right">      845.61</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     1554.91</td>
    <td align="right">       20.00</td>
    <td align="right">18-APR-13:45</td>
    <td align="right">   260154.92</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     1476.64</td>
    <td align="right">       20.00</td>
    <td align="right">18-APR-13:45</td>
    <td align="right">   248828.69</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      445.63</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">    62739.31</td>
    <td align="right">18-MAR-16:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      445.63</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">    62739.31</td>
    <td align="right">18-MAR-16:30</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">       78.27</td>
    <td align="right">        0.00</td>
    <td align="right">23-JAN-12:15</td>
    <td align="right">    13870.99</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     1109.28</td>
    <td align="right">        0.00</td>
    <td align="right">18-APR-13:45</td>
    <td align="right">   209091.32</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">     1031.01</td>
    <td align="right">        0.00</td>
    <td align="right">18-APR-13:45</td>
    <td align="right">   196796.70</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     1225.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     1225.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     1225.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     1225.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     1225.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     1225.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     1225.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     1225.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-16:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     1151.93</td>
    <td align="right">     1262.44</td>
    <td align="right">19-AUG-01:15</td>
    <td align="right">   187055.23</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      275.59</td>
    <td align="right">     1257.77</td>
    <td align="right">30-AUG-05:00</td>
    <td align="right">    28098.58</td>
    <td align="right">18-FEB-16:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      275.59</td>
    <td align="right">     1257.77</td>
    <td align="right">30-AUG-05:00</td>
    <td align="right">    28098.58</td>
    <td align="right">18-FEB-16:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     3075.35</td>
    <td align="right">     6880.87</td>
    <td align="right">14-JUL-05:45</td>
    <td align="right">   466451.79</td>
    <td align="right">31-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      638.35</td>
    <td align="right">      941.98</td>
    <td align="right">10-NOV-02:45</td>
    <td align="right">   111097.70</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        9.25</td>
    <td align="right">        0.00</td>
    <td align="right">22-MAR-05:30</td>
    <td align="right">     2769.31</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      228.42</td>
    <td align="right">        0.00</td>
    <td align="right">11-FEB-01:15</td>
    <td align="right">   110812.18</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        3.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2769.31</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      409.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    68422.23</td>
    <td align="right">06-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1443.34</td>
    <td align="right">07-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        8.12</td>
    <td align="right">        0.02</td>
    <td align="right">21-FEB-20:45</td>
    <td align="right">     2090.71</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2090.71</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1210.84</td>
    <td align="right">13-JUN-20:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        8.09</td>
    <td align="right">        0.00</td>
    <td align="right">26-JAN-18:30</td>
    <td align="right">     2091.29</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        3.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2091.29</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        4.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1143.05</td>
    <td align="right">15-JUN-20:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       13.25</td>
    <td align="right">        0.01</td>
    <td align="right">22-MAR-03:15</td>
    <td align="right">     2791.76</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2791.76</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2328.88</td>
    <td align="right">15-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       13.84</td>
    <td align="right">        0.00</td>
    <td align="right">21-MAY-10:00</td>
    <td align="right">     2783.28</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        6.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2783.28</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2545.10</td>
    <td align="right">13-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.77</td>
    <td align="right">        0.00</td>
    <td align="right">22-MAR-06:00</td>
    <td align="right">     2744.92</td>
    <td align="right">28-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2048.04</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2744.92</td>
    <td align="right">28-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       13.89</td>
    <td align="right">        0.01</td>
    <td align="right">28-NOV-08:00</td>
    <td align="right">     2800.43</td>
    <td align="right">28-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        1.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2081.87</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       11.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2800.43</td>
    <td align="right">28-OCT-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       18.65</td>
    <td align="right">        0.01</td>
    <td align="right">16-MAR-07:45</td>
    <td align="right">     3162.89</td>
    <td align="right">09-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        4.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     2735.12</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       14.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3162.89</td>
    <td align="right">09-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       21.80</td>
    <td align="right">        0.02</td>
    <td align="right">09-MAR-06:00</td>
    <td align="right">     5317.78</td>
    <td align="right">12-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">        4.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5317.78</td>
    <td align="right">12-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     2680.53</td>
    <td align="right">06-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       19.79</td>
    <td align="right">        0.01</td>
    <td align="right">15-JAN-03:00</td>
    <td align="right">     4643.06</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     4643.06</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       13.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2744.47</td>
    <td align="right">15-JUN-21:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       19.80</td>
    <td align="right">        0.01</td>
    <td align="right">29-JAN-04:30</td>
    <td align="right">     4644.14</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     4644.14</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       13.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2617.28</td>
    <td align="right">15-JUN-21:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       31.11</td>
    <td align="right">        0.00</td>
    <td align="right">17-FEB-23:45</td>
    <td align="right">     6352.90</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       12.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     6352.90</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5069.01</td>
    <td align="right">14-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       31.77</td>
    <td align="right">        0.02</td>
    <td align="right">11-FEB-06:45</td>
    <td align="right">     6330.14</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       12.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     6330.14</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       19.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5682.37</td>
    <td align="right">13-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       34.53</td>
    <td align="right">        0.02</td>
    <td align="right">04-MAR-05:30</td>
    <td align="right">     6173.36</td>
    <td align="right">28-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4480.02</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       31.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:00</td>
    <td align="right">     6173.36</td>
    <td align="right">28-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       34.65</td>
    <td align="right">        0.07</td>
    <td align="right">19-MAR-04:45</td>
    <td align="right">     6229.42</td>
    <td align="right">28-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        2.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4481.98</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       31.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:00</td>
    <td align="right">     6229.42</td>
    <td align="right">28-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       43.06</td>
    <td align="right">        0.16</td>
    <td align="right">21-MAR-05:45</td>
    <td align="right">     6631.46</td>
    <td align="right">13-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        7.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     6255.62</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       35.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6631.46</td>
    <td align="right">13-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       43.45</td>
    <td align="right">        0.04</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">     7220.46</td>
    <td align="right">09-OCT-15:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">        7.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     6230.86</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       36.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7220.46</td>
    <td align="right">09-OCT-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       38.45</td>
    <td align="right">        0.15</td>
    <td align="right">14-NOV-02:00</td>
    <td align="right">     4194.04</td>
    <td align="right">02-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">     3511.48</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       34.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4194.04</td>
    <td align="right">02-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">       18.59</td>
    <td align="right">        0.02</td>
    <td align="right">13-MAY-17:30</td>
    <td align="right">     4710.97</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">       12.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     4710.97</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">        6.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1902.24</td>
    <td align="right">06-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       20.23</td>
    <td align="right">        0.03</td>
    <td align="right">27-JUN-06:45</td>
    <td align="right">     3965.18</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       14.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3965.18</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1538.89</td>
    <td align="right">15-JUN-20:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       20.23</td>
    <td align="right">        0.01</td>
    <td align="right">17-SEP-16:00</td>
    <td align="right">     3965.71</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       14.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3965.71</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        5.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1516.85</td>
    <td align="right">30-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       27.12</td>
    <td align="right">        0.06</td>
    <td align="right">13-MAY-20:30</td>
    <td align="right">     4803.74</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       19.20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     4803.74</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2874.63</td>
    <td align="right">15-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       27.96</td>
    <td align="right">        0.05</td>
    <td align="right">29-APR-02:30</td>
    <td align="right">     4815.41</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">       19.63</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-01:15</td>
    <td align="right">     4815.41</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2979.83</td>
    <td align="right">13-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       23.15</td>
    <td align="right">        0.00</td>
    <td align="right">23-SEP-04:45</td>
    <td align="right">     3943.22</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       10.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3943.22</td>
    <td align="right">21-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3464.25</td>
    <td align="right">13-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
