    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12897</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.12897</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">2.36706E-002</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">2.36706E-002</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">2.36706E-002</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12897</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2134.94781</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 23</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4624.22588</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.12897</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 23</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.69959E-005</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 23</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">95.85978</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 23</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.36706E-002</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.49134E-002</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.49134E-002</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.49134E-002</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.49134E-002</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1571.15333</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 21</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4241.81848</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.49134E-002</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.47794E-005</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">70.95037</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 21</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.48922E-002</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.48922E-002</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.48922E-002</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.48922E-002</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1570.80352</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 5KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4241.30977</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.48922E-002</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.47718E-005</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">70.93484</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 20</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17061</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17061</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17061</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.4EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17061</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.4EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2824.20122</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.4EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5078.97089</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17061</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.73149E-005</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">96.53464</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 22</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17926</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17926</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17926</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 10KBTU/HR 10.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17926</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 10KBTU/HR 10.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2967.31669</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 10KBTU/HR 10.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5093.29065</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17926</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.75295E-005</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">96.97241</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 19</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14272</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14272</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14272</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 8KBTU/HR 10.8EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14272</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 8KBTU/HR 10.8EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2362.59442</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 8KBTU/HR 10.8EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4219.87101</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14272</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 24</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.44512E-005</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 24</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">70.28068</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 24</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14767</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14767</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14767</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 8KBTU/HR 10.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14767</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 8KBTU/HR 10.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2444.47185</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 8KBTU/HR 10.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 25</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4232.62003</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14767</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 25</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.46419E-005</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 25</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">70.67004</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 25</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19508</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19508</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19508</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 11KBTU/HR 10.2EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19508</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 11KBTU/HR 10.2EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3229.20894</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 11KBTU/HR 10.2EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 26</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5071.22755</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.19508</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 26</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.71988E-005</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 26</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">96.29791</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 26</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26561</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26561</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26561</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">4.73411E-002</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">4.73411E-002</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">4.73411E-002</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 8KBTU/HR 10.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26561</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 8KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4396.77061</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 8KBTU/HR 10.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9432.96716</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.26561</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.67406E-005</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">197.33026</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.73411E-002</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22369</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22369</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22369</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22369</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3702.90595</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9299.01935</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.22369</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.17534E-005</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">166.80246</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22362</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22362</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22362</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22362</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3701.75412</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 11.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9297.34429</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.22362</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.17283E-005</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">166.75132</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36059</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36059</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36059</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 10KBTU/HR 10.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.36059</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 10KBTU/HR 10.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5969.01737</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 10KBTU/HR 10.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11302.71335</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.36059</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.11784E-004</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">228.08868</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.41451</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.41451</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.41451</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 12KBTU/HR 10.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.41451</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 12KBTU/HR 10.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6861.65026</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 12KBTU/HR 10.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11338.05249</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.41451</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.12314E-004</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">229.17008</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32269</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32269</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32269</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.6EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32269</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.6EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5341.71568</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.6EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9236.85104</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.32269</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.08228E-005</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">164.90452</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32688</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32688</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32688</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 9KBTU/HR 10.5EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32688</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 9KBTU/HR 10.5EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5411.05404</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 9KBTU/HR 10.5EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9235.20079</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.32688</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.07981E-005</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">164.85414</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.41183</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.41183</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.41183</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 12KBTU/HR 10.0EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.41183</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 12KBTU/HR 10.0EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6817.19492</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 12KBTU/HR 10.0EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11247.74017</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.41183</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.10959E-004</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">226.40651</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.44932</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.44932</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.44932</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 13KBTU/HR 9.8EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.44932</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 13KBTU/HR 9.8EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7437.81718</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 13KBTU/HR 9.8EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11283.03018</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.44932</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.11489E-004</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">227.48634</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.09697E-002</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 27</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.30023</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 27</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.83773E-005</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 27</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">98.70343</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21237</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21237</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21237</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">2.36706E-002</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">2.36706E-002</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">2.36706E-002</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 12KBTU/HR 9.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21237</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 12KBTU/HR 9.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3515.45950</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 12KBTU/HR 9.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6632.38950</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21237</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.71345E-005</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">157.41048</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.36706E-002</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 11KBTU/HR 10.2EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 11KBTU/HR 10.2EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3123.31589</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 11KBTU/HR 10.2EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6499.69625</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.18868</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.86385E-005</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">140.10055</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18870</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18870</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18870</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 11KBTU/HR 10.2EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.18870</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 11KBTU/HR 10.2EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3123.66776</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 11KBTU/HR 10.2EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6500.20793</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.18870</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.86462E-005</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">140.11623</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22809</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22809</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22809</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 13KBTU/HR 9.8EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22809</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 13KBTU/HR 9.8EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3775.71263</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 13KBTU/HR 9.8EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7448.72524</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.22809</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.28729E-005</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">169.14994</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.23164</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.23164</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.23164</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 13KBTU/HR 9.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.23164</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 13KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3834.42689</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 13KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7466.65746</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.23164</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.31418E-005</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">169.69852</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22472</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22472</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22472</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 13KBTU/HR 9.8EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22472</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 13KBTU/HR 9.8EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3719.84712</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 13KBTU/HR 9.8EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6472.32795</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.22472</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.82280E-005</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">139.26334</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22591</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22591</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22591</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 13KBTU/HR 9.8EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22591</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 13KBTU/HR 9.8EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3739.59230</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 13KBTU/HR 9.8EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6471.76018</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.22591</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.82195E-005</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">139.24597</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 18</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25965</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25965</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25965</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 15KBTU/HR 9.4EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25965</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 15KBTU/HR 9.4EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4298.09322</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 15KBTU/HR 9.4EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7421.51832</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.25965</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.24648E-005</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">168.31762</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27281</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27281</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27281</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN PTAC</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 15KBTU/HR 9.3EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27281</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 15KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4515.89276</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 15KBTU/HR 9.3EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7439.44760</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.27281</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.27337E-005</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">168.86611</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.04848E-002</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAKE-UP AIR UNIT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.03971</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30023</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.03971</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 69KBTU/HR 9.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.03971</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 69KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">21450.32685</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 69KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72599</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">90436.04515</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.35074E-003</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1441.85799</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.03971</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.35074E-003</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.30023</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30023</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6042.63078</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73338</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16033.52489</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.30023</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">3.27727E-003</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.39327</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">3.27727E-003</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">871.17883</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 376KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">220272.78291</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 376KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">110136.39145</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 376KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.27727E-003</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 376KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">220272.78291</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 376KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">110136.39145</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 376KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.27727E-003</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.26949E-004</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.52339E-002</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.26949E-004</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.32508E-006</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">1150.0GAL NATURALGAS WATER HEATER - 1150KBTU/HR 0.804 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.26949E-004</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 10.9EER</td>
    <td align="right">2034.7</td>
    <td align="right">3.01</td>
    <td align="right">10.28</td>
    <td align="right">10.83</td>
    <td align="right">10.16</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 5KBTU/HR 11.0EER</td>
    <td align="right">1497.4</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 5KBTU/HR 11.0EER</td>
    <td align="right">1497.0</td>
    <td align="right">3.02</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.4EER</td>
    <td align="right">2691.6</td>
    <td align="right">2.89</td>
    <td align="right">9.88</td>
    <td align="right">10.42</td>
    <td align="right">9.81</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 10KBTU/HR 10.3EER</td>
    <td align="right">2828.0</td>
    <td align="right">2.87</td>
    <td align="right">9.79</td>
    <td align="right">10.33</td>
    <td align="right">9.73</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 8KBTU/HR 10.8EER</td>
    <td align="right">2251.7</td>
    <td align="right">2.97</td>
    <td align="right">10.15</td>
    <td align="right">10.70</td>
    <td align="right">10.04</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 8KBTU/HR 10.7EER</td>
    <td align="right">2329.7</td>
    <td align="right">2.96</td>
    <td align="right">10.10</td>
    <td align="right">10.65</td>
    <td align="right">10.00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 11KBTU/HR 10.2EER</td>
    <td align="right">3077.6</td>
    <td align="right">2.83</td>
    <td align="right">9.64</td>
    <td align="right">10.17</td>
    <td align="right">9.60</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 8KBTU/HR 10.9EER</td>
    <td align="right">4190.3</td>
    <td align="right">3.00</td>
    <td align="right">10.24</td>
    <td align="right">10.80</td>
    <td align="right">10.13</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 6KBTU/HR 11.0EER</td>
    <td align="right">3529.0</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 11.0EER</td>
    <td align="right">3527.9</td>
    <td align="right">3.03</td>
    <td align="right">10.32</td>
    <td align="right">10.88</td>
    <td align="right">10.20</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 10KBTU/HR 10.3EER</td>
    <td align="right">5688.7</td>
    <td align="right">2.87</td>
    <td align="right">9.78</td>
    <td align="right">10.32</td>
    <td align="right">9.72</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 12KBTU/HR 10.0EER</td>
    <td align="right">6539.4</td>
    <td align="right">2.79</td>
    <td align="right">9.52</td>
    <td align="right">10.05</td>
    <td align="right">9.49</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.6EER</td>
    <td align="right">5090.9</td>
    <td align="right">2.92</td>
    <td align="right">9.97</td>
    <td align="right">10.51</td>
    <td align="right">9.89</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 9KBTU/HR 10.5EER</td>
    <td align="right">5157.0</td>
    <td align="right">2.92</td>
    <td align="right">9.95</td>
    <td align="right">10.49</td>
    <td align="right">9.87</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 12KBTU/HR 10.0EER</td>
    <td align="right">6497.1</td>
    <td align="right">2.79</td>
    <td align="right">9.54</td>
    <td align="right">10.06</td>
    <td align="right">9.50</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 13KBTU/HR 9.8EER</td>
    <td align="right">7088.6</td>
    <td align="right">2.74</td>
    <td align="right">9.35</td>
    <td align="right">9.87</td>
    <td align="right">9.34</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 12KBTU/HR 9.9EER</td>
    <td align="right">3350.4</td>
    <td align="right">2.78</td>
    <td align="right">9.47</td>
    <td align="right">9.99</td>
    <td align="right">9.45</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 11KBTU/HR 10.2EER</td>
    <td align="right">2976.7</td>
    <td align="right">2.84</td>
    <td align="right">9.70</td>
    <td align="right">10.24</td>
    <td align="right">9.65</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 11KBTU/HR 10.2EER</td>
    <td align="right">2977.0</td>
    <td align="right">2.84</td>
    <td align="right">9.70</td>
    <td align="right">10.23</td>
    <td align="right">9.65</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 13KBTU/HR 9.8EER</td>
    <td align="right">3598.4</td>
    <td align="right">2.73</td>
    <td align="right">9.32</td>
    <td align="right">9.83</td>
    <td align="right">9.31</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 13KBTU/HR 9.7EER</td>
    <td align="right">3654.4</td>
    <td align="right">2.72</td>
    <td align="right">9.28</td>
    <td align="right">9.80</td>
    <td align="right">9.28</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 13KBTU/HR 9.8EER</td>
    <td align="right">3545.2</td>
    <td align="right">2.74</td>
    <td align="right">9.35</td>
    <td align="right">9.87</td>
    <td align="right">9.34</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 13KBTU/HR 9.8EER</td>
    <td align="right">3564.0</td>
    <td align="right">2.74</td>
    <td align="right">9.34</td>
    <td align="right">9.86</td>
    <td align="right">9.33</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 15KBTU/HR 9.4EER</td>
    <td align="right">4096.3</td>
    <td align="right">2.64</td>
    <td align="right">9.01</td>
    <td align="right">9.51</td>
    <td align="right">9.03</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 15KBTU/HR 9.3EER</td>
    <td align="right">4303.8</td>
    <td align="right">2.62</td>
    <td align="right">8.95</td>
    <td align="right">9.45</td>
    <td align="right">8.98</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 69KBTU/HR 9.7EER</td>
    <td align="right">20641.1</td>
    <td align="right">2.85</td>
    <td align="right">9.72</td>
    <td align="right">10.27</td>
    <td align="right">9.89</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 19KBTU/HR 14.0SEER</td>
    <td align="right">5809.0</td>
    <td align="right">3.21</td>
    <td align="right">10.94</td>
    <td align="right">11.54</td>
    <td align="right">10.98</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">51395.32</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-G CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6745200394E-002</td>
    <td align="right">0.2591386927</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7799142550</td>
    <td align="right">2.8411618643</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-G N1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5908814221E-002</td>
    <td align="right">0.2483748928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5697257723</td>
    <td align="right">3.0026538380</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-G N2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5902308996E-002</td>
    <td align="right">0.2483473035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5708136836</td>
    <td align="right">3.0077029885</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-G NE APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7039585410E-002</td>
    <td align="right">0.2804039099</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9882147419</td>
    <td align="right">8.0408790369</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-G NW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7073454807E-002</td>
    <td align="right">0.2809320036</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9542509740</td>
    <td align="right">7.7167420367</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-G S1 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1354425807</td>
    <td align="right">0.2520385564</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5697696685</td>
    <td align="right">2.2312468671</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-G S2 APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1336388873</td>
    <td align="right">0.2556056191</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7012239497</td>
    <td align="right">3.8964252548</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-G SW APARTMENT SYS-1 FLR-3 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1310382893</td>
    <td align="right">0.2926713332</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2481355401</td>
    <td align="right">9.0542877615</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-M CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4084598168E-002</td>
    <td align="right">0.2132046660</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3885594747</td>
    <td align="right">1.0463882140</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-M N1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6195329733E-002</td>
    <td align="right">0.2496253383</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3237262070</td>
    <td align="right">1.5277919309</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-M N2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6253765895E-002</td>
    <td align="right">0.2496136842</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3238103162</td>
    <td align="right">1.5357656369</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-M NE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6298943564E-002</td>
    <td align="right">0.2813641178</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1379523991</td>
    <td align="right">9.9826991002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-M NW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6378212930E-002</td>
    <td align="right">0.2817881880</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1039775388</td>
    <td align="right">9.6135970935</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-M S1 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1256157989</td>
    <td align="right">0.2429786738</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5913448691</td>
    <td align="right">1.7730943857</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-M S2 APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1255972091</td>
    <td align="right">0.2431829319</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5126933547</td>
    <td align="right">1.4111395564</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-M SE APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1076020289</td>
    <td align="right">0.2777924470</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3439746740</td>
    <td align="right">20.2475821532</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-M SW APARTMENT SYS-1 FLR-1 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1196946424</td>
    <td align="right">0.2824173850</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1994840682</td>
    <td align="right">21.0732411484</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-OFFICE SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3369915417E-002</td>
    <td align="right">0.4197896901</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4925252606</td>
    <td align="right">1.6313028506</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-T CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5833662689E-002</td>
    <td align="right">0.3032925807</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7816163248</td>
    <td align="right">11.9838854419</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-T N1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6905013230E-002</td>
    <td align="right">0.3251119073</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3801050356</td>
    <td align="right">2.9550259793</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-T N2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6996166682E-002</td>
    <td align="right">0.3250469401</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3819024579</td>
    <td align="right">2.9487119552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-T NE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7027883748E-002</td>
    <td align="right">0.3552055677</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1013448559</td>
    <td align="right">0.3604075123</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-T NW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7261468026E-002</td>
    <td align="right">0.3558925996</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9095595134E-002</td>
    <td align="right">0.3787441870</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-T S1 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7259182625E-002</td>
    <td align="right">0.3227740455</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4277602966</td>
    <td align="right">2.9728194062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-T S2 APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7329663589E-002</td>
    <td align="right">0.3227865028</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4284475322</td>
    <td align="right">2.9727789551</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-T SE APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7663189307E-002</td>
    <td align="right">0.3534384593</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1283171045</td>
    <td align="right">0.3106539696</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-T SW APARTMENT SYS-1 FLR-2 SCH-G HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7279689516E-002</td>
    <td align="right">0.3539307770</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1242369155</td>
    <td align="right">0.3199032963</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114272E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.162862E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.615783E+10</td>
    <td align="right">0.233337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103272E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.147106E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.590918E+10</td>
    <td align="right">0.210756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.176610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114385E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.162871E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.661659E+10</td>
    <td align="right">0.233337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.215238E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110568E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.157607E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.749843E+10</td>
    <td align="right">0.225810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.485862E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114385E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.162871E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.962781E+10</td>
    <td align="right">0.192906E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103699E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110681E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.157616E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.111353E+11</td>
    <td align="right">0.147483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.167412E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.114272E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.162862E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.130125E+11</td>
    <td align="right">0.110070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.232716E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.114385E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.162871E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.120980E+11</td>
    <td align="right">0.133919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.196325E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.110681E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.157616E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.901567E+10</td>
    <td align="right">0.192827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.888579E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114272E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.162862E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.767973E+10</td>
    <td align="right">0.225261E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.478955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110681E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.157616E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.613004E+10</td>
    <td align="right">0.225810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.139334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114272E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.162862E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.612659E+10</td>
    <td align="right">0.233337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.934941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134613E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.191762E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.101008E+12</td>
    <td align="right">0.236485E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.957997E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103272E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.147106E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.590918E+10</td>
    <td align="right">0.110070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.934941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114385E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.162871E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.130125E+11</td>
    <td align="right">0.233337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.232716E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.222288E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.397701E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.176298E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.367414E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143541E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.406345E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.676923E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.380446E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.292109E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.380851E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121903E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.352240E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.642451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.348018E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104687E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.340760E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.339303E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.328552E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.764410E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.347293E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132147E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.353949E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182127E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.383506E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109276E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.438708E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.642451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.328552E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.222288E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.406345E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    31427.90</td>
    <td align="right">28-JAN-19:15</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">     2368.71</td>
    <td align="right">      871.18</td>
    <td align="right">        0.00</td>
    <td align="right">      536.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    31836.40</td>
    <td align="right">28-FEB-19:15</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">     2488.19</td>
    <td align="right">      871.18</td>
    <td align="right">        0.00</td>
    <td align="right">      825.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    36228.58</td>
    <td align="right">18-MAR-19:15</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">     3768.96</td>
    <td align="right">      871.18</td>
    <td align="right">        0.00</td>
    <td align="right">     3936.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    41734.43</td>
    <td align="right">23-APR-19:15</td>
    <td align="right">    14711.49</td>
    <td align="right">        0.00</td>
    <td align="right">    12315.08</td>
    <td align="right">        0.00</td>
    <td align="right">     5513.52</td>
    <td align="right">      871.18</td>
    <td align="right">        0.00</td>
    <td align="right">     8323.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    51682.54</td>
    <td align="right">12-MAY-19:15</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">     6998.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17032.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    70986.99</td>
    <td align="right">30-JUN-19:15</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">    10608.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32726.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    65759.12</td>
    <td align="right">10-JUL-19:15</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">     9748.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28358.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    58314.66</td>
    <td align="right">18-AUG-19:15</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">     8432.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22230.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    46057.07</td>
    <td align="right">09-SEP-19:15</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">     6222.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12183.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    38166.32</td>
    <td align="right">06-OCT-19:30</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">     4277.55</td>
    <td align="right">      871.18</td>
    <td align="right">        0.00</td>
    <td align="right">     5365.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    32497.02</td>
    <td align="right">02-NOV-19:15</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">     2682.69</td>
    <td align="right">      871.18</td>
    <td align="right">        0.00</td>
    <td align="right">     1291.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    31537.74</td>
    <td align="right">05-DEC-19:15</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">     2400.70</td>
    <td align="right">      871.18</td>
    <td align="right">        0.00</td>
    <td align="right">      614.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    31427.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14711.49</td>
    <td align="right">        0.00</td>
    <td align="right">    12315.08</td>
    <td align="right">        0.00</td>
    <td align="right">     2368.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      536.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    70986.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15288.11</td>
    <td align="right">        0.00</td>
    <td align="right">    12363.62</td>
    <td align="right">        0.00</td>
    <td align="right">    10608.56</td>
    <td align="right">      871.18</td>
    <td align="right">        0.00</td>
    <td align="right">    32726.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   268250.33</td>
    <td align="right">31-JAN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   213921.99</td>
    <td align="right">        0.00</td>
    <td align="right">    54328.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   267306.05</td>
    <td align="right">02-FEB-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   212510.58</td>
    <td align="right">        0.00</td>
    <td align="right">    54795.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   257061.76</td>
    <td align="right">02-MAR-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   200012.79</td>
    <td align="right">        0.00</td>
    <td align="right">    57048.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   138681.99</td>
    <td align="right">01-APR-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    78258.42</td>
    <td align="right">        0.00</td>
    <td align="right">    60423.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   103346.00</td>
    <td align="right">05-MAY-03:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    45086.06</td>
    <td align="right">        0.00</td>
    <td align="right">    58259.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    78238.73</td>
    <td align="right">07-JUN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17155.69</td>
    <td align="right">        0.00</td>
    <td align="right">    61083.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    74028.58</td>
    <td align="right">25-JUL-04:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15815.14</td>
    <td align="right">        0.00</td>
    <td align="right">    58213.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    80690.80</td>
    <td align="right">13-AUG-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22438.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58252.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   109247.92</td>
    <td align="right">15-SEP-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55443.85</td>
    <td align="right">        0.00</td>
    <td align="right">    53804.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   190358.97</td>
    <td align="right">29-OCT-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   138584.86</td>
    <td align="right">        0.00</td>
    <td align="right">    51774.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   225001.22</td>
    <td align="right">27-NOV-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   170550.41</td>
    <td align="right">        0.00</td>
    <td align="right">    54450.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   257067.63</td>
    <td align="right">28-DEC-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   202422.29</td>
    <td align="right">        0.00</td>
    <td align="right">    54645.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    74028.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15815.14</td>
    <td align="right">        0.00</td>
    <td align="right">    51774.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   268250.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   213921.99</td>
    <td align="right">        0.00</td>
    <td align="right">    61083.03</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:55</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">        5.55</td>
    <td align="right">        3.32</td>
    <td align="right">        0.00</td>
    <td align="right">        8.88</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">        5.55</td>
    <td align="right">        3.32</td>
    <td align="right">        0.00</td>
    <td align="right">        8.88</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">SASKENERGY</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">SASKPOWER</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">    17407.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::SASKENERGY></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> SASKENERGY</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:55</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_SASKENERGY_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MJ</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_SASKENERGY_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1782.00</td>
    <td align="right">     1448.67</td>
    <td align="right">     1252.40</td>
    <td align="right">      719.01</td>
    <td align="right">      457.61</td>
    <td align="right">      322.42</td>
    <td align="right">      280.34</td>
    <td align="right">      302.90</td>
    <td align="right">      454.14</td>
    <td align="right">      755.96</td>
    <td align="right">     1139.29</td>
    <td align="right">     1499.25</td>
    <td align="right">    10413.97</td>
    <td align="right">     1782.00</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1782.00</td>
    <td align="right">     1448.67</td>
    <td align="right">     1252.40</td>
    <td align="right">      719.01</td>
    <td align="right">      457.61</td>
    <td align="right">      322.42</td>
    <td align="right">      280.34</td>
    <td align="right">      302.90</td>
    <td align="right">      454.14</td>
    <td align="right">      755.96</td>
    <td align="right">     1139.29</td>
    <td align="right">     1499.25</td>
    <td align="right">    10413.97</td>
    <td align="right">     1782.00</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1782.00</td>
    <td align="right">     1448.67</td>
    <td align="right">     1252.40</td>
    <td align="right">      719.01</td>
    <td align="right">      457.61</td>
    <td align="right">      322.42</td>
    <td align="right">      280.34</td>
    <td align="right">      302.90</td>
    <td align="right">      454.14</td>
    <td align="right">      755.96</td>
    <td align="right">     1139.29</td>
    <td align="right">     1499.25</td>
    <td align="right">    10413.97</td>
    <td align="right">     1782.00</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1782.00</td>
    <td align="right">     1448.67</td>
    <td align="right">     1252.40</td>
    <td align="right">      719.01</td>
    <td align="right">      457.61</td>
    <td align="right">      322.42</td>
    <td align="right">      280.34</td>
    <td align="right">      302.90</td>
    <td align="right">      454.14</td>
    <td align="right">      755.96</td>
    <td align="right">     1139.29</td>
    <td align="right">     1499.25</td>
    <td align="right">    10413.97</td>
    <td align="right">     1782.00</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_SASKENERGY_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSENERGYCHARGES ($)</td>
    <td align="right">     1782.00</td>
    <td align="right">     1448.67</td>
    <td align="right">     1252.40</td>
    <td align="right">      719.01</td>
    <td align="right">      457.61</td>
    <td align="right">      322.42</td>
    <td align="right">      280.34</td>
    <td align="right">      302.90</td>
    <td align="right">      454.14</td>
    <td align="right">      755.96</td>
    <td align="right">     1139.29</td>
    <td align="right">     1499.25</td>
    <td align="right">    10413.97</td>
    <td align="right">     1782.00</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_SASKENERGY_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   262058.11</td>
    <td align="right">   213038.99</td>
    <td align="right">   184175.97</td>
    <td align="right">   105736.88</td>
    <td align="right">    67296.00</td>
    <td align="right">    47414.34</td>
    <td align="right">    41226.32</td>
    <td align="right">    44544.69</td>
    <td align="right">    66785.50</td>
    <td align="right">   111170.25</td>
    <td align="right">   167542.11</td>
    <td align="right">   220477.67</td>
    <td align="right">  1531466.84</td>
    <td align="right">   262058.11</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      965.70</td>
    <td align="right">      962.30</td>
    <td align="right">      925.42</td>
    <td align="right">      499.26</td>
    <td align="right">      372.05</td>
    <td align="right">      281.66</td>
    <td align="right">      266.50</td>
    <td align="right">      290.49</td>
    <td align="right">      393.29</td>
    <td align="right">      685.29</td>
    <td align="right">      810.00</td>
    <td align="right">      925.44</td>
    <td align="right">     7377.41</td>
    <td align="right">      965.70</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_SASKENERGY_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_SASKENERGY_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_SASKENERGY_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   262058.11</td>
    <td align="right">   213038.99</td>
    <td align="right">   184175.97</td>
    <td align="right">   105736.88</td>
    <td align="right">    67296.00</td>
    <td align="right">    47414.34</td>
    <td align="right">    41226.32</td>
    <td align="right">    44544.69</td>
    <td align="right">    66785.50</td>
    <td align="right">   111170.25</td>
    <td align="right">   167542.11</td>
    <td align="right">   220477.67</td>
    <td align="right">  1531466.84</td>
    <td align="right">   262058.11</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      965.70</td>
    <td align="right">      962.30</td>
    <td align="right">      925.42</td>
    <td align="right">      499.26</td>
    <td align="right">      372.05</td>
    <td align="right">      281.66</td>
    <td align="right">      266.50</td>
    <td align="right">      290.49</td>
    <td align="right">      393.29</td>
    <td align="right">      685.29</td>
    <td align="right">      810.00</td>
    <td align="right">      925.44</td>
    <td align="right">     7377.41</td>
    <td align="right">      965.70</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   262058.11</td>
    <td align="right">   213038.99</td>
    <td align="right">   184175.97</td>
    <td align="right">   105736.88</td>
    <td align="right">    67296.00</td>
    <td align="right">    47414.34</td>
    <td align="right">    41226.32</td>
    <td align="right">    44544.69</td>
    <td align="right">    66785.50</td>
    <td align="right">   111170.25</td>
    <td align="right">   167542.11</td>
    <td align="right">   220477.67</td>
    <td align="right">  1531466.84</td>
    <td align="right">   262058.11</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      965.70</td>
    <td align="right">      962.30</td>
    <td align="right">      925.42</td>
    <td align="right">      499.26</td>
    <td align="right">      372.05</td>
    <td align="right">      281.66</td>
    <td align="right">      266.50</td>
    <td align="right">      290.49</td>
    <td align="right">      393.29</td>
    <td align="right">      685.29</td>
    <td align="right">      810.00</td>
    <td align="right">      925.44</td>
    <td align="right">     7377.41</td>
    <td align="right">      965.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      965.70</td>
    <td align="right">      962.30</td>
    <td align="right">      925.42</td>
    <td align="right">      499.26</td>
    <td align="right">      372.05</td>
    <td align="right">      281.66</td>
    <td align="right">      266.50</td>
    <td align="right">      290.49</td>
    <td align="right">      393.29</td>
    <td align="right">      685.29</td>
    <td align="right">      810.00</td>
    <td align="right">      925.44</td>
    <td align="right">     7377.41</td>
    <td align="right">      965.70</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      965.70</td>
    <td align="right">      962.30</td>
    <td align="right">      925.42</td>
    <td align="right">      499.26</td>
    <td align="right">      372.05</td>
    <td align="right">      281.66</td>
    <td align="right">      266.50</td>
    <td align="right">      290.49</td>
    <td align="right">      393.29</td>
    <td align="right">      685.29</td>
    <td align="right">      810.00</td>
    <td align="right">      925.44</td>
    <td align="right">     7377.41</td>
    <td align="right">      965.70</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      965.70</td>
    <td align="right">      962.30</td>
    <td align="right">      925.42</td>
    <td align="right">      499.26</td>
    <td align="right">      372.05</td>
    <td align="right">      281.66</td>
    <td align="right">      266.50</td>
    <td align="right">      290.49</td>
    <td align="right">      393.29</td>
    <td align="right">      685.29</td>
    <td align="right">      810.00</td>
    <td align="right">      925.44</td>
    <td align="right">     7377.41</td>
    <td align="right">      965.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   262058.11</td>
    <td align="right">   213038.99</td>
    <td align="right">   184175.97</td>
    <td align="right">   105736.88</td>
    <td align="right">    67296.00</td>
    <td align="right">    47414.34</td>
    <td align="right">    41226.32</td>
    <td align="right">    44544.69</td>
    <td align="right">    66785.50</td>
    <td align="right">   111170.25</td>
    <td align="right">   167542.11</td>
    <td align="right">   220477.67</td>
    <td align="right">  1531466.84</td>
    <td align="right">   262058.11</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      965.70</td>
    <td align="right">      962.30</td>
    <td align="right">      925.42</td>
    <td align="right">      499.26</td>
    <td align="right">      372.05</td>
    <td align="right">      281.66</td>
    <td align="right">      266.50</td>
    <td align="right">      290.49</td>
    <td align="right">      393.29</td>
    <td align="right">      685.29</td>
    <td align="right">      810.00</td>
    <td align="right">      925.44</td>
    <td align="right">     7377.41</td>
    <td align="right">      965.70</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   262058.11</td>
    <td align="right">   213038.99</td>
    <td align="right">   184175.97</td>
    <td align="right">   105736.88</td>
    <td align="right">    67296.00</td>
    <td align="right">    47414.34</td>
    <td align="right">    41226.32</td>
    <td align="right">    44544.69</td>
    <td align="right">    66785.50</td>
    <td align="right">   111170.25</td>
    <td align="right">   167542.11</td>
    <td align="right">   220477.67</td>
    <td align="right">  1531466.84</td>
    <td align="right">   262058.11</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      965.70</td>
    <td align="right">      962.30</td>
    <td align="right">      925.42</td>
    <td align="right">      499.26</td>
    <td align="right">      372.05</td>
    <td align="right">      281.66</td>
    <td align="right">      266.50</td>
    <td align="right">      290.49</td>
    <td align="right">      393.29</td>
    <td align="right">      685.29</td>
    <td align="right">      810.00</td>
    <td align="right">      925.44</td>
    <td align="right">     7377.41</td>
    <td align="right">      965.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   262058.11</td>
    <td align="right">   213038.99</td>
    <td align="right">   184175.97</td>
    <td align="right">   105736.88</td>
    <td align="right">    67296.00</td>
    <td align="right">    47414.34</td>
    <td align="right">    41226.32</td>
    <td align="right">    44544.69</td>
    <td align="right">    66785.50</td>
    <td align="right">   111170.25</td>
    <td align="right">   167542.11</td>
    <td align="right">   220477.67</td>
    <td align="right">  1531466.84</td>
    <td align="right">   262058.11</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      965.70</td>
    <td align="right">      962.30</td>
    <td align="right">      925.42</td>
    <td align="right">      499.26</td>
    <td align="right">      372.05</td>
    <td align="right">      281.66</td>
    <td align="right">      266.50</td>
    <td align="right">      290.49</td>
    <td align="right">      393.29</td>
    <td align="right">      685.29</td>
    <td align="right">      810.00</td>
    <td align="right">      925.44</td>
    <td align="right">     7377.41</td>
    <td align="right">      965.70</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_SASKENERGY_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
GASBLOCKSENERGYCHARGES FROM TotalEnergy<br>
GASBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM GASBLOCKSENERGYCHARGES<br>
DemandCharges SUM GASBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::SASKPOWER></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> SASKPOWER</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:55</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_SASKPOWER_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_SASKPOWER_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      695.54</td>
    <td align="right">      650.91</td>
    <td align="right">      725.82</td>
    <td align="right">      774.51</td>
    <td align="right">      928.16</td>
    <td align="right">     1050.20</td>
    <td align="right">     1216.89</td>
    <td align="right">     1136.46</td>
    <td align="right">      872.21</td>
    <td align="right">      793.25</td>
    <td align="right">      684.38</td>
    <td align="right">      693.67</td>
    <td align="right">    10222.00</td>
    <td align="right">     1216.89</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      421.13</td>
    <td align="right">      426.61</td>
    <td align="right">      485.46</td>
    <td align="right">      559.24</td>
    <td align="right">      692.55</td>
    <td align="right">      951.23</td>
    <td align="right">      881.17</td>
    <td align="right">      781.42</td>
    <td align="right">      617.16</td>
    <td align="right">      511.43</td>
    <td align="right">      435.46</td>
    <td align="right">      422.61</td>
    <td align="right">     7185.47</td>
    <td align="right">      951.23</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1116.67</td>
    <td align="right">     1077.52</td>
    <td align="right">     1211.28</td>
    <td align="right">     1333.75</td>
    <td align="right">     1620.71</td>
    <td align="right">     2001.43</td>
    <td align="right">     2098.06</td>
    <td align="right">     1917.87</td>
    <td align="right">     1489.38</td>
    <td align="right">     1304.68</td>
    <td align="right">     1119.84</td>
    <td align="right">     1116.28</td>
    <td align="right">    17407.46</td>
    <td align="right">     2098.06</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1116.67</td>
    <td align="right">     1077.52</td>
    <td align="right">     1211.28</td>
    <td align="right">     1333.75</td>
    <td align="right">     1620.71</td>
    <td align="right">     2001.43</td>
    <td align="right">     2098.06</td>
    <td align="right">     1917.87</td>
    <td align="right">     1489.38</td>
    <td align="right">     1304.68</td>
    <td align="right">     1119.84</td>
    <td align="right">     1116.28</td>
    <td align="right">    17407.46</td>
    <td align="right">     2098.06</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1116.67</td>
    <td align="right">     1077.52</td>
    <td align="right">     1211.28</td>
    <td align="right">     1333.75</td>
    <td align="right">     1620.71</td>
    <td align="right">     2001.43</td>
    <td align="right">     2098.06</td>
    <td align="right">     1917.87</td>
    <td align="right">     1489.38</td>
    <td align="right">     1304.68</td>
    <td align="right">     1119.84</td>
    <td align="right">     1116.28</td>
    <td align="right">    17407.46</td>
    <td align="right">     2098.06</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_SASKPOWER_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSENERGYCHARGES ($)</td>
    <td align="right">      695.54</td>
    <td align="right">      650.91</td>
    <td align="right">      725.82</td>
    <td align="right">      774.51</td>
    <td align="right">      928.16</td>
    <td align="right">     1050.20</td>
    <td align="right">     1216.89</td>
    <td align="right">     1136.46</td>
    <td align="right">      872.21</td>
    <td align="right">      793.25</td>
    <td align="right">      684.38</td>
    <td align="right">      693.67</td>
    <td align="right">    10222.00</td>
    <td align="right">     1216.89</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">      421.13</td>
    <td align="right">      426.61</td>
    <td align="right">      485.46</td>
    <td align="right">      559.24</td>
    <td align="right">      692.55</td>
    <td align="right">      951.23</td>
    <td align="right">      881.17</td>
    <td align="right">      781.42</td>
    <td align="right">      617.16</td>
    <td align="right">      511.43</td>
    <td align="right">      435.46</td>
    <td align="right">      422.61</td>
    <td align="right">     7185.47</td>
    <td align="right">      951.23</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_SASKPOWER_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    10336.46</td>
    <td align="right">     9673.17</td>
    <td align="right">    10786.42</td>
    <td align="right">    11509.97</td>
    <td align="right">    13793.45</td>
    <td align="right">    15607.10</td>
    <td align="right">    18084.29</td>
    <td align="right">    16888.96</td>
    <td align="right">    12961.99</td>
    <td align="right">    11788.52</td>
    <td align="right">    10170.59</td>
    <td align="right">    10308.68</td>
    <td align="right">   151909.60</td>
    <td align="right">    18084.29</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       31.43</td>
    <td align="right">       31.84</td>
    <td align="right">       36.23</td>
    <td align="right">       41.73</td>
    <td align="right">       51.68</td>
    <td align="right">       70.99</td>
    <td align="right">       65.76</td>
    <td align="right">       58.31</td>
    <td align="right">       46.06</td>
    <td align="right">       38.17</td>
    <td align="right">       32.50</td>
    <td align="right">       31.54</td>
    <td align="right">      536.23</td>
    <td align="right">       70.99</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_SASKPOWER_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_SASKPOWER_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_SASKPOWER_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    10336.46</td>
    <td align="right">     9673.17</td>
    <td align="right">    10786.42</td>
    <td align="right">    11509.97</td>
    <td align="right">    13793.45</td>
    <td align="right">    15607.10</td>
    <td align="right">    18084.29</td>
    <td align="right">    16888.96</td>
    <td align="right">    12961.99</td>
    <td align="right">    11788.52</td>
    <td align="right">    10170.59</td>
    <td align="right">    10308.68</td>
    <td align="right">   151909.60</td>
    <td align="right">    18084.29</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       31.43</td>
    <td align="right">       31.84</td>
    <td align="right">       36.23</td>
    <td align="right">       41.73</td>
    <td align="right">       51.68</td>
    <td align="right">       70.99</td>
    <td align="right">       65.76</td>
    <td align="right">       58.31</td>
    <td align="right">       46.06</td>
    <td align="right">       38.17</td>
    <td align="right">       32.50</td>
    <td align="right">       31.54</td>
    <td align="right">      536.23</td>
    <td align="right">       70.99</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    10336.46</td>
    <td align="right">     9673.17</td>
    <td align="right">    10786.42</td>
    <td align="right">    11509.97</td>
    <td align="right">    13793.45</td>
    <td align="right">    15607.10</td>
    <td align="right">    18084.29</td>
    <td align="right">    16888.96</td>
    <td align="right">    12961.99</td>
    <td align="right">    11788.52</td>
    <td align="right">    10170.59</td>
    <td align="right">    10308.68</td>
    <td align="right">   151909.60</td>
    <td align="right">    18084.29</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       31.43</td>
    <td align="right">       31.84</td>
    <td align="right">       36.23</td>
    <td align="right">       41.73</td>
    <td align="right">       51.68</td>
    <td align="right">       70.99</td>
    <td align="right">       65.76</td>
    <td align="right">       58.31</td>
    <td align="right">       46.06</td>
    <td align="right">       38.17</td>
    <td align="right">       32.50</td>
    <td align="right">       31.54</td>
    <td align="right">      536.23</td>
    <td align="right">       70.99</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       31.43</td>
    <td align="right">       31.84</td>
    <td align="right">       36.23</td>
    <td align="right">       41.73</td>
    <td align="right">       51.68</td>
    <td align="right">       70.99</td>
    <td align="right">       65.76</td>
    <td align="right">       58.31</td>
    <td align="right">       46.06</td>
    <td align="right">       38.17</td>
    <td align="right">       32.50</td>
    <td align="right">       31.54</td>
    <td align="right">      536.23</td>
    <td align="right">       70.99</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       31.43</td>
    <td align="right">       31.84</td>
    <td align="right">       36.23</td>
    <td align="right">       41.73</td>
    <td align="right">       51.68</td>
    <td align="right">       70.99</td>
    <td align="right">       65.76</td>
    <td align="right">       58.31</td>
    <td align="right">       46.06</td>
    <td align="right">       38.17</td>
    <td align="right">       32.50</td>
    <td align="right">       31.54</td>
    <td align="right">      536.23</td>
    <td align="right">       70.99</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       31.43</td>
    <td align="right">       31.84</td>
    <td align="right">       36.23</td>
    <td align="right">       41.73</td>
    <td align="right">       51.68</td>
    <td align="right">       70.99</td>
    <td align="right">       65.76</td>
    <td align="right">       58.31</td>
    <td align="right">       46.06</td>
    <td align="right">       38.17</td>
    <td align="right">       32.50</td>
    <td align="right">       31.54</td>
    <td align="right">      536.23</td>
    <td align="right">       70.99</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    10336.46</td>
    <td align="right">     9673.17</td>
    <td align="right">    10786.42</td>
    <td align="right">    11509.97</td>
    <td align="right">    13793.45</td>
    <td align="right">    15607.10</td>
    <td align="right">    18084.29</td>
    <td align="right">    16888.96</td>
    <td align="right">    12961.99</td>
    <td align="right">    11788.52</td>
    <td align="right">    10170.59</td>
    <td align="right">    10308.68</td>
    <td align="right">   151909.60</td>
    <td align="right">    18084.29</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       31.43</td>
    <td align="right">       31.84</td>
    <td align="right">       36.23</td>
    <td align="right">       41.73</td>
    <td align="right">       51.68</td>
    <td align="right">       70.99</td>
    <td align="right">       65.76</td>
    <td align="right">       58.31</td>
    <td align="right">       46.06</td>
    <td align="right">       38.17</td>
    <td align="right">       32.50</td>
    <td align="right">       31.54</td>
    <td align="right">      536.23</td>
    <td align="right">       70.99</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    10336.46</td>
    <td align="right">     9673.17</td>
    <td align="right">    10786.42</td>
    <td align="right">    11509.97</td>
    <td align="right">    13793.45</td>
    <td align="right">    15607.10</td>
    <td align="right">    18084.29</td>
    <td align="right">    16888.96</td>
    <td align="right">    12961.99</td>
    <td align="right">    11788.52</td>
    <td align="right">    10170.59</td>
    <td align="right">    10308.68</td>
    <td align="right">   151909.60</td>
    <td align="right">    18084.29</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       31.43</td>
    <td align="right">       31.84</td>
    <td align="right">       36.23</td>
    <td align="right">       41.73</td>
    <td align="right">       51.68</td>
    <td align="right">       70.99</td>
    <td align="right">       65.76</td>
    <td align="right">       58.31</td>
    <td align="right">       46.06</td>
    <td align="right">       38.17</td>
    <td align="right">       32.50</td>
    <td align="right">       31.54</td>
    <td align="right">      536.23</td>
    <td align="right">       70.99</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    10336.46</td>
    <td align="right">     9673.17</td>
    <td align="right">    10786.42</td>
    <td align="right">    11509.97</td>
    <td align="right">    13793.45</td>
    <td align="right">    15607.10</td>
    <td align="right">    18084.29</td>
    <td align="right">    16888.96</td>
    <td align="right">    12961.99</td>
    <td align="right">    11788.52</td>
    <td align="right">    10170.59</td>
    <td align="right">    10308.68</td>
    <td align="right">   151909.60</td>
    <td align="right">    18084.29</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       31.43</td>
    <td align="right">       31.84</td>
    <td align="right">       36.23</td>
    <td align="right">       41.73</td>
    <td align="right">       51.68</td>
    <td align="right">       70.99</td>
    <td align="right">       65.76</td>
    <td align="right">       58.31</td>
    <td align="right">       46.06</td>
    <td align="right">       38.17</td>
    <td align="right">       32.50</td>
    <td align="right">       31.54</td>
    <td align="right">      536.23</td>
    <td align="right">       70.99</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_SASKPOWER_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
ELECTRICITYBLOCKSENERGYCHARGES FROM TotalEnergy<br>
ELECTRICITYBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM ELECTRICITYBLOCKSENERGYCHARGES<br>
DemandCharges SUM ELECTRICITYBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:52:55</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">FEMP LIFECYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity</td>
    <td align="right">Gas</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    17407.46</td>
    <td align="right">    10413.97</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    27821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27821.44</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">     2898.67</td>
    <td align="right">     2526.18</td>
    <td align="right">     2463.68</td>
    <td align="right">     2052.76</td>
    <td align="right">     2078.32</td>
    <td align="right">     2323.84</td>
    <td align="right">     2378.40</td>
    <td align="right">     2220.78</td>
    <td align="right">     1943.52</td>
    <td align="right">     2060.64</td>
    <td align="right">     2259.13</td>
    <td align="right">     2615.53</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">Energy</td>
    <td align="right">Energy Cost</td>
    <td align="right">    17407.46</td>
    <td align="right">   291442.93</td>
    <td align="right">     16.7424</td>
  </tr>
  <tr>
    <td align="right">Gas</td>
    <td align="right">Energy</td>
    <td align="right">Energy Cost</td>
    <td align="right">    10413.97</td>
    <td align="right">   188612.77</td>
    <td align="right">     18.1115</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   480055.70</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">   480055.70</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">   480055.70</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">   480055.70</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">   480055.70</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    27821.44</td>
    <td align="right">    26558.36</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    27821.44</td>
    <td align="right">    25346.49</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    27821.44</td>
    <td align="right">    24187.19</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    27821.44</td>
    <td align="right">    23429.87</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    27821.44</td>
    <td align="right">    22767.34</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    27821.44</td>
    <td align="right">    22135.53</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    27821.44</td>
    <td align="right">    21555.67</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    27821.44</td>
    <td align="right">    21012.43</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    27821.44</td>
    <td align="right">    20602.18</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    27821.44</td>
    <td align="right">    20170.80</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    27821.44</td>
    <td align="right">    19703.69</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    27821.44</td>
    <td align="right">    19280.54</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    27821.44</td>
    <td align="right">    18873.84</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    27821.44</td>
    <td align="right">    18470.15</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    27821.44</td>
    <td align="right">    18060.37</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    27821.44</td>
    <td align="right">    17631.24</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    27821.44</td>
    <td align="right">    17198.79</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    27821.44</td>
    <td align="right">    16751.68</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    27821.44</td>
    <td align="right">    16285.28</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    27821.44</td>
    <td align="right">    15864.75</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    27821.44</td>
    <td align="right">    15493.97</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    27821.44</td>
    <td align="right">    15137.30</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    27821.44</td>
    <td align="right">    14800.25</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    27821.44</td>
    <td align="right">    14521.30</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    27821.44</td>
    <td align="right">    14216.67</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   480055.70</td>
  </tr>
</table>
<br><br>
</body>
</html>
