    <td align="right">      165.25</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      392.75</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> NEWBRUNSWICKPOWER</td>
    <td align="right">       0.113</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> ENBRIDGENB</td>
    <td align="right">       0.012</td>
    <td align="right">MJ</td>
    <td align="right">MJ/Hr</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      797.97</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2158.17</td>
    <td align="right">   388162.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      109.11</td>
    <td align="right">    51340.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       27.36</td>
    <td align="right">     1153.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        1.11</td>
    <td align="right">      674.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      411.28</td>
    <td align="right">    17199.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      357.43</td>
    <td align="right">    27953.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      311.39</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     1658.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2515.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      311.39</td>
    <td align="right">     1658.23</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">     2515.61</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      311.39</td>
    <td align="right">     4173.83</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     9810.59</td>
    <td align="right">    52242.95</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    30187.27</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9810.59</td>
    <td align="right">    82430.22</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      209.77</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       28.68</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      108.12</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       81.86</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      435.92</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      567.34</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       93.96</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      661.30</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       19.12</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       51.71</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        8.56</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        7.46</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:34:22</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 49</td>
    <td align="right">    0.046923</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 90</td>
    <td align="right">    0.005861</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 63</td>
    <td align="right">    0.139744</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 32</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 36</td>
    <td align="right">    0.035042</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 80</td>
    <td align="right">    0.021377</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 41</td>
    <td align="right">    0.015969</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 57</td>
    <td align="right">    0.015362</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 53</td>
    <td align="right">    0.028869</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 30</td>
    <td align="right">    0.237777</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 45</td>
    <td align="right">    0.008967</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 83</td>
    <td align="right">    0.038385</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 64</td>
    <td align="right">    0.046632</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 84</td>
    <td align="right">    0.018762</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 39</td>
    <td align="right">    0.035679</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 52</td>
    <td align="right">    0.093446</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 38</td>
    <td align="right">    0.008510</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 58</td>
    <td align="right">    0.025768</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 54</td>
    <td align="right">    0.055733</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 91</td>
    <td align="right">    0.004370</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 60</td>
    <td align="right">    0.036953</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 61</td>
    <td align="right">    0.006840</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 42</td>
    <td align="right">    0.195386</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 43</td>
    <td align="right">    0.211663</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 56</td>
    <td align="right">    0.202182</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 59</td>
    <td align="right">    0.045790</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 47</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 55</td>
    <td align="right">    0.047855</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 44</td>
    <td align="right">    0.011309</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 40</td>
    <td align="right">    0.121055</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 31</td>
    <td align="right">    0.108213</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 50</td>
    <td align="right">    0.229366</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 82</td>
    <td align="right">    0.020000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 35</td>
    <td align="right">    0.011893</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 34</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 33</td>
    <td align="right">    0.038228</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 62</td>
    <td align="right">    0.095211</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 48</td>
    <td align="right">    0.084705</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 88</td>
    <td align="right">    0.024121</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 85</td>
    <td align="right">    0.141778</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 86</td>
    <td align="right">    0.077480</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 81</td>
    <td align="right">    0.039956</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 89</td>
    <td align="right">    0.007684</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 87</td>
    <td align="right">    0.068075</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 46</td>
    <td align="right">    0.017642</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">    0.145810</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 66</td>
    <td align="right">    0.012292</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">    0.191413</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">    0.127124</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">    0.176918</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">    0.041678</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">    0.147420</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">    0.051920</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">    0.148929</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">    0.064199</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">    0.084569</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">    0.048527</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">    0.033099</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">    0.032490</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">    0.027296</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">    0.028396</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">    0.028045</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 67</td>
    <td align="right">    0.016552</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 22</td>
    <td align="right">    0.012869</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 20</td>
    <td align="right">    0.021238</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 19</td>
    <td align="right">    0.025485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 18</td>
    <td align="right">    0.078857</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">    0.302146</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 70</td>
    <td align="right">    0.009075</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 71</td>
    <td align="right">    0.013915</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 69</td>
    <td align="right">    0.016979</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 68</td>
    <td align="right">    0.056688</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 65</td>
    <td align="right">    0.008007</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 21</td>
    <td align="right">    0.191139</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 73</td>
    <td align="right">    0.021533</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 28</td>
    <td align="right">    0.151099</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 27</td>
    <td align="right">    0.064248</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 26</td>
    <td align="right">    0.169376</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 72</td>
    <td align="right">    0.012898</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 23</td>
    <td align="right">    0.554544</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 24</td>
    <td align="right">    0.136106</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 78</td>
    <td align="right">    0.017099</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 77</td>
    <td align="right">    0.015266</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 25</td>
    <td align="right">    0.128196</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 75</td>
    <td align="right">    0.528843</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 74</td>
    <td align="right">    0.275437</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 76</td>
    <td align="right">    0.026241</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 79</td>
    <td align="right">    0.154603</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 29</td>
    <td align="right">    0.085995</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 37</td>
    <td align="right">    0.150383</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 51</td>
    <td align="right">    0.072569</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 49</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 90</td>
    <td align="right">    0.000002</td>
    <td align="right">        3.81</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 63</td>
    <td align="right">    0.000018</td>
    <td align="right">       36.66</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 32</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 36</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 100</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 96</td>
    <td align="right">    0.000004</td>
    <td align="right">        8.34</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 80</td>
    <td align="right">    0.000002</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 41</td>
    <td align="right">    0.000006</td>
    <td align="right">       12.72</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 97</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 57</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 99</td>
    <td align="right">    0.000001</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 53</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 30</td>
    <td align="right">    0.000024</td>
    <td align="right">       48.13</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 45</td>
    <td align="right">    0.000003</td>
    <td align="right">        6.56</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 83</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 101</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 64</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 84</td>
    <td align="right">    0.000007</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 39</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 98</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 52</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 38</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.757405</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 58</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 54</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 91</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 60</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 61</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 94</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 42</td>
    <td align="right">    0.000004</td>
    <td align="right">        8.99</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 43</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 56</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 92</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 59</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 47</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 55</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 44</td>
    <td align="right">    0.000002</td>
    <td align="right">        4.94</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 40</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 95</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 31</td>
    <td align="right">    0.000007</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 50</td>
    <td align="right">    0.000001</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 93</td>
    <td align="right">    0.000001</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 82</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 35</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.749039</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 34</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 33</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 62</td>
    <td align="right">    0.000018</td>
    <td align="right">       36.32</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 48</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 88</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 85</td>
    <td align="right">    0.000055</td>
    <td align="right">      113.09</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 86</td>
    <td align="right">    0.000009</td>
    <td align="right">       18.01</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 81</td>
    <td align="right">    0.000016</td>
    <td align="right">       31.84</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 89</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.817351</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 87</td>
    <td align="right">    0.000018</td>
    <td align="right">       36.78</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 46</td>
    <td align="right">    0.000004</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">    0.000027</td>
    <td align="right">       54.18</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 66</td>
    <td align="right">    0.000001</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 108</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">    0.000023</td>
    <td align="right">       47.84</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">    0.000009</td>
    <td align="right">       18.53</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">    0.000011</td>
    <td align="right">       23.02</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">    0.000006</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">    0.000018</td>
    <td align="right">       37.21</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">    0.000009</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">    0.000005</td>
    <td align="right">        9.44</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">    0.000009</td>
    <td align="right">       17.92</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">    0.000004</td>
    <td align="right">        7.63</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">    0.000005</td>
    <td align="right">       10.88</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">    0.000003</td>
    <td align="right">        5.12</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">    0.000003</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.109448</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.693328</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">    0.000001</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 67</td>
    <td align="right">    0.000006</td>
    <td align="right">       13.15</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 109</td>
    <td align="right">    0.000004</td>
    <td align="right">        8.91</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 103</td>
    <td align="right">    0.000027</td>
    <td align="right">       55.18</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">    0.000043</td>
    <td align="right">       88.50</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 104</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 102</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 106</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 70</td>
    <td align="right">    0.000001</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 71</td>
    <td align="right">    0.000001</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 69</td>
    <td align="right">    0.000001</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 68</td>
    <td align="right">    0.000008</td>
    <td align="right">       17.14</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 105</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 107</td>
    <td align="right">    0.000018</td>
    <td align="right">       35.60</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 65</td>
    <td align="right">    0.000003</td>
    <td align="right">        6.38</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 116</td>
    <td align="right">    0.000002</td>
    <td align="right">        4.95</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 114</td>
    <td align="right">    0.000015</td>
    <td align="right">       29.80</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 113</td>
    <td align="right">    0.000005</td>
    <td align="right">       10.27</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 73</td>
    <td align="right">    0.000008</td>
    <td align="right">       17.10</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 111</td>
    <td align="right">    0.000004</td>
    <td align="right">        7.78</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 28</td>
    <td align="right">    0.000032</td>
    <td align="right">       65.33</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 117</td>
    <td align="right">    0.000013</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 27</td>
    <td align="right">    0.000016</td>
    <td align="right">       32.39</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 26</td>
    <td align="right">    0.000025</td>
    <td align="right">       51.31</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 112</td>
    <td align="right">    0.000037</td>
    <td align="right">       75.43</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 118</td>
    <td align="right">    0.000111</td>
    <td align="right">      225.78</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 72</td>
    <td align="right">    0.000005</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 23</td>
    <td align="right">    0.000091</td>
    <td align="right">      184.94</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 24</td>
    <td align="right">    0.000019</td>
    <td align="right">       38.19</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 110</td>
    <td align="right">    0.000002</td>
    <td align="right">        4.86</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 78</td>
    <td align="right">    0.000006</td>
    <td align="right">       11.66</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 77</td>
    <td align="right">    0.000005</td>
    <td align="right">        9.65</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 25</td>
    <td align="right">    0.000013</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 75</td>
    <td align="right">    0.000116</td>
    <td align="right">      236.24</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 74</td>
    <td align="right">    0.000075</td>
    <td align="right">      153.98</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 76</td>
    <td align="right">    0.000009</td>
    <td align="right">       17.57</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 115</td>
    <td align="right">    0.000044</td>
    <td align="right">       89.28</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 79</td>
    <td align="right">    0.000060</td>
    <td align="right">      122.77</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 29</td>
    <td align="right">    0.000034</td>
    <td align="right">       68.44</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 37</td>
    <td align="right">    0.000059</td>
    <td align="right">      119.50</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 51</td>
    <td align="right">    0.000028</td>
    <td align="right">       57.68</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">    0.017254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.005176</td>
    <td align="right">    0.000442</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.005176</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">    0.013609</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.004083</td>
    <td align="right">    0.000977</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000006</td>
    <td align="right">    0.010511</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">    0.007823</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.002347</td>
    <td align="right">    0.000468</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002347</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">    0.017117</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.005135</td>
    <td align="right">    0.000494</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.005135</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">    0.088307</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.026492</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.026492</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">    0.016539</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.004962</td>
    <td align="right">    0.000363</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.004962</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">    0.065305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.019591</td>
    <td align="right">    0.000437</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.019591</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">    0.014709</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.004413</td>
    <td align="right">    0.000440</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.004413</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">    0.011988</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.003597</td>
    <td align="right">    0.000302</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.003597</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">    0.022651</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.006795</td>
    <td align="right">    0.000615</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.006795</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">    0.012169</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.003651</td>
    <td align="right">    0.000561</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.003651</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">    0.088166</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.026450</td>
    <td align="right">    0.000641</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000009</td>
    <td align="right">    0.026450</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">    0.229285</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.068786</td>
    <td align="right">    0.001322</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000039</td>
    <td align="right">    0.069107</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">    0.021204</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.006361</td>
    <td align="right">    0.000543</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.006361</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">    0.046938</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.014081</td>
    <td align="right">    0.000468</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000002</td>
    <td align="right">    0.014081</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">    0.053180</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.015954</td>
    <td align="right">    0.000502</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.015954</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">    0.106455</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.031937</td>
    <td align="right">    0.000412</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000005</td>
    <td align="right">    0.031937</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">    0.255564</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.076669</td>
    <td align="right">    0.000488</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000031</td>
    <td align="right">    0.076669</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 25</td>
    <td align="right">    0.010368</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.003110</td>
    <td align="right">    0.000797</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.006197</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 23</td>
    <td align="right">    0.054867</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.016460</td>
    <td align="right">    0.000479</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000021</td>
    <td align="right">    0.037173</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 22</td>
    <td align="right">    0.025908</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.007772</td>
    <td align="right">    0.000775</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000007</td>
    <td align="right">    0.012832</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">    0.027842</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.008353</td>
    <td align="right">    0.000749</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000006</td>
    <td align="right">    0.009750</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 26</td>
    <td align="right">    0.048708</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.014612</td>
    <td align="right">    0.000819</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000019</td>
    <td align="right">    0.034555</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 21</td>
    <td align="right">    0.164574</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.049372</td>
    <td align="right">    0.000637</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000053</td>
    <td align="right">    0.094204</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 27</td>
    <td align="right">    0.639389</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.191817</td>
    <td align="right">    0.000680</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000159</td>
    <td align="right">    0.281234</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">    0.014310</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.004293</td>
    <td align="right">    0.000550</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000003</td>
    <td align="right">    0.006041</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 24</td>
    <td align="right">    0.284188</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.085256</td>
    <td align="right">    0.001599</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000063</td>
    <td align="right">    0.112167</td>
    <td align="right">       13.10</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">       57.31</td>
    <td align="right">    0.000001</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">      394.60</td>
    <td align="right">    0.000006</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">       25.99</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.477402</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">      106.70</td>
    <td align="right">    0.000002</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">      293.32</td>
    <td align="right">    0.000004</td>
    <td align="right">        5.39</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">       54.94</td>
    <td align="right">    0.000001</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">      216.91</td>
    <td align="right">    0.000003</td>
    <td align="right">        3.99</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">       48.86</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.897569</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">       39.82</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.731555</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">      136.58</td>
    <td align="right">    0.000002</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">       40.42</td>
    <td align="right">    0.000001</td>
    <td align="right">    0.742585</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">      596.35</td>
    <td align="right">    0.000009</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">     2604.15</td>
    <td align="right">    0.000039</td>
    <td align="right">       60.79</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">       70.43</td>
    <td align="right">    0.000001</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">      155.91</td>
    <td align="right">    0.000002</td>
    <td align="right">        2.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">      176.64</td>
    <td align="right">    0.000003</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">      353.60</td>
    <td align="right">    0.000005</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">     2053.63</td>
    <td align="right">    0.000031</td>
    <td align="right">       43.52</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 28</td>
    <td align="right">      233.17</td>
    <td align="right">    0.000003</td>
    <td align="right">        5.44</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">     1403.12</td>
    <td align="right">    0.000021</td>
    <td align="right">       32.77</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">      483.62</td>
    <td align="right">    0.000007</td>
    <td align="right">       11.29</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">      369.75</td>
    <td align="right">    0.000006</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 29</td>
    <td align="right">     1299.90</td>
    <td align="right">    0.000019</td>
    <td align="right">       30.32</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">     3553.32</td>
    <td align="right">    0.000053</td>
    <td align="right">       82.97</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 30</td>
    <td align="right">    10633.53</td>
    <td align="right">    0.000159</td>
    <td align="right">      248.53</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">      228.62</td>
    <td align="right">    0.000003</td>
    <td align="right">        5.35</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">     4218.25</td>
    <td align="right">    0.000063</td>
    <td align="right">       98.39</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">     3703.53</td>
    <td align="right">    0.000055</td>
    <td align="right">       48.44</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">     9274.86</td>
    <td align="right">    0.000139</td>
    <td align="right">      125.84</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">    10077.63</td>
    <td align="right">    0.000151</td>
    <td align="right">      146.79</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.046923</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.005861</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.139744</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.035042</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.021377</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.015969</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.015362</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.028869</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.237777</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.008967</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.038385</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.046632</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.018762</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.035679</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.093446</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.008510</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.025768</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.055733</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.004370</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.036953</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.006840</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.195386</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.211663</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.202182</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.045790</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.047855</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.011309</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.121055</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.108213</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.229366</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.020000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.011893</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.038228</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.095211</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.084705</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.024121</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.141778</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.077480</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.039956</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.007684</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.068075</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.017642</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.145810</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-4 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.012292</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.191413</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.127124</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.176918</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.041678</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.147420</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.051920</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.148929</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.064199</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.084569</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.048527</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.033099</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.032490</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.027296</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.028396</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.028045</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.016552</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.012869</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.021238</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.025485</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.078857</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.302146</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.009075</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.013915</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.016979</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.056688</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.008007</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.191139</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.021533</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.151099</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.064248</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.169376</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.012898</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.554544</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.136106</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.017099</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.015266</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.128196</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.528843</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.275437</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.026241</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.154603</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.085995</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.150383</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.072569</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.275301</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.812962</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">        1.27</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 49</td>
    <td align="right">    0.046923</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 90</td>
    <td align="right">    0.005861</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 63</td>
    <td align="right">    0.139744</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 32</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 36</td>
    <td align="right">    0.035042</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 80</td>
    <td align="right">    0.021377</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 41</td>
    <td align="right">    0.015969</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 57</td>
    <td align="right">    0.015362</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 53</td>
    <td align="right">    0.028869</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 30</td>
    <td align="right">    0.237777</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 45</td>
    <td align="right">    0.008967</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 83</td>
    <td align="right">    0.038385</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 64</td>
    <td align="right">    0.046632</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 84</td>
    <td align="right">    0.018762</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 39</td>
    <td align="right">    0.035679</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 52</td>
    <td align="right">    0.093446</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 38</td>
    <td align="right">    0.008510</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 58</td>
    <td align="right">    0.025768</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 54</td>
    <td align="right">    0.055733</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 91</td>
    <td align="right">    0.004370</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 60</td>
    <td align="right">    0.036953</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 61</td>
    <td align="right">    0.006840</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 42</td>
    <td align="right">    0.195386</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 43</td>
    <td align="right">    0.211663</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 56</td>
    <td align="right">    0.202182</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 59</td>
    <td align="right">    0.045790</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 47</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 55</td>
    <td align="right">    0.047855</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 44</td>
    <td align="right">    0.011309</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 40</td>
    <td align="right">    0.121055</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 31</td>
    <td align="right">    0.108213</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 50</td>
    <td align="right">    0.229366</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 82</td>
    <td align="right">    0.020000</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 35</td>
    <td align="right">    0.011893</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 34</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 33</td>
    <td align="right">    0.038228</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 62</td>
    <td align="right">    0.095211</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 48</td>
    <td align="right">    0.084705</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 88</td>
    <td align="right">    0.024121</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 85</td>
    <td align="right">    0.141778</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 86</td>
    <td align="right">    0.077480</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 81</td>
    <td align="right">    0.039956</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 89</td>
    <td align="right">    0.007684</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 87</td>
    <td align="right">    0.068075</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 46</td>
    <td align="right">    0.017642</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">    0.145810</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 66</td>
    <td align="right">    0.012292</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">    0.191413</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">    0.127124</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">    0.176918</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">    0.041678</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">    0.147420</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">    0.051920</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">    0.148929</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">    0.064199</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">    0.084569</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 16</td>
    <td align="right">    0.048527</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">    0.033099</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">    0.032490</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">    0.027296</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">    0.028396</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">    0.028045</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 67</td>
    <td align="right">    0.016552</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 22</td>
    <td align="right">    0.012869</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 20</td>
    <td align="right">    0.021238</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 19</td>
    <td align="right">    0.025485</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 18</td>
    <td align="right">    0.078857</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">    0.302146</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 70</td>
    <td align="right">    0.009075</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 71</td>
    <td align="right">    0.013915</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 69</td>
    <td align="right">    0.016979</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 68</td>
    <td align="right">    0.056688</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 65</td>
    <td align="right">    0.008007</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 21</td>
    <td align="right">    0.191139</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 73</td>
    <td align="right">    0.021533</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 28</td>
    <td align="right">    0.151099</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 27</td>
    <td align="right">    0.064248</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 26</td>
    <td align="right">    0.169376</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 72</td>
    <td align="right">    0.012898</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 23</td>
    <td align="right">    0.554544</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 24</td>
    <td align="right">    0.136106</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 78</td>
    <td align="right">    0.017099</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 77</td>
    <td align="right">    0.015266</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 25</td>
    <td align="right">    0.128196</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 75</td>
    <td align="right">    0.528843</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 74</td>
    <td align="right">    0.275437</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 76</td>
    <td align="right">    0.026241</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 79</td>
    <td align="right">    0.154603</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 29</td>
    <td align="right">    0.085995</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 37</td>
    <td align="right">    0.150383</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 51</td>
    <td align="right">    0.072569</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 92</td>
    <td align="right">    0.275301</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 93</td>
    <td align="right">    0.812962</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 94</td>
    <td align="right">        1.27</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.046923</td>
    <td align="right">     1165.22</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 0KBTU/HR 14.0SEER</td>
    <td align="right">    0.005861</td>
    <td align="right">      117.74</td>
    <td align="right">    0.733968</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 12KBTU/HR 14.0SEER</td>
    <td align="right">    0.139744</td>
    <td align="right">     3470.17</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.026759</td>
    <td align="right">      664.50</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.035042</td>
    <td align="right">      870.18</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.021377</td>
    <td align="right">      357.99</td>
    <td align="right">    0.794423</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.015969</td>
    <td align="right">      286.99</td>
    <td align="right">    0.769651</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.015362</td>
    <td align="right">      352.11</td>
    <td align="right">    0.696521</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.028869</td>
    <td align="right">      655.24</td>
    <td align="right">    0.699137</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 20KBTU/HR 14.0SEER</td>
    <td align="right">    0.237777</td>
    <td align="right">     5904.56</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.008967</td>
    <td align="right">      163.35</td>
    <td align="right">    0.765080</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.038385</td>
    <td align="right">      953.18</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.046632</td>
    <td align="right">     1065.37</td>
    <td align="right">    0.697389</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.018762</td>
    <td align="right">      369.51</td>
    <td align="right">    0.740026</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.035679</td>
    <td align="right">      886.00</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 8KBTU/HR 14.0SEER</td>
    <td align="right">    0.093446</td>
    <td align="right">     2320.48</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.008510</td>
    <td align="right">      162.42</td>
    <td align="right">    0.749890</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.025768</td>
    <td align="right">      639.89</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.055733</td>
    <td align="right">     1366.09</td>
    <td align="right">    0.679294</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 91 0KBTU/HR 14.0SEER</td>
    <td align="right">    0.004370</td>
    <td align="right">       93.25</td>
    <td align="right">    0.716191</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.036953</td>
    <td align="right">      917.64</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 0KBTU/HR 14.0SEER</td>
    <td align="right">    0.006840</td>
    <td align="right">      128.16</td>
    <td align="right">    0.755823</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 15KBTU/HR 14.0SEER</td>
    <td align="right">    0.195386</td>
    <td align="right">     4727.06</td>
    <td align="right">    0.682556</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 15KBTU/HR 14.0SEER</td>
    <td align="right">    0.211663</td>
    <td align="right">     4765.21</td>
    <td align="right">    0.701330</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 17KBTU/HR 14.0SEER</td>
    <td align="right">    0.202182</td>
    <td align="right">     5020.67</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.045790</td>
    <td align="right">     1103.28</td>
    <td align="right">    0.683590</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.026759</td>
    <td align="right">      664.50</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.047855</td>
    <td align="right">     1175.06</td>
    <td align="right">    0.678859</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.011309</td>
    <td align="right">      199.29</td>
    <td align="right">    0.776360</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 10KBTU/HR 14.0SEER</td>
    <td align="right">    0.121055</td>
    <td align="right">     3006.07</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 9KBTU/HR 14.0SEER</td>
    <td align="right">    0.108213</td>
    <td align="right">     2687.19</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 19KBTU/HR 14.0SEER</td>
    <td align="right">    0.229366</td>
    <td align="right">     5695.72</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.020000</td>
    <td align="right">      333.38</td>
    <td align="right">    0.796104</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.011893</td>
    <td align="right">      295.33</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.026759</td>
    <td align="right">      664.50</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.038228</td>
    <td align="right">      949.29</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 6KBTU/HR 14.0SEER</td>
    <td align="right">    0.095211</td>
    <td align="right">     2023.99</td>
    <td align="right">    0.717293</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 6KBTU/HR 14.0SEER</td>
    <td align="right">    0.084705</td>
    <td align="right">     1922.15</td>
    <td align="right">    0.699196</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.024121</td>
    <td align="right">      556.29</td>
    <td align="right">    0.694889</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 9KBTU/HR 14.0SEER</td>
    <td align="right">    0.141778</td>
    <td align="right">     2822.33</td>
    <td align="right">    0.736727</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.077480</td>
    <td align="right">     1282.57</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.039956</td>
    <td align="right">      763.28</td>
    <td align="right">    0.749594</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 0KBTU/HR 14.0SEER</td>
    <td align="right">    0.007684</td>
    <td align="right">      127.20</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.068075</td>
    <td align="right">     1163.18</td>
    <td align="right">    0.787182</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.017642</td>
    <td align="right">      338.77</td>
    <td align="right">    0.747928</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 14.0SEER</td>
    <td align="right">    0.145810</td>
    <td align="right">     3128.60</td>
    <td align="right">    0.714640</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.012292</td>
    <td align="right">      226.08</td>
    <td align="right">    0.761905</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 12KBTU/HR 14.0SEER</td>
    <td align="right">    0.191413</td>
    <td align="right">     3650.13</td>
    <td align="right">    0.750150</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 10KBTU/HR 14.0SEER</td>
    <td align="right">    0.127124</td>
    <td align="right">     3090.77</td>
    <td align="right">    0.681318</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 14KBTU/HR 14.0SEER</td>
    <td align="right">    0.176918</td>
    <td align="right">     4228.12</td>
    <td align="right">    0.685658</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.041678</td>
    <td align="right">      831.00</td>
    <td align="right">    0.736239</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 9KBTU/HR 14.0SEER</td>
    <td align="right">    0.147420</td>
    <td align="right">     2737.25</td>
    <td align="right">    0.758775</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.051920</td>
    <td align="right">     1259.54</td>
    <td align="right">    0.681875</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 12KBTU/HR 14.0SEER</td>
    <td align="right">    0.148929</td>
    <td align="right">     3698.26</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 5KBTU/HR 14.0SEER</td>
    <td align="right">    0.064199</td>
    <td align="right">     1543.23</td>
    <td align="right">    0.684180</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 7KBTU/HR 14.0SEER</td>
    <td align="right">    0.084569</td>
    <td align="right">     2022.78</td>
    <td align="right">    0.685446</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.048527</td>
    <td align="right">      872.06</td>
    <td align="right">    0.769664</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.033099</td>
    <td align="right">      690.97</td>
    <td align="right">    0.722536</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.032490</td>
    <td align="right">      691.08</td>
    <td align="right">    0.717119</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.027296</td>
    <td align="right">      544.22</td>
    <td align="right">    0.736249</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.028396</td>
    <td align="right">      561.02</td>
    <td align="right">    0.739039</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.028045</td>
    <td align="right">      605.03</td>
    <td align="right">    0.713109</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.016552</td>
    <td align="right">      339.44</td>
    <td align="right">    0.727763</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.012869</td>
    <td align="right">      279.96</td>
    <td align="right">    0.710762</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.021238</td>
    <td align="right">      527.38</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.025485</td>
    <td align="right">      632.86</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 5KBTU/HR 14.0SEER</td>
    <td align="right">    0.078857</td>
    <td align="right">     1689.80</td>
    <td align="right">    0.715012</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 22KBTU/HR 14.0SEER</td>
    <td align="right">    0.302146</td>
    <td align="right">     6860.65</td>
    <td align="right">    0.699030</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.009075</td>
    <td align="right">      168.26</td>
    <td align="right">    0.759234</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.013915</td>
    <td align="right">      272.36</td>
    <td align="right">    0.741931</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.016979</td>
    <td align="right">      324.24</td>
    <td align="right">    0.749697</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.056688</td>
    <td align="right">      938.39</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 0KBTU/HR 14.0SEER</td>
    <td align="right">    0.008007</td>
    <td align="right">      133.98</td>
    <td align="right">    0.794698</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 16KBTU/HR 14.0SEER</td>
    <td align="right">    0.191139</td>
    <td align="right">     4746.43</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.021533</td>
    <td align="right">      436.66</td>
    <td align="right">    0.731111</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 12KBTU/HR 14.0SEER</td>
    <td align="right">    0.151099</td>
    <td align="right">     3709.90</td>
    <td align="right">    0.678874</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.064248</td>
    <td align="right">     1242.95</td>
    <td align="right">    0.745588</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 10KBTU/HR 14.0SEER</td>
    <td align="right">    0.169376</td>
    <td align="right">     2803.78</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.012898</td>
    <td align="right">      252.25</td>
    <td align="right">    0.742175</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 40KBTU/HR 14.0SEER</td>
    <td align="right">    0.554544</td>
    <td align="right">    12609.75</td>
    <td align="right">    0.698647</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 12KBTU/HR 14.0SEER</td>
    <td align="right">    0.136106</td>
    <td align="right">     3379.85</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.017099</td>
    <td align="right">      329.62</td>
    <td align="right">    0.746710</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.015266</td>
    <td align="right">      287.38</td>
    <td align="right">    0.754294</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 10KBTU/HR 14.0SEER</td>
    <td align="right">    0.128196</td>
    <td align="right">     3005.17</td>
    <td align="right">    0.690620</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 30KBTU/HR 14.0SEER</td>
    <td align="right">    0.528843</td>
    <td align="right">     9529.52</td>
    <td align="right">    0.768744</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 16KBTU/HR 14.0SEER</td>
    <td align="right">    0.275437</td>
    <td align="right">     4960.26</td>
    <td align="right">    0.768948</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.026241</td>
    <td align="right">      532.64</td>
    <td align="right">    0.730828</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 14.0SEER</td>
    <td align="right">    0.154603</td>
    <td align="right">     2591.47</td>
    <td align="right">    0.794081</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 7KBTU/HR 14.0SEER</td>
    <td align="right">    0.085995</td>
    <td align="right">     2135.47</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 8KBTU/HR 14.0SEER</td>
    <td align="right">    0.150383</td>
    <td align="right">     2598.97</td>
    <td align="right">    0.783151</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.072569</td>
    <td align="right">     1255.94</td>
    <td align="right">    0.782654</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 49</td>
    <td align="right">     3737.02</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 90</td>
    <td align="right">      252.60</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 63</td>
    <td align="right">    11303.10</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 32</td>
    <td align="right">     2164.42</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 36</td>
    <td align="right">     2834.36</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 80</td>
    <td align="right">      699.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 41</td>
    <td align="right">      550.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 57</td>
    <td align="right">      939.62</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 53</td>
    <td align="right">     1674.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 30</td>
    <td align="right">    19232.45</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 45</td>
    <td align="right">      313.66</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 83</td>
    <td align="right">     2922.91</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 64</td>
    <td align="right">     3540.82</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 84</td>
    <td align="right">      581.94</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 39</td>
    <td align="right">     2885.90</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 52</td>
    <td align="right">     7558.30</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 38</td>
    <td align="right">      300.96</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 58</td>
    <td align="right">     2084.26</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 54</td>
    <td align="right">     3362.07</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 91</td>
    <td align="right">      209.75</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 60</td>
    <td align="right">     2988.97</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 61</td>
    <td align="right">      258.13</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 42</td>
    <td align="right">    15803.73</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 43</td>
    <td align="right">    16687.83</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 56</td>
    <td align="right">    16353.42</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 59</td>
    <td align="right">     3236.25</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 47</td>
    <td align="right">     2164.42</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 55</td>
    <td align="right">     3870.77</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 44</td>
    <td align="right">      375.04</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 40</td>
    <td align="right">     9791.44</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 31</td>
    <td align="right">     6893.75</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 50</td>
    <td align="right">    18552.20</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 82</td>
    <td align="right">      836.73</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 35</td>
    <td align="right">      961.97</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 34</td>
    <td align="right">     2164.42</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 33</td>
    <td align="right">     3092.03</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 62</td>
    <td align="right">     4391.21</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 48</td>
    <td align="right">     4567.54</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 88</td>
    <td align="right">     1337.58</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 85</td>
    <td align="right">     5304.42</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 86</td>
    <td align="right">     2349.85</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 81</td>
    <td align="right">     2023.69</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 89</td>
    <td align="right">      273.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 87</td>
    <td align="right">     2397.26</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 46</td>
    <td align="right">      732.77</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">     6445.87</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 66</td>
    <td align="right">      412.88</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">     7711.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">     7493.94</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">    10184.04</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">     1722.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">     6508.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">     3092.44</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">    10027.99</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">     3759.03</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">     5266.83</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 16</td>
    <td align="right">     1948.09</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 17</td>
    <td align="right">     1549.21</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 15</td>
    <td align="right">     1533.78</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">     1469.92</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">     1498.12</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 14</td>
    <td align="right">     1489.45</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 67</td>
    <td align="right">      538.16</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 22</td>
    <td align="right">      850.29</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 20</td>
    <td align="right">     1717.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 19</td>
    <td align="right">     2061.36</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 18</td>
    <td align="right">     4214.94</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">    15712.30</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 70</td>
    <td align="right">      334.03</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 71</td>
    <td align="right">      573.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 69</td>
    <td align="right">      695.85</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 68</td>
    <td align="right">     1678.74</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 65</td>
    <td align="right">      289.15</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 21</td>
    <td align="right">    15460.17</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 73</td>
    <td align="right">      665.60</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 28</td>
    <td align="right">     8815.77</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 27</td>
    <td align="right">     2816.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 26</td>
    <td align="right">     4876.64</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 72</td>
    <td align="right">      414.19</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 23</td>
    <td align="right">    29614.94</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 24</td>
    <td align="right">    10442.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 78</td>
    <td align="right">      634.34</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 77</td>
    <td align="right">      543.62</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 25</td>
    <td align="right">     7086.57</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 75</td>
    <td align="right">    17658.42</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 74</td>
    <td align="right">     9144.21</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 76</td>
    <td align="right">     1068.74</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 79</td>
    <td align="right">     4215.44</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 29</td>
    <td align="right">     5158.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 37</td>
    <td align="right">     4144.73</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 51</td>
    <td align="right">     2005.17</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 49</td>
    <td align="right">    0.046923</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 90</td>
    <td align="right">    0.005861</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 63</td>
    <td align="right">    0.139744</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 32</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 36</td>
    <td align="right">    0.035042</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 80</td>
    <td align="right">    0.021377</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 41</td>
    <td align="right">    0.015969</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 57</td>
    <td align="right">    0.015362</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 53</td>
    <td align="right">    0.028869</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 30</td>
    <td align="right">    0.237777</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 45</td>
    <td align="right">    0.008967</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 83</td>
    <td align="right">    0.038385</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 64</td>
    <td align="right">    0.046632</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 84</td>
    <td align="right">    0.018762</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 39</td>
    <td align="right">    0.035679</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 52</td>
    <td align="right">    0.093446</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 38</td>
    <td align="right">    0.008510</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 58</td>
    <td align="right">    0.025768</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 54</td>
    <td align="right">    0.055733</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 91</td>
    <td align="right">    0.004370</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 60</td>
    <td align="right">    0.036953</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 61</td>
    <td align="right">    0.006840</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 42</td>
    <td align="right">    0.195386</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 43</td>
    <td align="right">    0.211663</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 56</td>
    <td align="right">    0.202182</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 59</td>
    <td align="right">    0.045790</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 47</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 55</td>
    <td align="right">    0.047855</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 44</td>
    <td align="right">    0.011309</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 40</td>
    <td align="right">    0.121055</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 31</td>
    <td align="right">    0.108213</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 50</td>
    <td align="right">    0.229366</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 82</td>
    <td align="right">    0.020000</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 35</td>
    <td align="right">    0.011893</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 34</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 33</td>
    <td align="right">    0.038228</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 62</td>
    <td align="right">    0.095211</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 48</td>
    <td align="right">    0.084705</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 88</td>
    <td align="right">    0.024121</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 85</td>
    <td align="right">    0.141778</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 86</td>
    <td align="right">    0.077480</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 81</td>
    <td align="right">    0.039956</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 89</td>
    <td align="right">    0.007684</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 87</td>
    <td align="right">    0.068075</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 46</td>
    <td align="right">    0.017642</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">    0.145810</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 66</td>
    <td align="right">    0.012292</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">    0.191413</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">    0.127124</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">    0.176918</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">    0.041678</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">    0.147420</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">    0.051920</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">    0.148929</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">    0.064199</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">    0.084569</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">    0.048527</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">    0.033099</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">    0.032490</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">    0.027296</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">    0.028396</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">    0.028045</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 67</td>
    <td align="right">    0.016552</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">    0.012869</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">    0.021238</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">    0.025485</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">    0.078857</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">    0.302146</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 70</td>
    <td align="right">    0.009075</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 71</td>
    <td align="right">    0.013915</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 69</td>
    <td align="right">    0.016979</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 68</td>
    <td align="right">    0.056688</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 65</td>
    <td align="right">    0.008007</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">    0.191139</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 73</td>
    <td align="right">    0.021533</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">    0.151099</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">    0.064248</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">    0.169376</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 72</td>
    <td align="right">    0.012898</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">    0.554544</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">    0.136106</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 78</td>
    <td align="right">    0.017099</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 77</td>
    <td align="right">    0.015266</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">    0.128196</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 75</td>
    <td align="right">    0.528843</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 74</td>
    <td align="right">    0.275437</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 76</td>
    <td align="right">    0.026241</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 79</td>
    <td align="right">    0.154603</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 29</td>
    <td align="right">    0.085995</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 37</td>
    <td align="right">    0.150383</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 51</td>
    <td align="right">    0.072569</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">     6971.48</td>
    <td align="right">    0.000277</td>
    <td align="right">    0.275301</td>
    <td align="right">       26.77</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.010401</td>
    <td align="right">    0.008420</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">    16765.89</td>
    <td align="right">    0.000666</td>
    <td align="right">    0.812962</td>
    <td align="right">       24.85</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.009632</td>
    <td align="right">    0.008420</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">    26102.45</td>
    <td align="right">    0.001036</td>
    <td align="right">        1.27</td>
    <td align="right">       25.09</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.009513</td>
    <td align="right">    0.008420</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">    0.275301</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">    0.812962</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">        1.27</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.000277</td>
    <td align="right">    0.001000</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.000055</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 14</td>
    <td align="right">    0.000666</td>
    <td align="right">    0.000715</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 13</td>
    <td align="right">    0.000139</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 24</td>
    <td align="right">    0.001036</td>
    <td align="right">    0.000459</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 23</td>
    <td align="right">    0.000151</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.001979</td>
    <td align="right">    0.237470</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.002320</td>
    <td align="right">    0.278398</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.002073</td>
    <td align="right">    0.248726</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000076</td>
    <td align="right">    0.009080</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">    0.001979</td>
    <td align="right">      532.20</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">    0.002320</td>
    <td align="right">      616.71</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000076</td>
    <td align="right">        4.14</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 14TONS 0.8KW/TON</td>
    <td align="right">    0.001979</td>
    <td align="right">    49839.00</td>
    <td align="right">    47605.92</td>
    <td align="right">    0.002320</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">    0.001979</td>
    <td align="right">    49839.00</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">    0.002320</td>
    <td align="right">        2.31</td>
    <td align="right">     3143.85</td>
    <td align="right">    0.230549</td>
    <td align="right">      314.39</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.002073</td>
    <td align="right">      557.42</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 479KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">   139312.14</td>
    <td align="right">   140441.99</td>
    <td align="right">    0.002073</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">   139312.14</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.002073</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">600.0GAL NATURALGAS WATER HEATER - 600KBTU/HR 0.805 THERM EFF</td>
    <td align="right">    0.000076</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:34:22</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">5F762C</td>
    <td align="right">84418A | 1535AC | B40F89 | 3330D8 | 1775A6 | 38B339 |</td>
  </tr>
  <tr>
    <td align="right">84FB73</td>
    <td align="right">8E5BB9 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">7F5C82</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">C732B0</td>
    <td align="right">8E5BB9 | 5507DC |</td>
  </tr>
  <tr>
    <td align="right">FE5A3C</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">F629C1</td>
    <td align="right">8E5BB9 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">577FC1</td>
    <td align="right">88E360 |</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MED GAS ROOF</td>
    <td align="right">9EC269 | B316F7 | 9621FD | 42CEE1 | F209CC | 155BD6 | C5EA55 | 5E657E | 9C3A6A | C52EE0 | F7D24D | FC22D1 | 68A2D7 | CE3FEF | 5ADC59 | 88E360 | 2E2D0C | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">C114C1</td>
    <td align="right">8E5BB9 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">ADB8D0</td>
    <td align="right">8E5BB9 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">E326E4</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">1D96D7</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">84418A</td>
    <td align="right">5F762C | A5A6A3 | EA6DC8 | 8D1BC4 | 4ABC66 | 1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">1535AC</td>
    <td align="right">5F762C | A5A6A3 | EA6DC8 | 8D1BC4 | 4ABC66 | 1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">6D2616</td>
    <td align="right">8E5BB9 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">A5A6A3</td>
    <td align="right">84418A | 1535AC | B40F89 | 3330D8 | 1775A6 | 38B339 |</td>
  </tr>
  <tr>
    <td align="right">EA6DC8</td>
    <td align="right">84418A | 1535AC | B40F89 | 3330D8 | 1775A6 | 38B339 |</td>
  </tr>
  <tr>
    <td align="right">B40F89</td>
    <td align="right">5F762C | A5A6A3 | EA6DC8 | 8D1BC4 | 4ABC66 | 1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">8E5BB9</td>
    <td align="right">84FB73 | C732B0 | F629C1 | C114C1 | ADB8D0 | 6D2616 | 9621FD | 42CEE1 | 155BD6 | C5EA55 | 5E657E | 9C3A6A | C52EE0 | F7D24D | FC22D1 | 5ADC59 | 2E2D0C | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STORGE ROOF</td>
    <td align="right">9EC269 | B316F7 | 9621FD | 42CEE1 | F209CC | 155BD6 | C5EA55 | 5E657E | 9C3A6A | C52EE0 | F7D24D | FC22D1 | 68A2D7 | CE3FEF | 5ADC59 | 88E360 | 2E2D0C | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">61E610</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">529072</td>
    <td align="right">88E360 |</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 UTILITY HALL ROOF</td>
    <td align="right">9EC269 | B316F7 | 9621FD | 42CEE1 | F209CC | 155BD6 | C5EA55 | 5E657E | 9C3A6A | C52EE0 | F7D24D | FC22D1 | 68A2D7 | CE3FEF | 5ADC59 | 88E360 | 2E2D0C | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">D95F04</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">3330D8</td>
    <td align="right">5F762C | A5A6A3 | EA6DC8 | 8D1BC4 | 4ABC66 | 1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">208CCF</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">1775A6</td>
    <td align="right">8D1BC4 | 4ABC66 | 1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">B4E619</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">9EC269</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">B316F7</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">9621FD</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">42CEE1</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">F209CC</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">155BD6</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">C5EA55</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">5E657E</td>
    <td align="right">5507DC |</td>
  </tr>
  <tr>
    <td align="right">4B1439</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">8D1BC4</td>
    <td align="right">1775A6 | 38B339 |</td>
  </tr>
  <tr>
    <td align="right">4ABC66</td>
    <td align="right">1775A6 | 38B339 |</td>
  </tr>
  <tr>
    <td align="right">5B04CF</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">4B55FA</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">1C33AD</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">9C3A6A</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">C52EE0</td>
    <td align="right">5507DC |</td>
  </tr>
  <tr>
    <td align="right">F7D24D</td>
    <td align="right">5507DC |</td>
  </tr>
  <tr>
    <td align="right">FC22D1</td>
    <td align="right">5507DC |</td>
  </tr>
  <tr>
    <td align="right">68A2D7</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">CE3FEF</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">CE618F</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">D4F411</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">5ADC59</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">D22917</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">38B339</td>
    <td align="right">1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">1DEE26</td>
    <td align="right">38B339 |</td>
  </tr>
  <tr>
    <td align="right">BE5F2F</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">C86329</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">88E360</td>
    <td align="right">577FC1 | 529072 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">E7B55F</td>
    <td align="right">7F5C82 | E326E4 | 1D96D7 | 61E610 | D95F04 | 208CCF | B4E619 | 4B1439 | 4B55FA | CE618F | D22917 | C86329 |</td>
  </tr>
  <tr>
    <td align="right">FB3814</td>
    <td align="right">FE5A3C | 84418A | 1535AC | B40F89 | 3330D8 | 1775A6 | 5B04CF | 1C33AD | D4F411 | 38B339 | BE5F2F | 270BCE |</td>
  </tr>
  <tr>
    <td align="right">2E2D0C</td>
    <td align="right">8E5BB9 |</td>
  </tr>
  <tr>
    <td align="right">5507DC</td>
    <td align="right">C732B0 | 5E657E | C52EE0 | F7D24D | FC22D1 |</td>
  </tr>
  <tr>
    <td align="right">AF0124</td>
    <td align="right">84FB73 | F629C1 | C114C1 | ADB8D0 | 84418A | 1535AC | 6D2616 | B40F89 | 8E5BB9 | 3330D8 | 1775A6 | 9EC269 | B316F7 | 9621FD | 42CEE1 | F209CC | 155BD6 | C5EA55 | 9C3A6A | 68A2D7 | CE3FEF | 5ADC59 | 38B339 | 88E360 |</td>
  </tr>
  <tr>
    <td align="right">270BCE</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">850EA7</td>
    <td align="right">84418A | 1535AC | B40F89 | 3330D8 | 1775A6 | 38B339 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">481E71</td>
    <td align="right">78F987 |</td>
  </tr>
  <tr>
    <td align="right">5F762C</td>
    <td align="right">D8037E |</td>
  </tr>
  <tr>
    <td align="right">84FB73</td>
    <td align="right">4A8120 |</td>
  </tr>
  <tr>
    <td align="right">FE5A3C</td>
    <td align="right">AAE778 |</td>
  </tr>
  <tr>
    <td align="right">F629C1</td>
    <td align="right">3AAD8B | 8128A9 |</td>
  </tr>
  <tr>
    <td align="right">879583</td>
    <td align="right">9B1541 | CF850A |</td>
  </tr>
  <tr>
    <td align="right">E326E4</td>
    <td align="right">A6BA23 | D10D28 |</td>
  </tr>
  <tr>
    <td align="right">1D96D7</td>
    <td align="right">38B811 | 591336 | C044D6 |</td>
  </tr>
  <tr>
    <td align="right">6D2616</td>
    <td align="right">18748E | 1D94BE |</td>
  </tr>
  <tr>
    <td align="right">A5A6A3</td>
    <td align="right">137A56 |</td>
  </tr>
  <tr>
    <td align="right">28B002</td>
    <td align="right">1DA13A | 44E54A | 8D508E | B2D381 |</td>
  </tr>
  <tr>
    <td align="right">EA6DC8</td>
    <td align="right">757D10 |</td>
  </tr>
  <tr>
    <td align="right">997723</td>
    <td align="right">24167A | 2C0938 |</td>
  </tr>
  <tr>
    <td align="right">B40F89</td>
    <td align="right">E33BAE |</td>
  </tr>
  <tr>
    <td align="right">CEC7BD</td>
    <td align="right">8600DD |</td>
  </tr>
  <tr>
    <td align="right">859BC1</td>
    <td align="right">88E1FC | A1ED60 | E8D997 |</td>
  </tr>
  <tr>
    <td align="right">8E5BB9</td>
    <td align="right">71E924 |</td>
  </tr>
  <tr>
    <td align="right">61E610</td>
    <td align="right">F83F33 |</td>
  </tr>
  <tr>
    <td align="right">529072</td>
    <td align="right">5E66D1 |</td>
  </tr>
  <tr>
    <td align="right">D95F04</td>
    <td align="right">B1F5EE | E14DAE |</td>
  </tr>
  <tr>
    <td align="right">3330D8</td>
    <td align="right">84A1D5 |</td>
  </tr>
  <tr>
    <td align="right">208CCF</td>
    <td align="right">F52F3D |</td>
  </tr>
  <tr>
    <td align="right">AEF992</td>
    <td align="right">80885D |</td>
  </tr>
  <tr>
    <td align="right">1775A6</td>
    <td align="right">2BE8DE | 513E2A | BA5CD9 |</td>
  </tr>
  <tr>
    <td align="right">54D065</td>
    <td align="right">FEEF06 |</td>
  </tr>
  <tr>
    <td align="right">97F00A</td>
    <td align="right">1AD478 |</td>
  </tr>
  <tr>
    <td align="right">A497E9</td>
    <td align="right">27F0AC |</td>
  </tr>
  <tr>
    <td align="right">88A75F</td>
    <td align="right">724114 |</td>
  </tr>
  <tr>
    <td align="right">B4E619</td>
    <td align="right">5635BC | D538C4 |</td>
  </tr>
  <tr>
    <td align="right">9EC269</td>
    <td align="right">831C1D |</td>
  </tr>
  <tr>
    <td align="right">B316F7</td>
    <td align="right">9BB95F | C0778D |</td>
  </tr>
  <tr>
    <td align="right">9621FD</td>
    <td align="right">2EF63B | 7D2D69 |</td>
  </tr>
  <tr>
    <td align="right">42CEE1</td>
    <td align="right">C417C0 |</td>
  </tr>
  <tr>
    <td align="right">4B1439</td>
    <td align="right">4C1F71 | B4E4BE | D23C8B | EB042B |</td>
  </tr>
  <tr>
    <td align="right">4ABC66</td>
    <td align="right">E55A57 | EEF55D |</td>
  </tr>
  <tr>
    <td align="right">5B04CF</td>
    <td align="right">93D018 |</td>
  </tr>
  <tr>
    <td align="right">4B55FA</td>
    <td align="right">DD9F5D |</td>
  </tr>
  <tr>
    <td align="right">9C3A6A</td>
    <td align="right">15B02B | 820282 |</td>
  </tr>
  <tr>
    <td align="right">68A2D7</td>
    <td align="right">9BA05A | C639E8 |</td>
  </tr>
  <tr>
    <td align="right">CE3FEF</td>
    <td align="right">A2790A |</td>
  </tr>
  <tr>
    <td align="right">CE618F</td>
    <td align="right">79FCEE | EDE617 |</td>
  </tr>
  <tr>
    <td align="right">5ADC59</td>
    <td align="right">29FA28 | 7248C5 | 944FCE | C41399 | C61F0D | EEC10E | F0B23F |</td>
  </tr>
  <tr>
    <td align="right">C1BC97</td>
    <td align="right">3DADE2 | 3DB407 | 5031C8 | DF3E2C |</td>
  </tr>
  <tr>
    <td align="right">D22917</td>
    <td align="right">95BA33 | F27282 |</td>
  </tr>
  <tr>
    <td align="right">38B339</td>
    <td align="right">9DF7DE | D0BE44 | FE9BC9 |</td>
  </tr>
  <tr>
    <td align="right">8DA7DB</td>
    <td align="right">B0FB49 | C087D0 | D2CA75 |</td>
  </tr>
  <tr>
    <td align="right">1DEE26</td>
    <td align="right">44F571 | 8F59F7 |</td>
  </tr>
  <tr>
    <td align="right">BE5F2F</td>
    <td align="right">6B5226 |</td>
  </tr>
  <tr>
    <td align="right">C86329</td>
    <td align="right">3833A2 | 6BD844 | 86D536 | BAF71D |</td>
  </tr>
  <tr>
    <td align="right">88E360</td>
    <td align="right">142781 | 9BC521 | 9CB8E5 |</td>
  </tr>
  <tr>
    <td align="right">DFC6F0</td>
    <td align="right">2111A1 |</td>
  </tr>
  <tr>
    <td align="right">2E2D0C</td>
    <td align="right">93BBC3 | E74902 |</td>
  </tr>
  <tr>
    <td align="right">5507DC</td>
    <td align="right">EDE769 |</td>
  </tr>
  <tr>
    <td align="right">850EA7</td>
    <td align="right">C635A6 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:34:22</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:34:22</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">5</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-2.76</td>
    <td align="right">-7.35</td>
    <td align="right">-8.60</td>
    <td align="right">-7.51</td>
    <td align="right">-1.32</td>
    <td align="right">5.61</td>
    <td align="right">12.13</td>
    <td align="right">16.86</td>
    <td align="right">18.23</td>
    <td align="right">16.02</td>
    <td align="right">10.67</td>
    <td align="right">3.93</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Miramichi NB CAN WYEC2-e-71744 WMO#=717440</td>
    <td align="right">47.02</td>
    <td align="right">-65.45</td>
    <td align="right">-4.00</td>
    <td align="right">33.00</td>
    <td align="right">100929</td>
    <td align="right">1.1996</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NECB 2011-Outpatient-NECB HDD Method-CAN_NB_Miramichi.717440_CWEC.epw created: 2017-07-10 19:21:43 +0000</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">118</td>
    <td align="right">1260</td>
    <td align="right">100</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.32</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.69</td>
    <td align="right">1.83</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.32</td>
    <td align="right">42.06</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">30.58</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">10.03</td>
    <td align="right">8.36</td>
    <td align="right">6.13</td>
    <td align="right">2.23</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.32</td>
    <td align="right">25.91</td>
    <td align="right">0.00</td>
    <td align="right">41.00</td>
    <td align="right">27.13</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.93</td>
    <td align="right">42.06</td>
    <td align="right">25.91</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.20</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">19.20</td>
    <td align="right">0.00</td>
    <td align="right">8.84</td>
    <td align="right">12.34</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.79</td>
    <td align="right">11.89</td>
    <td align="right">9.14</td>
    <td align="right">15.54</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">39.02</td>
    <td align="right">18.58</td>
    <td align="right">9.66</td>
    <td align="right">8.92</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">29.26</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">30.63</td>
    <td align="right">10.97</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.26</td>
    <td align="right">32.00</td>
    <td align="right">8.84</td>
    <td align="right">13.11</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">35.68</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.71</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">42.06</td>
    <td align="right">9.75</td>
    <td align="right">0.00</td>
    <td align="right">39.78</td>
    <td align="right">11.43</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">37.49</td>
    <td align="right">42.06</td>
    <td align="right">9.75</td>
    <td align="right">13.11</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">46.72</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">15.33</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">32.00</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">33.38</td>
    <td align="right">10.97</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">32.00</td>
    <td align="right">34.75</td>
    <td align="right">8.84</td>
    <td align="right">13.11</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">35.68</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.71</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">15.54</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">14.17</td>
    <td align="right">27.58</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">12.80</td>
    <td align="right">15.54</td>
    <td align="right">26.82</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">12.74</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">4.18</td>
    <td align="right">8.36</td>
    <td align="right">6.04</td>
    <td align="right">2.32</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">18.59</td>
    <td align="right">0.00</td>
    <td align="right">48.46</td>
    <td align="right">19.66</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">46.33</td>
    <td align="right">50.60</td>
    <td align="right">18.59</td>
    <td align="right">20.73</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">27.75</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">9.10</td>
    <td align="right">6.50</td>
    <td align="right">6.50</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">3.96</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">1.98</td>
    <td align="right">27.28</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">26.21</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">25.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">8.45</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">32.00</td>
    <td align="right">14.94</td>
    <td align="right">0.00</td>
    <td align="right">30.63</td>
    <td align="right">14.02</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.26</td>
    <td align="right">32.00</td>
    <td align="right">13.11</td>
    <td align="right">14.94</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.02</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">33.53</td>
    <td align="right">25.91</td>
    <td align="right">0.00</td>
    <td align="right">37.80</td>
    <td align="right">25.15</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.53</td>
    <td align="right">42.06</td>
    <td align="right">24.38</td>
    <td align="right">25.91</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">39.64</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.01</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">37.19</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">35.66</td>
    <td align="right">27.13</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.53</td>
    <td align="right">37.80</td>
    <td align="right">25.91</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">31.71</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">10.41</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.89</td>
    <td align="right">19.20</td>
    <td align="right">0.00</td>
    <td align="right">8.84</td>
    <td align="right">17.37</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.79</td>
    <td align="right">11.89</td>
    <td align="right">15.54</td>
    <td align="right">19.20</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">67.96</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">22.30</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.13</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">4.17</td>
    <td align="right">20.93</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.13</td>
    <td align="right">6.40</td>
    <td align="right">11.58</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">176.13</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">57.79</td>
    <td align="right">20.44</td>
    <td align="right">11.52</td>
    <td align="right">8.92</td>
    <td align="right">17</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">26.21</td>
    <td align="right">0.00</td>
    <td align="right">1.37</td>
    <td align="right">25.30</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">24.38</td>
    <td align="right">26.21</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.02</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">19.20</td>
    <td align="right">0.00</td>
    <td align="right">32.61</td>
    <td align="right">17.98</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">42.06</td>
    <td align="right">16.76</td>
    <td align="right">19.20</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">140.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">46.08</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">17</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">29.87</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">26.52</td>
    <td align="right">23.77</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">29.87</td>
    <td align="right">19.20</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">186.89</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">61.32</td>
    <td align="right">20.44</td>
    <td align="right">14.86</td>
    <td align="right">5.57</td>
    <td align="right">11</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">29.87</td>
    <td align="right">19.20</td>
    <td align="right">0.00</td>
    <td align="right">31.70</td>
    <td align="right">23.77</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.87</td>
    <td align="right">33.53</td>
    <td align="right">19.20</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">33.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">33.22</td>
    <td align="right">0.00</td>
    <td align="right">43.28</td>
    <td align="right">34.29</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.06</td>
    <td align="right">44.50</td>
    <td align="right">33.22</td>
    <td align="right">35.36</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.20</td>
    <td align="right">13.94</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">12.80</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">9.60</td>
    <td align="right">27.13</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.40</td>
    <td align="right">12.80</td>
    <td align="right">25.91</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">47.57</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">15.61</td>
    <td align="right">4.65</td>
    <td align="right">4.65</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.89</td>
    <td align="right">25.91</td>
    <td align="right">0.00</td>
    <td align="right">14.50</td>
    <td align="right">25.26</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.89</td>
    <td align="right">17.37</td>
    <td align="right">23.77</td>
    <td align="right">26.82</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">41.63</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.66</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">6.71</td>
    <td align="right">25.91</td>
    <td align="right">0.00</td>
    <td align="right">8.84</td>
    <td align="right">22.56</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.79</td>
    <td align="right">11.89</td>
    <td align="right">19.20</td>
    <td align="right">25.91</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">124.59</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">40.88</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.37</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">16.46</td>
    <td align="right">26.97</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.54</td>
    <td align="right">17.37</td>
    <td align="right">25.60</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.02</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">27.13</td>
    <td align="right">16.76</td>
    <td align="right">0.00</td>
    <td align="right">28.19</td>
    <td align="right">12.80</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">27.13</td>
    <td align="right">29.26</td>
    <td align="right">8.84</td>
    <td align="right">16.76</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">51.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.91</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.32</td>
    <td align="right">3.66</td>
    <td align="right">0.00</td>
    <td align="right">32.61</td>
    <td align="right">4.88</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">42.06</td>
    <td align="right">3.66</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">140.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">46.08</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">29.26</td>
    <td align="right">16.76</td>
    <td align="right">0.00</td>
    <td align="right">30.63</td>
    <td align="right">15.85</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.26</td>
    <td align="right">32.00</td>
    <td align="right">14.94</td>
    <td align="right">16.76</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.02</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">32.00</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">27.58</td>
    <td align="right">7.47</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">32.00</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">73.91</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">24.25</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">37.49</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">36.58</td>
    <td align="right">7.47</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">35.66</td>
    <td align="right">37.49</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.02</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">14.63</td>
    <td align="right">15.85</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">20.27</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.33</td>
    <td align="right">20.73</td>
    <td align="right">16.76</td>
    <td align="right">23.77</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">136.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">44.87</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.81</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">47.55</td>
    <td align="right">3.51</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.50</td>
    <td align="right">50.60</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">130.26</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">42.74</td>
    <td align="right">39.95</td>
    <td align="right">31.03</td>
    <td align="right">8.92</td>
    <td align="right">9</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">11.28</td>
    <td align="right">0.00</td>
    <td align="right">47.55</td>
    <td align="right">14.94</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.50</td>
    <td align="right">50.60</td>
    <td align="right">11.28</td>
    <td align="right">18.59</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">135.92</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">44.59</td>
    <td align="right">22.30</td>
    <td align="right">15.61</td>
    <td align="right">6.69</td>
    <td align="right">10</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">33.53</td>
    <td align="right">19.20</td>
    <td align="right">0.00</td>
    <td align="right">37.80</td>
    <td align="right">21.79</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.53</td>
    <td align="right">42.06</td>
    <td align="right">19.20</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">134.79</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">44.22</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">35.66</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">33.83</td>
    <td align="right">7.47</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">32.00</td>
    <td align="right">35.66</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">30.58</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">10.03</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">20.73</td>
    <td align="right">23.77</td>
    <td align="right">0.00</td>
    <td align="right">21.95</td>
    <td align="right">13.72</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20.73</td>
    <td align="right">23.16</td>
    <td align="right">3.66</td>
    <td align="right">23.77</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">149.51</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">49.05</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">20</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.98</td>
    <td align="right">13.41</td>
    <td align="right">0.00</td>
    <td align="right">19.35</td>
    <td align="right">11.13</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.98</td>
    <td align="right">20.73</td>
    <td align="right">7.92</td>
    <td align="right">14.33</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">53.52</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">17.56</td>
    <td align="right">3.72</td>
    <td align="right">3.72</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">24.38</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">25.15</td>
    <td align="right">12.80</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">27.13</td>
    <td align="right">8.84</td>
    <td align="right">16.76</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">95.71</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.40</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.98</td>
    <td align="right">5.49</td>
    <td align="right">0.00</td>
    <td align="right">19.35</td>
    <td align="right">4.57</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.98</td>
    <td align="right">20.73</td>
    <td align="right">3.66</td>
    <td align="right">5.49</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.02</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">22.86</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">20.27</td>
    <td align="right">26.06</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.37</td>
    <td align="right">23.16</td>
    <td align="right">23.77</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">80.70</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">26.48</td>
    <td align="right">17.65</td>
    <td align="right">12.08</td>
    <td align="right">5.57</td>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">20.73</td>
    <td align="right">14.33</td>
    <td align="right">0.00</td>
    <td align="right">18.29</td>
    <td align="right">15.54</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.85</td>
    <td align="right">20.73</td>
    <td align="right">14.33</td>
    <td align="right">16.76</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">36.25</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.89</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">9.75</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">13.70</td>
    <td align="right">16.13</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.89</td>
    <td align="right">15.85</td>
    <td align="right">9.14</td>
    <td align="right">23.77</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">144.13</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">47.29</td>
    <td align="right">12.08</td>
    <td align="right">8.73</td>
    <td align="right">3.34</td>
    <td align="right">13</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">20.42</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">32.46</td>
    <td align="right">1.83</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.60</td>
    <td align="right">39.32</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">152.91</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">50.17</td>
    <td align="right">41.81</td>
    <td align="right">32.89</td>
    <td align="right">8.92</td>
    <td align="right">9</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">15.85</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">16.92</td>
    <td align="right">11.73</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.85</td>
    <td align="right">17.98</td>
    <td align="right">9.14</td>
    <td align="right">14.33</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">33.70</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.06</td>
    <td align="right">6.50</td>
    <td align="right">5.76</td>
    <td align="right">0.74</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">11.28</td>
    <td align="right">0.00</td>
    <td align="right">45.42</td>
    <td align="right">9.14</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.50</td>
    <td align="right">46.33</td>
    <td align="right">7.01</td>
    <td align="right">11.28</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">23.79</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">7.80</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">37.19</td>
    <td align="right">25.91</td>
    <td align="right">0.00</td>
    <td align="right">38.86</td>
    <td align="right">27.13</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">37.80</td>
    <td align="right">39.93</td>
    <td align="right">25.91</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.20</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">13.11</td>
    <td align="right">0.00</td>
    <td align="right">36.12</td>
    <td align="right">10.97</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">37.49</td>
    <td align="right">8.84</td>
    <td align="right">13.11</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">35.68</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.71</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">42.06</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">39.78</td>
    <td align="right">7.92</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">37.49</td>
    <td align="right">42.06</td>
    <td align="right">6.10</td>
    <td align="right">9.75</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.72</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">20.42</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">21.79</td>
    <td align="right">1.83</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.98</td>
    <td align="right">25.60</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">84.95</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">34.37</td>
    <td align="right">27.69</td>
    <td align="right">6.69</td>
    <td align="right">10</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">42.06</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">43.28</td>
    <td align="right">11.73</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.06</td>
    <td align="right">44.50</td>
    <td align="right">0.00</td>
    <td align="right">23.47</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">174.43</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">57.23</td>
    <td align="right">7.43</td>
    <td align="right">5.20</td>
    <td align="right">2.23</td>
    <td align="right">23</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">32.00</td>
    <td align="right">13.11</td>
    <td align="right">0.00</td>
    <td align="right">37.03</td>
    <td align="right">14.94</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">32.00</td>
    <td align="right">42.06</td>
    <td align="right">13.11</td>
    <td align="right">16.76</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">112.13</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">36.79</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">41.45</td>
    <td align="right">35.36</td>
    <td align="right">0.00</td>
    <td align="right">35.97</td>
    <td align="right">31.85</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.87</td>
    <td align="right">42.06</td>
    <td align="right">28.35</td>
    <td align="right">35.36</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">260.51</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">85.47</td>
    <td align="right">58.53</td>
    <td align="right">47.19</td>
    <td align="right">8.36</td>
    <td align="right">10</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">7.01</td>
    <td align="right">0.00</td>
    <td align="right">48.46</td>
    <td align="right">9.14</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">46.33</td>
    <td align="right">50.60</td>
    <td align="right">7.01</td>
    <td align="right">11.28</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">55.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">18.21</td>
    <td align="right">13.01</td>
    <td align="right">10.03</td>
    <td align="right">2.97</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">28.96</td>
    <td align="right">0.00</td>
    <td align="right">43.28</td>
    <td align="right">28.35</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.06</td>
    <td align="right">44.50</td>
    <td align="right">23.47</td>
    <td align="right">33.22</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">72.49</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">23.78</td>
    <td align="right">14.86</td>
    <td align="right">8.92</td>
    <td align="right">0.00</td>
    <td align="right">13</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">20.73</td>
    <td align="right">0.00</td>
    <td align="right">45.42</td>
    <td align="right">19.66</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.50</td>
    <td align="right">46.33</td>
    <td align="right">18.59</td>
    <td align="right">20.73</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">11.89</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">3.90</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">20.73</td>
    <td align="right">0.00</td>
    <td align="right">47.55</td>
    <td align="right">23.47</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.50</td>
    <td align="right">50.60</td>
    <td align="right">20.73</td>
    <td align="right">26.21</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">33.45</td>
    <td align="right">16.72</td>
    <td align="right">11.52</td>
    <td align="right">2.23</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.98</td>
    <td align="right">7.92</td>
    <td align="right">0.00</td>
    <td align="right">19.35</td>
    <td align="right">6.71</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.98</td>
    <td align="right">20.73</td>
    <td align="right">5.49</td>
    <td align="right">7.92</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">20.39</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">6.69</td>
    <td align="right">7.43</td>
    <td align="right">4.46</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">46.33</td>
    <td align="right">1.83</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.06</td>
    <td align="right">50.60</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">95.14</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.22</td>
    <td align="right">37.16</td>
    <td align="right">28.24</td>
    <td align="right">8.92</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-4 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">43.28</td>
    <td align="right">4.88</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.06</td>
    <td align="right">44.50</td>
    <td align="right">3.66</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">18.12</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">42.06</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">41.00</td>
    <td align="right">7.62</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.93</td>
    <td align="right">42.06</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">19.82</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">6.50</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.98</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">19.81</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.98</td>
    <td align="right">21.64</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">33.45</td>
    <td align="right">39.02</td>
    <td align="right">30.10</td>
    <td align="right">8.92</td>
    <td align="right">10</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.47</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">26.21</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.47</td>
    <td align="right">28.96</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">152.91</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">50.17</td>
    <td align="right">16.72</td>
    <td align="right">13.01</td>
    <td align="right">3.72</td>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">30.78</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">34.44</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.78</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">203.88</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">66.89</td>
    <td align="right">22.30</td>
    <td align="right">16.35</td>
    <td align="right">5.95</td>
    <td align="right">16</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">41.00</td>
    <td align="right">1.83</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.93</td>
    <td align="right">42.06</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">23.79</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">7.80</td>
    <td align="right">6.50</td>
    <td align="right">4.27</td>
    <td align="right">2.23</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">18.59</td>
    <td align="right">3.05</td>
    <td align="right">48.46</td>
    <td align="right">22.40</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">46.33</td>
    <td align="right">50.60</td>
    <td align="right">18.59</td>
    <td align="right">26.21</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">99.11</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.52</td>
    <td align="right">23.23</td>
    <td align="right">17.28</td>
    <td align="right">5.95</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">42.21</td>
    <td align="right">26.06</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.93</td>
    <td align="right">44.50</td>
    <td align="right">23.77</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">63.71</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">13.94</td>
    <td align="right">9.75</td>
    <td align="right">4.18</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">38.10</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">34.44</td>
    <td align="right">23.32</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.78</td>
    <td align="right">38.10</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">224.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">73.58</td>
    <td align="right">22.30</td>
    <td align="right">16.72</td>
    <td align="right">5.57</td>
    <td align="right">15</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">28.96</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">26.21</td>
    <td align="right">26.06</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.47</td>
    <td align="right">28.96</td>
    <td align="right">23.77</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">76.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">25.08</td>
    <td align="right">16.72</td>
    <td align="right">11.15</td>
    <td align="right">5.57</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">21.64</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">19.81</td>
    <td align="right">23.32</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.98</td>
    <td align="right">21.64</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">112.13</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">36.79</td>
    <td align="right">11.15</td>
    <td align="right">8.36</td>
    <td align="right">2.79</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">21.64</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">22.56</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">21.64</td>
    <td align="right">23.47</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.72</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">28.96</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">29.87</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">28.96</td>
    <td align="right">30.78</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.72</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">39.01</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">38.10</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.72</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">12</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.93</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">39.01</td>
    <td align="right">23.32</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">38.10</td>
    <td align="right">39.93</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">56.07</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">18.39</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">30.78</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">29.87</td>
    <td align="right">23.32</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">28.96</td>
    <td align="right">30.78</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">56.07</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">18.39</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.47</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">22.56</td>
    <td align="right">23.32</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">21.64</td>
    <td align="right">23.47</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">56.07</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">18.39</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">1.37</td>
    <td align="right">27.28</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">26.21</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">17.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.85</td>
    <td align="right">14.86</td>
    <td align="right">14.86</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">43.28</td>
    <td align="right">7.62</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.06</td>
    <td align="right">44.50</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">22.65</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">7.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.01</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">42.21</td>
    <td align="right">19.81</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.93</td>
    <td align="right">44.50</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">42.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.47</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">26.21</td>
    <td align="right">19.81</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.47</td>
    <td align="right">28.96</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.72</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">46.33</td>
    <td align="right">3.66</td>
    <td align="right">3.05</td>
    <td align="right">45.42</td>
    <td align="right">14.94</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.50</td>
    <td align="right">46.33</td>
    <td align="right">3.66</td>
    <td align="right">26.21</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">125.73</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">41.25</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">3.66</td>
    <td align="right">3.05</td>
    <td align="right">48.46</td>
    <td align="right">9.75</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">46.33</td>
    <td align="right">50.60</td>
    <td align="right">3.66</td>
    <td align="right">15.85</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">158.57</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.03</td>
    <td align="right">37.16</td>
    <td align="right">28.24</td>
    <td align="right">8.92</td>
    <td align="right">9</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.98</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">30.18</td>
    <td align="right">10.06</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.85</td>
    <td align="right">44.50</td>
    <td align="right">9.14</td>
    <td align="right">10.97</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">159.71</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.40</td>
    <td align="right">6.50</td>
    <td align="right">6.50</td>
    <td align="right">0.00</td>
    <td align="right">30</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.13</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">8.91</td>
    <td align="right">12.84</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.13</td>
    <td align="right">15.85</td>
    <td align="right">9.14</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">278.64</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">91.42</td>
    <td align="right">45.52</td>
    <td align="right">28.80</td>
    <td align="right">16.72</td>
    <td align="right">12</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.98</td>
    <td align="right">10.97</td>
    <td align="right">3.05</td>
    <td align="right">16.92</td>
    <td align="right">13.72</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.85</td>
    <td align="right">17.98</td>
    <td align="right">10.97</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">35.68</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.71</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">41.76</td>
    <td align="right">13.72</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.01</td>
    <td align="right">44.50</td>
    <td align="right">10.97</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">91.75</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">30.10</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.77</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">20.88</td>
    <td align="right">13.72</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.98</td>
    <td align="right">23.77</td>
    <td align="right">10.97</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">96.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.77</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">42.06</td>
    <td align="right">3.66</td>
    <td align="right">3.05</td>
    <td align="right">41.00</td>
    <td align="right">4.88</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.93</td>
    <td align="right">42.06</td>
    <td align="right">3.66</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">15.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.20</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.01</td>
    <td align="right">23.77</td>
    <td align="right">3.05</td>
    <td align="right">42.21</td>
    <td align="right">22.56</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.93</td>
    <td align="right">44.50</td>
    <td align="right">21.34</td>
    <td align="right">23.77</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">33.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.15</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.47</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">26.21</td>
    <td align="right">22.56</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.47</td>
    <td align="right">28.96</td>
    <td align="right">21.34</td>
    <td align="right">23.77</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">40.78</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.38</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">18.59</td>
    <td align="right">3.05</td>
    <td align="right">48.46</td>
    <td align="right">17.22</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">46.33</td>
    <td align="right">50.60</td>
    <td align="right">15.85</td>
    <td align="right">18.59</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">35.68</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.71</td>
    <td align="right">8.36</td>
    <td align="right">6.13</td>
    <td align="right">2.23</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">23.33</td>
    <td align="right">17.37</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.13</td>
    <td align="right">44.50</td>
    <td align="right">16.46</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">236.16</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">77.48</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">28</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.98</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">10.11</td>
    <td align="right">23.44</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.13</td>
    <td align="right">17.98</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">478.55</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">157.01</td>
    <td align="right">24.15</td>
    <td align="right">18.58</td>
    <td align="right">5.57</td>
    <td align="right">22</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">26.21</td>
    <td align="right">3.05</td>
    <td align="right">1.37</td>
    <td align="right">25.30</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">24.38</td>
    <td align="right">26.21</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">15.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.02</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.01</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">31.39</td>
    <td align="right">13.72</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.77</td>
    <td align="right">39.01</td>
    <td align="right">10.97</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">254.85</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">83.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.01</td>
    <td align="right">10.97</td>
    <td align="right">6.10</td>
    <td align="right">37.95</td>
    <td align="right">11.89</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">36.88</td>
    <td align="right">39.01</td>
    <td align="right">10.97</td>
    <td align="right">12.80</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">11.89</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">3.90</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">5.79</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">3.83</td>
    <td align="right">23.43</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.13</td>
    <td align="right">5.79</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">104.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">34.37</td>
    <td align="right">3.72</td>
    <td align="right">3.72</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">35.05</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">35.97</td>
    <td align="right">13.72</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">35.05</td>
    <td align="right">36.88</td>
    <td align="right">10.97</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">30.58</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">10.03</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">1.37</td>
    <td align="right">27.28</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">26.21</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">17.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.85</td>
    <td align="right">14.86</td>
    <td align="right">14.86</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">37.49</td>
    <td align="right">20.42</td>
    <td align="right">6.10</td>
    <td align="right">35.66</td>
    <td align="right">21.95</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.83</td>
    <td align="right">37.49</td>
    <td align="right">20.42</td>
    <td align="right">23.47</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">33.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.15</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">37.49</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">41.00</td>
    <td align="right">23.32</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">37.49</td>
    <td align="right">44.50</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">214.92</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">70.51</td>
    <td align="right">21.37</td>
    <td align="right">15.79</td>
    <td align="right">5.57</td>
    <td align="right">13</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">33.83</td>
    <td align="right">23.47</td>
    <td align="right">6.10</td>
    <td align="right">35.66</td>
    <td align="right">25.91</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.83</td>
    <td align="right">37.49</td>
    <td align="right">23.47</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">54.37</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">17.84</td>
    <td align="right">11.15</td>
    <td align="right">6.97</td>
    <td align="right">4.18</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">46.33</td>
    <td align="right">3.66</td>
    <td align="right">6.10</td>
    <td align="right">45.42</td>
    <td align="right">18.59</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.50</td>
    <td align="right">46.33</td>
    <td align="right">10.97</td>
    <td align="right">26.21</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">84.95</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">18.59</td>
    <td align="right">6.10</td>
    <td align="right">48.46</td>
    <td align="right">22.40</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">46.33</td>
    <td align="right">50.60</td>
    <td align="right">18.59</td>
    <td align="right">26.21</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">99.11</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.52</td>
    <td align="right">23.23</td>
    <td align="right">17.28</td>
    <td align="right">5.95</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.13</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">23.32</td>
    <td align="right">17.37</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.13</td>
    <td align="right">44.50</td>
    <td align="right">16.46</td>
    <td align="right">18.29</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">236.16</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">77.48</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">33.83</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">19.81</td>
    <td align="right">23.32</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.79</td>
    <td align="right">33.83</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">859.70</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">282.05</td>
    <td align="right">68.75</td>
    <td align="right">49.24</td>
    <td align="right">19.51</td>
    <td align="right">16</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">6.10</td>
    <td align="right">1.37</td>
    <td align="right">25.30</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">24.38</td>
    <td align="right">26.21</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">15.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.02</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">40.69</td>
    <td align="right">3.05</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.78</td>
    <td align="right">50.60</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">368.12</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">120.77</td>
    <td align="right">78.97</td>
    <td align="right">49.98</td>
    <td align="right">28.99</td>
    <td align="right">15</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">35.05</td>
    <td align="right">10.97</td>
    <td align="right">6.10</td>
    <td align="right">40.69</td>
    <td align="right">8.53</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">35.05</td>
    <td align="right">46.33</td>
    <td align="right">6.10</td>
    <td align="right">10.97</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">167.64</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.01</td>
    <td align="right">10.97</td>
    <td align="right">6.10</td>
    <td align="right">37.95</td>
    <td align="right">14.63</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">36.88</td>
    <td align="right">39.01</td>
    <td align="right">12.80</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">23.79</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">7.80</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.01</td>
    <td align="right">10.97</td>
    <td align="right">6.10</td>
    <td align="right">41.76</td>
    <td align="right">11.89</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.01</td>
    <td align="right">44.50</td>
    <td align="right">10.97</td>
    <td align="right">12.80</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">30.58</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">10.03</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">37.49</td>
    <td align="right">18.29</td>
    <td align="right">6.10</td>
    <td align="right">35.66</td>
    <td align="right">19.35</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.83</td>
    <td align="right">37.49</td>
    <td align="right">18.29</td>
    <td align="right">20.42</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">23.79</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">7.80</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">30.78</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">32.92</td>
    <td align="right">11.28</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.78</td>
    <td align="right">35.05</td>
    <td align="right">6.10</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">134.79</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">44.22</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.98</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">24.38</td>
    <td align="right">8.23</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.98</td>
    <td align="right">30.78</td>
    <td align="right">0.00</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">642.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">210.70</td>
    <td align="right">66.89</td>
    <td align="right">41.25</td>
    <td align="right">25.64</td>
    <td align="right">14</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.13</td>
    <td align="right">11.58</td>
    <td align="right">6.10</td>
    <td align="right">9.46</td>
    <td align="right">12.65</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.13</td>
    <td align="right">17.98</td>
    <td align="right">9.14</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">326.21</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">107.02</td>
    <td align="right">52.03</td>
    <td align="right">38.65</td>
    <td align="right">13.38</td>
    <td align="right">10</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.01</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">41.76</td>
    <td align="right">14.63</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.01</td>
    <td align="right">44.50</td>
    <td align="right">12.80</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">61.16</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">18.59</td>
    <td align="right">6.10</td>
    <td align="right">48.46</td>
    <td align="right">12.34</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">46.33</td>
    <td align="right">50.60</td>
    <td align="right">6.10</td>
    <td align="right">18.59</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">162.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">53.33</td>
    <td align="right">38.09</td>
    <td align="right">29.17</td>
    <td align="right">8.92</td>
    <td align="right">8</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">51.82</td>
    <td align="right">26.21</td>
    <td align="right">0.00</td>
    <td align="right">48.16</td>
    <td align="right">27.28</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.50</td>
    <td align="right">51.82</td>
    <td align="right">26.21</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">9.14</td>
    <td align="right">142.72</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">15.61</td>
    <td align="right">97.55</td>
    <td align="right">82.55</td>
    <td align="right">12.02</td>
    <td align="right">13</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">1.07</td>
    <td align="right">21.34</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">2.13</td>
    <td align="right">18.29</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">9.14</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.01</td>
    <td align="right">75.25</td>
    <td align="right">75.25</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">12.80</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">29.57</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.96</td>
    <td align="right">11.28</td>
    <td align="right">28.35</td>
    <td align="right">30.78</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">9.14</td>
    <td align="right">163.11</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">17.84</td>
    <td align="right">111.48</td>
    <td align="right">97.36</td>
    <td align="right">11.15</td>
    <td align="right">10</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.91</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">10.36</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.13</td>
    <td align="right">5.79</td>
    <td align="right">9.14</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">9.14</td>
    <td align="right">81.55</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">8.92</td>
    <td align="right">55.74</td>
    <td align="right">54.63</td>
    <td align="right">1.11</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">10.03</td>
    <td align="right">0.5</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">20.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">5.20</td>
    <td align="right">5.2E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">39.02</td>
    <td align="right">3.9</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">14.100</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">11.71</td>
    <td align="right">0.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">8.000</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">15.33</td>
    <td align="right">0.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">8.000</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">11.71</td>
    <td align="right">0.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">4.18</td>
    <td align="right">0.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">9.10</td>
    <td align="right">4.5E-002</td>
    <td align="right">201.963</td>
    <td align="right">4.951E-003</td>
    <td align="right">13.300</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">8.45</td>
    <td align="right">4.2E-002</td>
    <td align="right">201.963</td>
    <td align="right">4.951E-003</td>
    <td align="right">13.300</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">5.02</td>
    <td align="right">0.3</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">13.01</td>
    <td align="right">0.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">10.41</td>
    <td align="right">0.5</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">22.30</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">57.79</td>
    <td align="right">5.8</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">6.900</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">5.02</td>
    <td align="right">0.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">46.08</td>
    <td align="right">0.5</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">61.32</td>
    <td align="right">6.1</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">8.820</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.320</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">33.45</td>
    <td align="right">3.3</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">11.500</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">5.20</td>
    <td align="right">5.2E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">15.61</td>
    <td align="right">0.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">14.200</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.200</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">13.66</td>
    <td align="right">0.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">40.88</td>
    <td align="right">2.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">14.200</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.200</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">5.02</td>
    <td align="right">0.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">16.91</td>
    <td align="right">0.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.400</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">46.08</td>
    <td align="right">0.5</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">5.02</td>
    <td align="right">5.0E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">24.25</td>
    <td align="right">1.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.400</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">5.02</td>
    <td align="right">0.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">44.87</td>
    <td align="right">2.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">42.74</td>
    <td align="right">2.1</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">20.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">44.59</td>
    <td align="right">2.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">20.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">44.22</td>
    <td align="right">2.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">20.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">10.03</td>
    <td align="right">1.0</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">8.820</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.320</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">49.05</td>
    <td align="right">0.5</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">17.56</td>
    <td align="right">0.9</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">31.40</td>
    <td align="right">1.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">5.02</td>
    <td align="right">0.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">26.48</td>
    <td align="right">1.3</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">20.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">11.89</td>
    <td align="right">0.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">47.29</td>
    <td align="right">9.5</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">11.880</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.880</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">50.17</td>
    <td align="right">2.5</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">12.400</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">11.06</td>
    <td align="right">0.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">7.80</td>
    <td align="right">7.8E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">5.20</td>
    <td align="right">0.3</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">8.000</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">11.71</td>
    <td align="right">0.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">8.000</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">8.000</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">2.8</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">11.500</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">57.23</td>
    <td align="right">0.6</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">36.79</td>
    <td align="right">0.4</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">85.47</td>
    <td align="right">0.9</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">18.21</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">23.78</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">3.90</td>
    <td align="right">3.9E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">33.45</td>
    <td align="right">0.3</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">6.69</td>
    <td align="right">6.7E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">31.22</td>
    <td align="right">6.2</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">11.880</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.880</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-4 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">5.95</td>
    <td align="right">0.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">6.50</td>
    <td align="right">0.3</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">33.45</td>
    <td align="right">1.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">50.17</td>
    <td align="right">2.5</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">66.89</td>
    <td align="right">3.3</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">7.80</td>
    <td align="right">0.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">32.52</td>
    <td align="right">1.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">73.58</td>
    <td align="right">3.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">25.08</td>
    <td align="right">1.3</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">36.79</td>
    <td align="right">1.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">18.39</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">18.39</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">18.39</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">5.85</td>
    <td align="right">5.9E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">7.43</td>
    <td align="right">0.7</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">11.500</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.400</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.400</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">41.25</td>
    <td align="right">0.4</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">52.03</td>
    <td align="right">2.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">52.40</td>
    <td align="right">0.5</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">91.42</td>
    <td align="right">18.3</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">11.880</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.880</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">11.71</td>
    <td align="right">0.4</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">30.10</td>
    <td align="right">1.5</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">31.77</td>
    <td align="right">1.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">5.20</td>
    <td align="right">5.2E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">11.15</td>
    <td align="right">0.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">13.38</td>
    <td align="right">0.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">11.71</td>
    <td align="right">0.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">77.48</td>
    <td align="right">0.8</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">157.01</td>
    <td align="right">7.9</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">5.02</td>
    <td align="right">0.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">83.61</td>
    <td align="right">4.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">14.200</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.200</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">3.90</td>
    <td align="right">0.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">34.37</td>
    <td align="right">0.3</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">10.03</td>
    <td align="right">0.5</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">5.85</td>
    <td align="right">5.9E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">11.15</td>
    <td align="right">1.1</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">8.820</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.320</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">70.51</td>
    <td align="right">7.1</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">11.500</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">17.84</td>
    <td align="right">0.6</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">32.52</td>
    <td align="right">0.2</td>
    <td align="right">201.963</td>
    <td align="right">4.951E-003</td>
    <td align="right">13.300</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">77.48</td>
    <td align="right">0.8</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">282.05</td>
    <td align="right">14.1</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">5.02</td>
    <td align="right">0.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">120.77</td>
    <td align="right">6.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.800</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.800</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">55.00</td>
    <td align="right">2.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.800</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.800</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">7.80</td>
    <td align="right">0.3</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">10.03</td>
    <td align="right">0.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">7.80</td>
    <td align="right">7.8E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">44.22</td>
    <td align="right">2.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">210.70</td>
    <td align="right">2.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.800</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.800</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">107.02</td>
    <td align="right">1.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.800</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.800</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">53.33</td>
    <td align="right">2.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">15.61</td>
    <td align="right">7.7E-002</td>
    <td align="right">201.963</td>
    <td align="right">4.951E-003</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">13.01</td>
    <td align="right">1.3</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">6.900</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">17.84</td>
    <td align="right">8.8E-002</td>
    <td align="right">201.963</td>
    <td align="right">4.951E-003</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">8.92</td>
    <td align="right">4.4E-002</td>
    <td align="right">201.963</td>
    <td align="right">4.951E-003</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.400</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">47.29</td>
    <td align="right">9.5</td>
    <td align="right">9.5</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">31.22</td>
    <td align="right">6.2</td>
    <td align="right">6.2</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">91.42</td>
    <td align="right">18.3</td>
    <td align="right">18.3</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">16</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING - BAR LOUNGE/LEISURE PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">39.02</td>
    <td align="right">3.9</td>
    <td align="right">3.9</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">9.10</td>
    <td align="right">4.5E-002</td>
    <td align="right">4.5E-002</td>
    <td align="right">4.951E-003</td>
    <td align="right">201.963</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">4.E-002</td>
    <td align="right">4.E-002</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">8.45</td>
    <td align="right">4.2E-002</td>
    <td align="right">4.2E-002</td>
    <td align="right">4.951E-003</td>
    <td align="right">201.963</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">4.E-002</td>
    <td align="right">4.E-002</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">32.52</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">4.951E-003</td>
    <td align="right">201.963</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">33.45</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">50.17</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">66.89</td>
    <td align="right">3.3</td>
    <td align="right">3.3</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">7.80</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">32.52</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">73.58</td>
    <td align="right">3.7</td>
    <td align="right">3.7</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">25.08</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">36.79</td>
    <td align="right">1.8</td>
    <td align="right">1.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">44.22</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">11.71</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">15.33</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">5.20</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">11.71</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LOUNGE/RECREATION PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">33.45</td>
    <td align="right">3.3</td>
    <td align="right">3.3</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - LOUNGE/RECREATION PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">2.8</td>
    <td align="right">2.8</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LOUNGE/RECREATION PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">7.43</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - LOUNGE/RECREATION PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">70.51</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">16.91</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">24.25</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">10.03</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">42.74</td>
    <td align="right">2.1</td>
    <td align="right">2.1</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">44.59</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">44.22</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">26.48</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">17.56</td>
    <td align="right">0.9</td>
    <td align="right">0.9</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">31.40</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PHYSICAL THERAPY PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">120.77</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - PHYSICAL THERAPY PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">55.00</td>
    <td align="right">2.8</td>
    <td align="right">2.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - RADIOLOGY/IMAGING PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">15.61</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - RADIOLOGY/IMAGING PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">40.88</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - RADIOLOGY/IMAGING PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">83.61</td>
    <td align="right">4.2</td>
    <td align="right">4.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">4</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - RECOVERY PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">50.17</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">13.01</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">22.30</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">46.08</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">13.66</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">46.08</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">49.05</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">11.89</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">7.80</td>
    <td align="right">7.8E-002</td>
    <td align="right">7.8E-002</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">7.E-002</td>
    <td align="right">7.E-002</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">57.23</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
