    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         806</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 32</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1920.52760</td>
  </tr>
  <tr>
    <td align="right">         807</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 32</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.67594E-002</td>
  </tr>
  <tr>
    <td align="right">         808</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 36</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.50421E-002</td>
  </tr>
  <tr>
    <td align="right">         809</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.50421E-002</td>
  </tr>
  <tr>
    <td align="right">         810</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">870.17873</td>
  </tr>
  <tr>
    <td align="right">         811</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         812</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 36</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2514.97663</td>
  </tr>
  <tr>
    <td align="right">         813</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 36</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.50421E-002</td>
  </tr>
  <tr>
    <td align="right">         814</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 79</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.17751E-002</td>
  </tr>
  <tr>
    <td align="right">         815</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.17751E-002</td>
  </tr>
  <tr>
    <td align="right">         816</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">378.15628</td>
  </tr>
  <tr>
    <td align="right">         817</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78145</td>
  </tr>
  <tr>
    <td align="right">         818</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 79</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">669.30990</td>
  </tr>
  <tr>
    <td align="right">         819</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 79</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.17751E-002</td>
  </tr>
  <tr>
    <td align="right">         820</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 41</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.53716E-002</td>
  </tr>
  <tr>
    <td align="right">         821</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.53716E-002</td>
  </tr>
  <tr>
    <td align="right">         822</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">290.88677</td>
  </tr>
  <tr>
    <td align="right">         823</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75261</td>
  </tr>
  <tr>
    <td align="right">         824</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 41</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">502.47316</td>
  </tr>
  <tr>
    <td align="right">         825</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 41</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.53716E-002</td>
  </tr>
  <tr>
    <td align="right">         826</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 57</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.58463E-002</td>
  </tr>
  <tr>
    <td align="right">         827</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.58463E-002</td>
  </tr>
  <tr>
    <td align="right">         828</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">393.50174</td>
  </tr>
  <tr>
    <td align="right">         829</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         830</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 57</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">857.23970</td>
  </tr>
  <tr>
    <td align="right">         831</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 57</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.58463E-002</td>
  </tr>
  <tr>
    <td align="right">         832</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 53</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.90399E-002</td>
  </tr>
  <tr>
    <td align="right">         833</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.90399E-002</td>
  </tr>
  <tr>
    <td align="right">         834</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">721.13007</td>
  </tr>
  <tr>
    <td align="right">         835</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         836</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 53</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1515.64908</td>
  </tr>
  <tr>
    <td align="right">         837</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 53</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.90399E-002</td>
  </tr>
  <tr>
    <td align="right">         838</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 30</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.23778</td>
  </tr>
  <tr>
    <td align="right">         839</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 20KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.23778</td>
  </tr>
  <tr>
    <td align="right">         840</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 20KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5904.55825</td>
  </tr>
  <tr>
    <td align="right">         841</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 20KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         842</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 30</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">17065.25957</td>
  </tr>
  <tr>
    <td align="right">         843</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 30</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.23778</td>
  </tr>
  <tr>
    <td align="right">         844</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 45</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.26612E-003</td>
  </tr>
  <tr>
    <td align="right">         845</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.26612E-003</td>
  </tr>
  <tr>
    <td align="right">         846</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">175.46386</td>
  </tr>
  <tr>
    <td align="right">         847</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75240</td>
  </tr>
  <tr>
    <td align="right">         848</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 45</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">301.68881</td>
  </tr>
  <tr>
    <td align="right">         849</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 45</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.26612E-003</td>
  </tr>
  <tr>
    <td align="right">         850</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 82</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.94286E-002</td>
  </tr>
  <tr>
    <td align="right">         851</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.94286E-002</td>
  </tr>
  <tr>
    <td align="right">         852</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">979.10493</td>
  </tr>
  <tr>
    <td align="right">         853</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         854</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 82</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2626.16596</td>
  </tr>
  <tr>
    <td align="right">         855</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 82</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.94286E-002</td>
  </tr>
  <tr>
    <td align="right">         856</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 63</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.78485E-002</td>
  </tr>
  <tr>
    <td align="right">         857</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.78485E-002</td>
  </tr>
  <tr>
    <td align="right">         858</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1188.19274</td>
  </tr>
  <tr>
    <td align="right">         859</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         860</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 63</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3180.56779</td>
  </tr>
  <tr>
    <td align="right">         861</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 63</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.78485E-002</td>
  </tr>
  <tr>
    <td align="right">         862</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 83</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.83920E-002</td>
  </tr>
  <tr>
    <td align="right">         863</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.83920E-002</td>
  </tr>
  <tr>
    <td align="right">         864</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">382.92797</td>
  </tr>
  <tr>
    <td align="right">         865</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72331</td>
  </tr>
  <tr>
    <td align="right">         866</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 83</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">543.44917</td>
  </tr>
  <tr>
    <td align="right">         867</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 83</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.83920E-002</td>
  </tr>
  <tr>
    <td align="right">         868</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 39</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.61607E-002</td>
  </tr>
  <tr>
    <td align="right">         869</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.61607E-002</td>
  </tr>
  <tr>
    <td align="right">         870</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">897.95698</td>
  </tr>
  <tr>
    <td align="right">         871</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         872</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 39</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2572.54206</td>
  </tr>
  <tr>
    <td align="right">         873</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 39</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.61607E-002</td>
  </tr>
  <tr>
    <td align="right">         874</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 52</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.34456E-002</td>
  </tr>
  <tr>
    <td align="right">         875</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.34456E-002</td>
  </tr>
  <tr>
    <td align="right">         876</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2320.47663</td>
  </tr>
  <tr>
    <td align="right">         877</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         878</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 52</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6706.60433</td>
  </tr>
  <tr>
    <td align="right">         879</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 52</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.34456E-002</td>
  </tr>
  <tr>
    <td align="right">         880</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 38</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.69565E-003</td>
  </tr>
  <tr>
    <td align="right">         881</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.69565E-003</td>
  </tr>
  <tr>
    <td align="right">         882</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">172.45834</td>
  </tr>
  <tr>
    <td align="right">         883</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73787</td>
  </tr>
  <tr>
    <td align="right">         884</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 38</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">286.26201</td>
  </tr>
  <tr>
    <td align="right">         885</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 38</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.69565E-003</td>
  </tr>
  <tr>
    <td align="right">         886</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 58</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.57683E-002</td>
  </tr>
  <tr>
    <td align="right">         887</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.57683E-002</td>
  </tr>
  <tr>
    <td align="right">         888</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">639.88901</td>
  </tr>
  <tr>
    <td align="right">         889</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         890</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 58</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1849.39695</td>
  </tr>
  <tr>
    <td align="right">         891</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 58</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.57683E-002</td>
  </tr>
  <tr>
    <td align="right">         892</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 54</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.44667E-002</td>
  </tr>
  <tr>
    <td align="right">         893</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.44667E-002</td>
  </tr>
  <tr>
    <td align="right">         894</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1352.53698</td>
  </tr>
  <tr>
    <td align="right">         895</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         896</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 54</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2995.90550</td>
  </tr>
  <tr>
    <td align="right">         897</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 54</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.44667E-002</td>
  </tr>
  <tr>
    <td align="right">         898</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 90</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.48984E-003</td>
  </tr>
  <tr>
    <td align="right">         899</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.48984E-003</td>
  </tr>
  <tr>
    <td align="right">         900</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">103.00020</td>
  </tr>
  <tr>
    <td align="right">         901</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69629</td>
  </tr>
  <tr>
    <td align="right">         902</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 90</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">194.56411</td>
  </tr>
  <tr>
    <td align="right">         903</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 90</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.48984E-003</td>
  </tr>
  <tr>
    <td align="right">         904</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 60</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.69535E-002</td>
  </tr>
  <tr>
    <td align="right">         905</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.69535E-002</td>
  </tr>
  <tr>
    <td align="right">         906</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">917.64303</td>
  </tr>
  <tr>
    <td align="right">         907</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         908</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 60</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2652.15717</td>
  </tr>
  <tr>
    <td align="right">         909</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 60</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.69535E-002</td>
  </tr>
  <tr>
    <td align="right">         910</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 42</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.19539</td>
  </tr>
  <tr>
    <td align="right">         911</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19539</td>
  </tr>
  <tr>
    <td align="right">         912</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4851.90567</td>
  </tr>
  <tr>
    <td align="right">         913</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         914</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 42</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14022.89997</td>
  </tr>
  <tr>
    <td align="right">         915</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 42</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.19539</td>
  </tr>
  <tr>
    <td align="right">         916</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 43</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.21760</td>
  </tr>
  <tr>
    <td align="right">         917</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 18KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21760</td>
  </tr>
  <tr>
    <td align="right">         918</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 18KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5403.45732</td>
  </tr>
  <tr>
    <td align="right">         919</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 18KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         920</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 43</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14969.82264</td>
  </tr>
  <tr>
    <td align="right">         921</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 43</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21760</td>
  </tr>
  <tr>
    <td align="right">         922</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 56</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.20218</td>
  </tr>
  <tr>
    <td align="right">         923</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20218</td>
  </tr>
  <tr>
    <td align="right">         924</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5020.66761</td>
  </tr>
  <tr>
    <td align="right">         925</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         926</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 56</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14510.65301</td>
  </tr>
  <tr>
    <td align="right">         927</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 56</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20218</td>
  </tr>
  <tr>
    <td align="right">         928</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 59</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.68209E-002</td>
  </tr>
  <tr>
    <td align="right">         929</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.68209E-002</td>
  </tr>
  <tr>
    <td align="right">         930</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1162.67396</td>
  </tr>
  <tr>
    <td align="right">         931</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         932</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 59</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2914.80646</td>
  </tr>
  <tr>
    <td align="right">         933</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 59</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.68209E-002</td>
  </tr>
  <tr>
    <td align="right">         934</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 47</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.69195E-002</td>
  </tr>
  <tr>
    <td align="right">         935</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.69195E-002</td>
  </tr>
  <tr>
    <td align="right">         936</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">668.47580</td>
  </tr>
  <tr>
    <td align="right">         937</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         938</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 47</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1924.46397</td>
  </tr>
  <tr>
    <td align="right">         939</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 47</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.69195E-002</td>
  </tr>
  <tr>
    <td align="right">         940</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 55</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.78555E-002</td>
  </tr>
  <tr>
    <td align="right">         941</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.78555E-002</td>
  </tr>
  <tr>
    <td align="right">         942</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1188.36530</td>
  </tr>
  <tr>
    <td align="right">         943</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         944</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 55</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3434.59434</td>
  </tr>
  <tr>
    <td align="right">         945</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 55</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.78555E-002</td>
  </tr>
  <tr>
    <td align="right">         946</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 44</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.15773E-002</td>
  </tr>
  <tr>
    <td align="right">         947</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.15773E-002</td>
  </tr>
  <tr>
    <td align="right">         948</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">210.39764</td>
  </tr>
  <tr>
    <td align="right">         949</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76589</td>
  </tr>
  <tr>
    <td align="right">         950</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 44</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">360.26980</td>
  </tr>
  <tr>
    <td align="right">         951</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 44</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.15773E-002</td>
  </tr>
  <tr>
    <td align="right">         952</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 40</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.12105</td>
  </tr>
  <tr>
    <td align="right">         953</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12105</td>
  </tr>
  <tr>
    <td align="right">         954</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3006.07199</td>
  </tr>
  <tr>
    <td align="right">         955</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         956</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 40</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8688.10107</td>
  </tr>
  <tr>
    <td align="right">         957</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 40</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.12105</td>
  </tr>
  <tr>
    <td align="right">         958</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 31</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.10388</td>
  </tr>
  <tr>
    <td align="right">         959</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10388</td>
  </tr>
  <tr>
    <td align="right">         960</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2579.62859</td>
  </tr>
  <tr>
    <td align="right">         961</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         962</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 31</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6078.80975</td>
  </tr>
  <tr>
    <td align="right">         963</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 31</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10388</td>
  </tr>
  <tr>
    <td align="right">         964</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 50</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.22937</td>
  </tr>
  <tr>
    <td align="right">         965</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22937</td>
  </tr>
  <tr>
    <td align="right">         966</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5695.71536</td>
  </tr>
  <tr>
    <td align="right">         967</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         968</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 50</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16461.66518</td>
  </tr>
  <tr>
    <td align="right">         969</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 50</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.22937</td>
  </tr>
  <tr>
    <td align="right">         970</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 81</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.00082E-002</td>
  </tr>
  <tr>
    <td align="right">         971</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.00082E-002</td>
  </tr>
  <tr>
    <td align="right">         972</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">364.75539</td>
  </tr>
  <tr>
    <td align="right">         973</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76484</td>
  </tr>
  <tr>
    <td align="right">         974</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 81</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">772.51497</td>
  </tr>
  <tr>
    <td align="right">         975</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 81</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.00082E-002</td>
  </tr>
  <tr>
    <td align="right">         976</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 35</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.18931E-002</td>
  </tr>
  <tr>
    <td align="right">         977</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.18931E-002</td>
  </tr>
  <tr>
    <td align="right">         978</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">295.33339</td>
  </tr>
  <tr>
    <td align="right">         979</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         980</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 35</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">853.56782</td>
  </tr>
  <tr>
    <td align="right">         981</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 35</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.18931E-002</td>
  </tr>
  <tr>
    <td align="right">         982</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 34</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.67594E-002</td>
  </tr>
  <tr>
    <td align="right">         983</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.67594E-002</td>
  </tr>
  <tr>
    <td align="right">         984</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">664.50012</td>
  </tr>
  <tr>
    <td align="right">         985</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         986</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 34</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1920.52760</td>
  </tr>
  <tr>
    <td align="right">         987</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 34</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.67594E-002</td>
  </tr>
  <tr>
    <td align="right">         988</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 33</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.82277E-002</td>
  </tr>
  <tr>
    <td align="right">         989</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.82277E-002</td>
  </tr>
  <tr>
    <td align="right">         990</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">949.28589</td>
  </tr>
  <tr>
    <td align="right">         991</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         992</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 33</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2743.61086</td>
  </tr>
  <tr>
    <td align="right">         993</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 33</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.82277E-002</td>
  </tr>
  <tr>
    <td align="right">         994</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 61</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.42740E-002</td>
  </tr>
  <tr>
    <td align="right">         995</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.42740E-002</td>
  </tr>
  <tr>
    <td align="right">         996</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2097.36887</td>
  </tr>
  <tr>
    <td align="right">         997</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70456</td>
  </tr>
  <tr>
    <td align="right">         998</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 61</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4001.38888</td>
  </tr>
  <tr>
    <td align="right">         999</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 61</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.42740E-002</td>
  </tr>
  <tr>
    <td align="right">        1000</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 48</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.16326E-002</td>
  </tr>
  <tr>
    <td align="right">        1001</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.16326E-002</td>
  </tr>
  <tr>
    <td align="right">        1002</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2027.13094</td>
  </tr>
  <tr>
    <td align="right">        1003</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1004</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 48</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4064.65384</td>
  </tr>
  <tr>
    <td align="right">        1005</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 48</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.16326E-002</td>
  </tr>
  <tr>
    <td align="right">        1006</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 87</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.47111E-002</td>
  </tr>
  <tr>
    <td align="right">        1007</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.47111E-002</td>
  </tr>
  <tr>
    <td align="right">        1008</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">613.63497</td>
  </tr>
  <tr>
    <td align="right">        1009</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1010</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 87</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1224.83750</td>
  </tr>
  <tr>
    <td align="right">        1011</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 87</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.47111E-002</td>
  </tr>
  <tr>
    <td align="right">        1012</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 84</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13344</td>
  </tr>
  <tr>
    <td align="right">        1013</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13344</td>
  </tr>
  <tr>
    <td align="right">        1014</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2805.53273</td>
  </tr>
  <tr>
    <td align="right">        1015</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72047</td>
  </tr>
  <tr>
    <td align="right">        1016</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 84</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4738.68752</td>
  </tr>
  <tr>
    <td align="right">        1017</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 84</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13344</td>
  </tr>
  <tr>
    <td align="right">        1018</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 85</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.65711E-002</td>
  </tr>
  <tr>
    <td align="right">        1019</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.65711E-002</td>
  </tr>
  <tr>
    <td align="right">        1020</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1292.06720</td>
  </tr>
  <tr>
    <td align="right">        1021</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79167</td>
  </tr>
  <tr>
    <td align="right">        1022</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 85</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2214.44632</td>
  </tr>
  <tr>
    <td align="right">        1023</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 85</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.65711E-002</td>
  </tr>
  <tr>
    <td align="right">        1024</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 80</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.07738E-002</td>
  </tr>
  <tr>
    <td align="right">        1025</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.07738E-002</td>
  </tr>
  <tr>
    <td align="right">        1026</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">875.69402</td>
  </tr>
  <tr>
    <td align="right">        1027</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71437</td>
  </tr>
  <tr>
    <td align="right">        1028</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 80</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1862.74667</td>
  </tr>
  <tr>
    <td align="right">        1029</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 80</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.07738E-002</td>
  </tr>
  <tr>
    <td align="right">        1030</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 88</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.00490E-003</td>
  </tr>
  <tr>
    <td align="right">        1031</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.00490E-003</td>
  </tr>
  <tr>
    <td align="right">        1032</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">144.13409</td>
  </tr>
  <tr>
    <td align="right">        1033</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76900</td>
  </tr>
  <tr>
    <td align="right">        1034</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 88</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">263.18344</td>
  </tr>
  <tr>
    <td align="right">        1035</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 88</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.00490E-003</td>
  </tr>
  <tr>
    <td align="right">        1036</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 86</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.82505E-002</td>
  </tr>
  <tr>
    <td align="right">        1037</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.82505E-002</td>
  </tr>
  <tr>
    <td align="right">        1038</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1264.15951</td>
  </tr>
  <tr>
    <td align="right">        1039</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75958</td>
  </tr>
  <tr>
    <td align="right">        1040</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 86</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2251.96808</td>
  </tr>
  <tr>
    <td align="right">        1041</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 86</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.82505E-002</td>
  </tr>
  <tr>
    <td align="right">        1042</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 46</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.80694E-002</td>
  </tr>
  <tr>
    <td align="right">        1043</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.80694E-002</td>
  </tr>
  <tr>
    <td align="right">        1044</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">370.36496</td>
  </tr>
  <tr>
    <td align="right">        1045</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72792</td>
  </tr>
  <tr>
    <td align="right">        1046</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 46</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">687.69411</td>
  </tr>
  <tr>
    <td align="right">        1047</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 46</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.80694E-002</td>
  </tr>
  <tr>
    <td align="right">        1048</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13455</td>
  </tr>
  <tr>
    <td align="right">        1049</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13455</td>
  </tr>
  <tr>
    <td align="right">        1050</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3162.35084</td>
  </tr>
  <tr>
    <td align="right">        1051</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.68995</td>
  </tr>
  <tr>
    <td align="right">        1052</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5647.36423</td>
  </tr>
  <tr>
    <td align="right">        1053</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13455</td>
  </tr>
  <tr>
    <td align="right">        1054</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 65</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.21346E-002</td>
  </tr>
  <tr>
    <td align="right">        1055</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.21346E-002</td>
  </tr>
  <tr>
    <td align="right">        1056</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">229.67493</td>
  </tr>
  <tr>
    <td align="right">        1057</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75255</td>
  </tr>
  <tr>
    <td align="right">        1058</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 65</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">384.37403</td>
  </tr>
  <tr>
    <td align="right">        1059</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 65</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.21346E-002</td>
  </tr>
  <tr>
    <td align="right">        1060</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.19403</td>
  </tr>
  <tr>
    <td align="right">        1061</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19403</td>
  </tr>
  <tr>
    <td align="right">        1062</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3925.72489</td>
  </tr>
  <tr>
    <td align="right">        1063</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73180</td>
  </tr>
  <tr>
    <td align="right">        1064</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7208.19553</td>
  </tr>
  <tr>
    <td align="right">        1065</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.19403</td>
  </tr>
  <tr>
    <td align="right">        1066</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.12308</td>
  </tr>
  <tr>
    <td align="right">        1067</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12308</td>
  </tr>
  <tr>
    <td align="right">        1068</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3056.25528</td>
  </tr>
  <tr>
    <td align="right">        1069</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1070</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6657.07993</td>
  </tr>
  <tr>
    <td align="right">        1071</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.12308</td>
  </tr>
  <tr>
    <td align="right">        1072</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.16982</td>
  </tr>
  <tr>
    <td align="right">        1073</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 14KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.16982</td>
  </tr>
  <tr>
    <td align="right">        1074</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 14KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4217.08609</td>
  </tr>
  <tr>
    <td align="right">        1075</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 14KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1076</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9017.52804</td>
  </tr>
  <tr>
    <td align="right">        1077</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.16982</td>
  </tr>
  <tr>
    <td align="right">        1078</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.77389E-002</td>
  </tr>
  <tr>
    <td align="right">        1079</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.77389E-002</td>
  </tr>
  <tr>
    <td align="right">        1080</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">821.50654</td>
  </tr>
  <tr>
    <td align="right">        1081</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71058</td>
  </tr>
  <tr>
    <td align="right">        1082</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1494.94937</td>
  </tr>
  <tr>
    <td align="right">        1083</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.77389E-002</td>
  </tr>
  <tr>
    <td align="right">        1084</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15156</td>
  </tr>
  <tr>
    <td align="right">        1085</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15156</td>
  </tr>
  <tr>
    <td align="right">        1086</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3044.40151</td>
  </tr>
  <tr>
    <td align="right">        1087</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73399</td>
  </tr>
  <tr>
    <td align="right">        1088</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6087.62483</td>
  </tr>
  <tr>
    <td align="right">        1089</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15156</td>
  </tr>
  <tr>
    <td align="right">        1090</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.33616E-002</td>
  </tr>
  <tr>
    <td align="right">        1091</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.33616E-002</td>
  </tr>
  <tr>
    <td align="right">        1092</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1325.09617</td>
  </tr>
  <tr>
    <td align="right">        1093</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1094</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2822.79120</td>
  </tr>
  <tr>
    <td align="right">        1095</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.33616E-002</td>
  </tr>
  <tr>
    <td align="right">        1096</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15321</td>
  </tr>
  <tr>
    <td align="right">        1097</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15321</td>
  </tr>
  <tr>
    <td align="right">        1098</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3804.52764</td>
  </tr>
  <tr>
    <td align="right">        1099</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1100</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9104.65229</td>
  </tr>
  <tr>
    <td align="right">        1101</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15321</td>
  </tr>
  <tr>
    <td align="right">        1102</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.59657E-002</td>
  </tr>
  <tr>
    <td align="right">        1103</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.59657E-002</td>
  </tr>
  <tr>
    <td align="right">        1104</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1638.08581</td>
  </tr>
  <tr>
    <td align="right">        1105</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1106</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3435.13904</td>
  </tr>
  <tr>
    <td align="right">        1107</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.59657E-002</td>
  </tr>
  <tr>
    <td align="right">        1108</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.70155E-002</td>
  </tr>
  <tr>
    <td align="right">        1109</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.70155E-002</td>
  </tr>
  <tr>
    <td align="right">        1110</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2160.80181</td>
  </tr>
  <tr>
    <td align="right">        1111</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1112</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4805.37492</td>
  </tr>
  <tr>
    <td align="right">        1113</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.70155E-002</td>
  </tr>
  <tr>
    <td align="right">        1114</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 16</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.83256E-002</td>
  </tr>
  <tr>
    <td align="right">        1115</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.83256E-002</td>
  </tr>
  <tr>
    <td align="right">        1116</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">930.05913</td>
  </tr>
  <tr>
    <td align="right">        1117</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74723</td>
  </tr>
  <tr>
    <td align="right">        1118</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 16</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1798.93272</td>
  </tr>
  <tr>
    <td align="right">        1119</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.83256E-002</td>
  </tr>
  <tr>
    <td align="right">        1120</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.24837E-002</td>
  </tr>
  <tr>
    <td align="right">        1121</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.24837E-002</td>
  </tr>
  <tr>
    <td align="right">        1122</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">735.54884</td>
  </tr>
  <tr>
    <td align="right">        1123</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69977</td>
  </tr>
  <tr>
    <td align="right">        1124</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 17</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1401.76335</td>
  </tr>
  <tr>
    <td align="right">        1125</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.24837E-002</td>
  </tr>
  <tr>
    <td align="right">        1126</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.15767E-002</td>
  </tr>
  <tr>
    <td align="right">        1127</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.15767E-002</td>
  </tr>
  <tr>
    <td align="right">        1128</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">730.84912</td>
  </tr>
  <tr>
    <td align="right">        1129</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69395</td>
  </tr>
  <tr>
    <td align="right">        1130</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 15</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1379.48046</td>
  </tr>
  <tr>
    <td align="right">        1131</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.15767E-002</td>
  </tr>
  <tr>
    <td align="right">        1132</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.80926E-002</td>
  </tr>
  <tr>
    <td align="right">        1133</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.80926E-002</td>
  </tr>
  <tr>
    <td align="right">        1134</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">626.59153</td>
  </tr>
  <tr>
    <td align="right">        1135</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70386</td>
  </tr>
  <tr>
    <td align="right">        1136</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1352.06997</td>
  </tr>
  <tr>
    <td align="right">        1137</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.80926E-002</td>
  </tr>
  <tr>
    <td align="right">        1138</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.92522E-002</td>
  </tr>
  <tr>
    <td align="right">        1139</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.92522E-002</td>
  </tr>
  <tr>
    <td align="right">        1140</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">649.22893</td>
  </tr>
  <tr>
    <td align="right">        1141</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70522</td>
  </tr>
  <tr>
    <td align="right">        1142</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1380.57913</td>
  </tr>
  <tr>
    <td align="right">        1143</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.92522E-002</td>
  </tr>
  <tr>
    <td align="right">        1144</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.88483E-002</td>
  </tr>
  <tr>
    <td align="right">        1145</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.88483E-002</td>
  </tr>
  <tr>
    <td align="right">        1146</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">678.64489</td>
  </tr>
  <tr>
    <td align="right">        1147</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.68971</td>
  </tr>
  <tr>
    <td align="right">        1148</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 14</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1370.64997</td>
  </tr>
  <tr>
    <td align="right">        1149</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.88483E-002</td>
  </tr>
  <tr>
    <td align="right">        1150</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 66</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.62137E-002</td>
  </tr>
  <tr>
    <td align="right">        1151</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.62137E-002</td>
  </tr>
  <tr>
    <td align="right">        1152</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">348.01348</td>
  </tr>
  <tr>
    <td align="right">        1153</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71454</td>
  </tr>
  <tr>
    <td align="right">        1154</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 66</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">500.17554</td>
  </tr>
  <tr>
    <td align="right">        1155</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 66</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.62137E-002</td>
  </tr>
  <tr>
    <td align="right">        1156</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 22</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.31476E-002</td>
  </tr>
  <tr>
    <td align="right">        1157</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.31476E-002</td>
  </tr>
  <tr>
    <td align="right">        1158</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">326.48724</td>
  </tr>
  <tr>
    <td align="right">        1159</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1160</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 22</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">768.61980</td>
  </tr>
  <tr>
    <td align="right">        1161</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.31476E-002</td>
  </tr>
  <tr>
    <td align="right">        1162</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 20</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.12376E-002</td>
  </tr>
  <tr>
    <td align="right">        1163</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.12376E-002</td>
  </tr>
  <tr>
    <td align="right">        1164</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">527.38105</td>
  </tr>
  <tr>
    <td align="right">        1165</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1166</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 20</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1524.22826</td>
  </tr>
  <tr>
    <td align="right">        1167</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.12376E-002</td>
  </tr>
  <tr>
    <td align="right">        1168</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 19</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.54852E-002</td>
  </tr>
  <tr>
    <td align="right">        1169</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.54852E-002</td>
  </tr>
  <tr>
    <td align="right">        1170</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">632.85726</td>
  </tr>
  <tr>
    <td align="right">        1171</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1172</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 19</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1829.07391</td>
  </tr>
  <tr>
    <td align="right">        1173</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.54852E-002</td>
  </tr>
  <tr>
    <td align="right">        1174</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 18</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.97894E-002</td>
  </tr>
  <tr>
    <td align="right">        1175</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.97894E-002</td>
  </tr>
  <tr>
    <td align="right">        1176</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1877.46740</td>
  </tr>
  <tr>
    <td align="right">        1177</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.68965</td>
  </tr>
  <tr>
    <td align="right">        1178</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 18</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3845.64632</td>
  </tr>
  <tr>
    <td align="right">        1179</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.97894E-002</td>
  </tr>
  <tr>
    <td align="right">        1180</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.30249</td>
  </tr>
  <tr>
    <td align="right">        1181</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 24KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30249</td>
  </tr>
  <tr>
    <td align="right">        1182</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 24KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7511.46254</td>
  </tr>
  <tr>
    <td align="right">        1183</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 24KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1184</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14288.83955</td>
  </tr>
  <tr>
    <td align="right">        1185</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.30249</td>
  </tr>
  <tr>
    <td align="right">        1186</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 69</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.91220E-003</td>
  </tr>
  <tr>
    <td align="right">        1187</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.91220E-003</td>
  </tr>
  <tr>
    <td align="right">        1188</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">172.75240</td>
  </tr>
  <tr>
    <td align="right">        1189</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74497</td>
  </tr>
  <tr>
    <td align="right">        1190</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 69</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">307.48789</td>
  </tr>
  <tr>
    <td align="right">        1191</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 69</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.91220E-003</td>
  </tr>
  <tr>
    <td align="right">        1192</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 70</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.43080E-002</td>
  </tr>
  <tr>
    <td align="right">        1193</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.43080E-002</td>
  </tr>
  <tr>
    <td align="right">        1194</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">295.49238</td>
  </tr>
  <tr>
    <td align="right">        1195</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72569</td>
  </tr>
  <tr>
    <td align="right">        1196</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 70</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">539.49881</td>
  </tr>
  <tr>
    <td align="right">        1197</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 70</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.43080E-002</td>
  </tr>
  <tr>
    <td align="right">        1198</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 68</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.75250E-002</td>
  </tr>
  <tr>
    <td align="right">        1199</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.75250E-002</td>
  </tr>
  <tr>
    <td align="right">        1200</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">351.67048</td>
  </tr>
  <tr>
    <td align="right">        1201</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73429</td>
  </tr>
  <tr>
    <td align="right">        1202</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 68</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">656.10703</td>
  </tr>
  <tr>
    <td align="right">        1203</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 68</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.75250E-002</td>
  </tr>
  <tr>
    <td align="right">        1204</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 67</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.90737E-002</td>
  </tr>
  <tr>
    <td align="right">        1205</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.90737E-002</td>
  </tr>
  <tr>
    <td align="right">        1206</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">977.87998</td>
  </tr>
  <tr>
    <td align="right">        1207</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">        1208</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 67</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1661.45661</td>
  </tr>
  <tr>
    <td align="right">        1209</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 67</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.90737E-002</td>
  </tr>
  <tr>
    <td align="right">        1210</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 64</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.41141E-003</td>
  </tr>
  <tr>
    <td align="right">        1211</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.41141E-003</td>
  </tr>
  <tr>
    <td align="right">        1212</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">149.46157</td>
  </tr>
  <tr>
    <td align="right">        1213</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77351</td>
  </tr>
  <tr>
    <td align="right">        1214</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 64</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">280.49483</td>
  </tr>
  <tr>
    <td align="right">        1215</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 64</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.41141E-003</td>
  </tr>
  <tr>
    <td align="right">        1216</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 21</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.19114</td>
  </tr>
  <tr>
    <td align="right">        1217</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 16KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19114</td>
  </tr>
  <tr>
    <td align="right">        1218</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 16KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4746.42946</td>
  </tr>
  <tr>
    <td align="right">        1219</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 16KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1220</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 21</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">13718.05432</td>
  </tr>
  <tr>
    <td align="right">        1221</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.19114</td>
  </tr>
  <tr>
    <td align="right">        1222</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 72</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.10127E-002</td>
  </tr>
  <tr>
    <td align="right">        1223</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.10127E-002</td>
  </tr>
  <tr>
    <td align="right">        1224</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">458.89390</td>
  </tr>
  <tr>
    <td align="right">        1225</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70968</td>
  </tr>
  <tr>
    <td align="right">        1226</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 72</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">619.41618</td>
  </tr>
  <tr>
    <td align="right">        1227</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 72</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.10127E-002</td>
  </tr>
  <tr>
    <td align="right">        1228</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 28</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15520</td>
  </tr>
  <tr>
    <td align="right">        1229</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15520</td>
  </tr>
  <tr>
    <td align="right">        1230</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3853.91311</td>
  </tr>
  <tr>
    <td align="right">        1231</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1232</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 28</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8067.14060</td>
  </tr>
  <tr>
    <td align="right">        1233</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15520</td>
  </tr>
  <tr>
    <td align="right">        1234</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 27</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.64269E-002</td>
  </tr>
  <tr>
    <td align="right">        1235</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.64269E-002</td>
  </tr>
  <tr>
    <td align="right">        1236</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1384.39049</td>
  </tr>
  <tr>
    <td align="right">        1237</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72302</td>
  </tr>
  <tr>
    <td align="right">        1238</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 27</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2645.54906</td>
  </tr>
  <tr>
    <td align="right">        1239</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.64269E-002</td>
  </tr>
  <tr>
    <td align="right">        1240</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 26</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.17454</td>
  </tr>
  <tr>
    <td align="right">        1241</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17454</td>
  </tr>
  <tr>
    <td align="right">        1242</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2889.32008</td>
  </tr>
  <tr>
    <td align="right">        1243</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">        1244</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 26</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4797.32103</td>
  </tr>
  <tr>
    <td align="right">        1245</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17454</td>
  </tr>
  <tr>
    <td align="right">        1246</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 71</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.24749E-002</td>
  </tr>
  <tr>
    <td align="right">        1247</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.24749E-002</td>
  </tr>
  <tr>
    <td align="right">        1248</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">255.97058</td>
  </tr>
  <tr>
    <td align="right">        1249</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72761</td>
  </tr>
  <tr>
    <td align="right">        1250</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 71</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">381.41104</td>
  </tr>
  <tr>
    <td align="right">        1251</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 71</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.24749E-002</td>
  </tr>
  <tr>
    <td align="right">        1252</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 23</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.51322</td>
  </tr>
  <tr>
    <td align="right">        1253</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 42KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51322</td>
  </tr>
  <tr>
    <td align="right">        1254</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 42KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">12744.41337</td>
  </tr>
  <tr>
    <td align="right">        1255</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 42KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1256</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 23</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">25839.01882</td>
  </tr>
  <tr>
    <td align="right">        1257</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.51322</td>
  </tr>
  <tr>
    <td align="right">        1258</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 24</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13757</td>
  </tr>
  <tr>
    <td align="right">        1259</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13757</td>
  </tr>
  <tr>
    <td align="right">        1260</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3416.14210</td>
  </tr>
  <tr>
    <td align="right">        1261</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1262</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 24</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9325.85043</td>
  </tr>
  <tr>
    <td align="right">        1263</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13757</td>
  </tr>
  <tr>
    <td align="right">        1264</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 77</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.75524E-002</td>
  </tr>
  <tr>
    <td align="right">        1265</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.75524E-002</td>
  </tr>
  <tr>
    <td align="right">        1266</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">354.74764</td>
  </tr>
  <tr>
    <td align="right">        1267</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73213</td>
  </tr>
  <tr>
    <td align="right">        1268</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 77</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">603.11922</td>
  </tr>
  <tr>
    <td align="right">        1269</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 77</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.75524E-002</td>
  </tr>
  <tr>
    <td align="right">        1270</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 76</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.57166E-002</td>
  </tr>
  <tr>
    <td align="right">        1271</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.57166E-002</td>
  </tr>
  <tr>
    <td align="right">        1272</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">308.07169</td>
  </tr>
  <tr>
    <td align="right">        1273</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74148</td>
  </tr>
  <tr>
    <td align="right">        1274</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 76</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">520.33699</td>
  </tr>
  <tr>
    <td align="right">        1275</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 76</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.57166E-002</td>
  </tr>
  <tr>
    <td align="right">        1276</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 25</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.12984</td>
  </tr>
  <tr>
    <td align="right">        1277</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12984</td>
  </tr>
  <tr>
    <td align="right">        1278</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3224.25824</td>
  </tr>
  <tr>
    <td align="right">        1279</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1280</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 25</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6430.99374</td>
  </tr>
  <tr>
    <td align="right">        1281</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.12984</td>
  </tr>
  <tr>
    <td align="right">        1282</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 74</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.52896</td>
  </tr>
  <tr>
    <td align="right">        1283</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 31KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.52896</td>
  </tr>
  <tr>
    <td align="right">        1284</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 31KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9884.42161</td>
  </tr>
  <tr>
    <td align="right">        1285</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 31KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75669</td>
  </tr>
  <tr>
    <td align="right">        1286</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 74</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16644.81093</td>
  </tr>
  <tr>
    <td align="right">        1287</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 74</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52896</td>
  </tr>
  <tr>
    <td align="right">        1288</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 73</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.27285</td>
  </tr>
  <tr>
    <td align="right">        1289</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 16KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27285</td>
  </tr>
  <tr>
    <td align="right">        1290</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 16KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5106.12589</td>
  </tr>
  <tr>
    <td align="right">        1291</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 16KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75622</td>
  </tr>
  <tr>
    <td align="right">        1292</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 73</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8558.77050</td>
  </tr>
  <tr>
    <td align="right">        1293</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 73</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.27285</td>
  </tr>
  <tr>
    <td align="right">        1294</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 75</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.69752E-002</td>
  </tr>
  <tr>
    <td align="right">        1295</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.69752E-002</td>
  </tr>
  <tr>
    <td align="right">        1296</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">581.20950</td>
  </tr>
  <tr>
    <td align="right">        1297</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71346</td>
  </tr>
  <tr>
    <td align="right">        1298</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 75</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1007.60578</td>
  </tr>
  <tr>
    <td align="right">        1299</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 75</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.69752E-002</td>
  </tr>
  <tr>
    <td align="right">        1300</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 78</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.14712</td>
  </tr>
  <tr>
    <td align="right">        1301</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14712</td>
  </tr>
  <tr>
    <td align="right">        1302</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2527.77800</td>
  </tr>
  <tr>
    <td align="right">        1303</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78521</td>
  </tr>
  <tr>
    <td align="right">        1304</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 78</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3875.95091</td>
  </tr>
  <tr>
    <td align="right">        1305</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 78</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14712</td>
  </tr>
  <tr>
    <td align="right">        1306</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 29</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.38530E-002</td>
  </tr>
  <tr>
    <td align="right">        1307</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.38530E-002</td>
  </tr>
  <tr>
    <td align="right">        1308</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2082.27023</td>
  </tr>
  <tr>
    <td align="right">        1309</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1310</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 29</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4593.97634</td>
  </tr>
  <tr>
    <td align="right">        1311</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 29</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.38530E-002</td>
  </tr>
  <tr>
    <td align="right">        1312</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 37</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.14254</td>
  </tr>
  <tr>
    <td align="right">        1313</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14254</td>
  </tr>
  <tr>
    <td align="right">        1314</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2538.71983</td>
  </tr>
  <tr>
    <td align="right">        1315</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77271</td>
  </tr>
  <tr>
    <td align="right">        1316</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 37</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3793.89261</td>
  </tr>
  <tr>
    <td align="right">        1317</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 37</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14254</td>
  </tr>
  <tr>
    <td align="right">        1318</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 51</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.06046E-002</td>
  </tr>
  <tr>
    <td align="right">        1319</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.06046E-002</td>
  </tr>
  <tr>
    <td align="right">        1320</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1257.63899</td>
  </tr>
  <tr>
    <td align="right">        1321</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77267</td>
  </tr>
  <tr>
    <td align="right">        1322</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 51</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1880.28819</td>
  </tr>
  <tr>
    <td align="right">        1323</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 51</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.06046E-002</td>
  </tr>
  <tr>
    <td align="right">        1324</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 91</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.28786</td>
  </tr>
  <tr>
    <td align="right">        1325</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">7912.69080</td>
  </tr>
  <tr>
    <td align="right">        1326</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.14177E-004</td>
  </tr>
  <tr>
    <td align="right">        1327</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.28786</td>
  </tr>
  <tr>
    <td align="right">        1328</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">26.35434</td>
  </tr>
  <tr>
    <td align="right">        1329</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">        1330</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">        1331</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.15144E-002</td>
  </tr>
  <tr>
    <td align="right">        1332</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.67226E-003</td>
  </tr>
  <tr>
    <td align="right">        1333</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">3174.74603</td>
  </tr>
  <tr>
    <td align="right">        1334</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.74174E-005</td>
  </tr>
  <tr>
    <td align="right">        1335</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">43.13099</td>
  </tr>
  <tr>
    <td align="right">        1336</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.28786</td>
  </tr>
  <tr>
    <td align="right">        1337</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.14177E-004</td>
  </tr>
  <tr>
    <td align="right">        1338</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">        1339</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.74174E-005</td>
  </tr>
  <tr>
    <td align="right">        1340</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 92</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.83154</td>
  </tr>
  <tr>
    <td align="right">        1341</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">18285.31542</td>
  </tr>
  <tr>
    <td align="right">        1342</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">7.26028E-004</td>
  </tr>
  <tr>
    <td align="right">        1343</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.83154</td>
  </tr>
  <tr>
    <td align="right">        1344</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.78264</td>
  </tr>
  <tr>
    <td align="right">        1345</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">        1346</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">        1347</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.02948E-002</td>
  </tr>
  <tr>
    <td align="right">        1348</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.67226E-003</td>
  </tr>
  <tr>
    <td align="right">        1349</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">7497.96545</td>
  </tr>
  <tr>
    <td align="right">        1350</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.11988E-004</td>
  </tr>
  <tr>
    <td align="right">        1351</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">106.09615</td>
  </tr>
  <tr>
    <td align="right">        1352</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.83154</td>
  </tr>
  <tr>
    <td align="right">        1353</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 15</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.26028E-004</td>
  </tr>
  <tr>
    <td align="right">        1354</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 15</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">6.55885E-004</td>
  </tr>
  <tr>
    <td align="right">        1355</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 14</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.11988E-004</td>
  </tr>
  <tr>
    <td align="right">        1356</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 93</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.30380</td>
  </tr>
  <tr>
    <td align="right">        1357</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">28232.99183</td>
  </tr>
  <tr>
    <td align="right">        1358</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.12100E-003</td>
  </tr>
  <tr>
    <td align="right">        1359</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.30380</td>
  </tr>
  <tr>
    <td align="right">        1360</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">24.99891</td>
  </tr>
  <tr>
    <td align="right">        1361</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">        1362</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">        1363</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.00949E-002</td>
  </tr>
  <tr>
    <td align="right">        1364</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.67226E-003</td>
  </tr>
  <tr>
    <td align="right">        1365</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">7972.59980</td>
  </tr>
  <tr>
    <td align="right">        1366</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.19077E-004</td>
  </tr>
  <tr>
    <td align="right">        1367</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">120.70483</td>
  </tr>
  <tr>
    <td align="right">        1368</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.30380</td>
  </tr>
  <tr>
    <td align="right">        1369</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 25</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.12100E-003</td>
  </tr>
  <tr>
    <td align="right">        1370</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 25</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">4.24789E-004</td>
  </tr>
  <tr>
    <td align="right">        1371</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 24</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.19077E-004</td>
  </tr>
  <tr>
    <td align="right">        1372</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.16121E-003</td>
  </tr>
  <tr>
    <td align="right">        1373</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.25935</td>
  </tr>
  <tr>
    <td align="right">        1374</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.16121E-003</td>
  </tr>
  <tr>
    <td align="right">        1375</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">581.22250</td>
  </tr>
  <tr>
    <td align="right">        1376</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 15TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">2.16121E-003</td>
  </tr>
  <tr>
    <td align="right">        1377</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 15TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">54430.09044</td>
  </tr>
  <tr>
    <td align="right">        1378</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 15TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">52119.83905</td>
  </tr>
  <tr>
    <td align="right">        1379</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 15TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">2.53996E-003</td>
  </tr>
  <tr>
    <td align="right">        1380</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">2.16121E-003</td>
  </tr>
  <tr>
    <td align="right">        1381</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">54430.09044</td>
  </tr>
  <tr>
    <td align="right">        1382</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">        1383</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">4.87330E-011</td>
  </tr>
  <tr>
    <td align="right">        1384</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.53996E-003</td>
  </tr>
  <tr>
    <td align="right">        1385</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.30479</td>
  </tr>
  <tr>
    <td align="right">        1386</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.53996E-003</td>
  </tr>
  <tr>
    <td align="right">        1387</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">675.18357</td>
  </tr>
  <tr>
    <td align="right">        1388</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">2.53996E-003</td>
  </tr>
  <tr>
    <td align="right">        1389</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">2.59875</td>
  </tr>
  <tr>
    <td align="right">        1390</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">3330.93576</td>
  </tr>
  <tr>
    <td align="right">        1391</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">0.25987</td>
  </tr>
  <tr>
    <td align="right">        1392</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">333.09358</td>
  </tr>
  <tr>
    <td align="right">        1393</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.79252E-003</td>
  </tr>
  <tr>
    <td align="right">        1394</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.21510</td>
  </tr>
  <tr>
    <td align="right">        1395</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.79252E-003</td>
  </tr>
  <tr>
    <td align="right">        1396</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">482.06802</td>
  </tr>
  <tr>
    <td align="right">        1397</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 416KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">120479.13763</td>
  </tr>
  <tr>
    <td align="right">        1398</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 416KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">121994.92184</td>
  </tr>
  <tr>
    <td align="right">        1399</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 416KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.79252E-003</td>
  </tr>
  <tr>
    <td align="right">        1400</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">120479.13763</td>
  </tr>
  <tr>
    <td align="right">        1401</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">        1402</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.79252E-003</td>
  </tr>
  <tr>
    <td align="right">        1403</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">7.56692E-005</td>
  </tr>
  <tr>
    <td align="right">        1404</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">9.08031E-003</td>
  </tr>
  <tr>
    <td align="right">        1405</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">7.56692E-005</td>
  </tr>
  <tr>
    <td align="right">        1406</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">4.14254</td>
  </tr>
  <tr>
    <td align="right">        1407</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">600.0GAL NATURALGAS WATER HEATER - 600KBTU/HR 0.805 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">7.56692E-005</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">54.40</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">240.00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">24.70</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">89.36</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">278.72</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">51.94</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">21.33</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">205.15</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">45.95</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">37.17</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">103.34</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">38.01</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">452.16</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">2252.36</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">65.77</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">147.91</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">166.73</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">334.19</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">1638.64</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 30</td>
    <td align="right">157.89</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">929.54</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 29</td>
    <td align="right">353.24</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">291.27</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">837.99</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 28</td>
    <td align="right">2505.80</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">8167.51</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">163.83</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 31</td>
    <td align="right">3470.18</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">2079.58</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">5206.16</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">6062.54</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 4KBTU/HR 14.0SEER</td>
    <td align="right">1103.4</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 0KBTU/HR 14.0SEER</td>
    <td align="right">124.8</td>
    <td align="right">3.23</td>
    <td align="right">11.04</td>
    <td align="right">11.65</td>
    <td align="right">11.12</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 12KBTU/HR 14.0SEER</td>
    <td align="right">3361.3</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 2KBTU/HR 14.0SEER</td>
    <td align="right">643.6</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 3KBTU/HR 14.0SEER</td>
    <td align="right">842.9</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 1KBTU/HR 14.0SEER</td>
    <td align="right">361.2</td>
    <td align="right">3.12</td>
    <td align="right">10.65</td>
    <td align="right">11.23</td>
    <td align="right">10.55</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 1KBTU/HR 14.0SEER</td>
    <td align="right">278.9</td>
    <td align="right">3.17</td>
    <td align="right">10.82</td>
    <td align="right">11.42</td>
    <td align="right">10.80</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 1KBTU/HR 14.0SEER</td>
    <td align="right">381.2</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 2KBTU/HR 14.0SEER</td>
    <td align="right">698.5</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 20KBTU/HR 14.0SEER</td>
    <td align="right">5719.3</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 1KBTU/HR 14.0SEER</td>
    <td align="right">168.3</td>
    <td align="right">3.17</td>
    <td align="right">10.83</td>
    <td align="right">11.42</td>
    <td align="right">10.80</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 3KBTU/HR 14.0SEER</td>
    <td align="right">948.4</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 4KBTU/HR 14.0SEER</td>
    <td align="right">1150.9</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 1KBTU/HR 14.0SEER</td>
    <td align="right">368.6</td>
    <td align="right">3.22</td>
    <td align="right">11.00</td>
    <td align="right">11.61</td>
    <td align="right">11.07</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 3KBTU/HR 14.0SEER</td>
    <td align="right">869.8</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 8KBTU/HR 14.0SEER</td>
    <td align="right">2247.7</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 1KBTU/HR 14.0SEER</td>
    <td align="right">165.7</td>
    <td align="right">3.20</td>
    <td align="right">10.91</td>
    <td align="right">11.51</td>
    <td align="right">10.93</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 2KBTU/HR 14.0SEER</td>
    <td align="right">619.8</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 5KBTU/HR 14.0SEER</td>
    <td align="right">1310.1</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 0KBTU/HR 14.0SEER</td>
    <td align="right">99.5</td>
    <td align="right">3.27</td>
    <td align="right">11.17</td>
    <td align="right">11.80</td>
    <td align="right">11.33</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 3KBTU/HR 14.0SEER</td>
    <td align="right">888.8</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 17KBTU/HR 14.0SEER</td>
    <td align="right">4699.6</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 18KBTU/HR 14.0SEER</td>
    <td align="right">5233.9</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 17KBTU/HR 14.0SEER</td>
    <td align="right">4863.1</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 4KBTU/HR 14.0SEER</td>
    <td align="right">1126.2</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 2KBTU/HR 14.0SEER</td>
    <td align="right">647.5</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 4KBTU/HR 14.0SEER</td>
    <td align="right">1151.1</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 1KBTU/HR 14.0SEER</td>
    <td align="right">201.4</td>
    <td align="right">3.15</td>
    <td align="right">10.75</td>
    <td align="right">11.33</td>
    <td align="right">10.68</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 10KBTU/HR 14.0SEER</td>
    <td align="right">2911.7</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 9KBTU/HR 14.0SEER</td>
    <td align="right">2498.7</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 19KBTU/HR 14.0SEER</td>
    <td align="right">5517.0</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 1KBTU/HR 14.0SEER</td>
    <td align="right">349.2</td>
    <td align="right">3.15</td>
    <td align="right">10.75</td>
    <td align="right">11.34</td>
    <td align="right">10.69</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 1KBTU/HR 14.0SEER</td>
    <td align="right">286.1</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 14.0SEER</td>
    <td align="right">643.6</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 3KBTU/HR 14.0SEER</td>
    <td align="right">919.5</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 7KBTU/HR 14.0SEER</td>
    <td align="right">2024.0</td>
    <td align="right">3.26</td>
    <td align="right">11.12</td>
    <td align="right">11.74</td>
    <td align="right">11.25</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 7KBTU/HR 14.0SEER</td>
    <td align="right">1963.5</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 2KBTU/HR 14.0SEER</td>
    <td align="right">594.4</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 9KBTU/HR 14.0SEER</td>
    <td align="right">2701.7</td>
    <td align="right">3.23</td>
    <td align="right">11.02</td>
    <td align="right">11.63</td>
    <td align="right">11.10</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 4KBTU/HR 14.0SEER</td>
    <td align="right">1232.5</td>
    <td align="right">3.11</td>
    <td align="right">10.59</td>
    <td align="right">11.17</td>
    <td align="right">10.46</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 3KBTU/HR 14.0SEER</td>
    <td align="right">844.0</td>
    <td align="right">3.24</td>
    <td align="right">11.06</td>
    <td align="right">11.67</td>
    <td align="right">11.16</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 0KBTU/HR 14.0SEER</td>
    <td align="right">137.9</td>
    <td align="right">3.14</td>
    <td align="right">10.73</td>
    <td align="right">11.31</td>
    <td align="right">10.65</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 4KBTU/HR 14.0SEER</td>
    <td align="right">1211.1</td>
    <td align="right">3.16</td>
    <td align="right">10.78</td>
    <td align="right">11.37</td>
    <td align="right">10.74</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 1KBTU/HR 14.0SEER</td>
    <td align="right">356.3</td>
    <td align="right">3.22</td>
    <td align="right">10.97</td>
    <td align="right">11.58</td>
    <td align="right">11.03</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 14.0SEER</td>
    <td align="right">3057.5</td>
    <td align="right">3.29</td>
    <td align="right">11.21</td>
    <td align="right">11.84</td>
    <td align="right">11.39</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 1KBTU/HR 14.0SEER</td>
    <td align="right">220.2</td>
    <td align="right">3.17</td>
    <td align="right">10.83</td>
    <td align="right">11.42</td>
    <td align="right">10.80</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 13KBTU/HR 14.0SEER</td>
    <td align="right">3774.7</td>
    <td align="right">3.21</td>
    <td align="right">10.95</td>
    <td align="right">11.56</td>
    <td align="right">10.99</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 10KBTU/HR 14.0SEER</td>
    <td align="right">2960.3</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 14KBTU/HR 14.0SEER</td>
    <td align="right">4084.7</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 3KBTU/HR 14.0SEER</td>
    <td align="right">792.1</td>
    <td align="right">3.25</td>
    <td align="right">11.08</td>
    <td align="right">11.70</td>
    <td align="right">11.19</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 10KBTU/HR 14.0SEER</td>
    <td align="right">2926.5</td>
    <td align="right">3.21</td>
    <td align="right">10.94</td>
    <td align="right">11.54</td>
    <td align="right">10.97</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 5KBTU/HR 14.0SEER</td>
    <td align="right">1283.5</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 13KBTU/HR 14.0SEER</td>
    <td align="right">3685.1</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 14.0SEER</td>
    <td align="right">1586.7</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 7KBTU/HR 14.0SEER</td>
    <td align="right">2093.0</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 14.0SEER</td>
    <td align="right">892.5</td>
    <td align="right">3.18</td>
    <td align="right">10.86</td>
    <td align="right">11.45</td>
    <td align="right">10.85</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 14.0SEER</td>
    <td align="right">710.3</td>
    <td align="right">3.27</td>
    <td align="right">11.15</td>
    <td align="right">11.77</td>
    <td align="right">11.30</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 14.0SEER</td>
    <td align="right">706.3</td>
    <td align="right">3.28</td>
    <td align="right">11.18</td>
    <td align="right">11.81</td>
    <td align="right">11.35</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 2KBTU/HR 14.0SEER</td>
    <td align="right">604.7</td>
    <td align="right">3.26</td>
    <td align="right">11.12</td>
    <td align="right">11.74</td>
    <td align="right">11.26</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 2KBTU/HR 14.0SEER</td>
    <td align="right">626.5</td>
    <td align="right">3.26</td>
    <td align="right">11.11</td>
    <td align="right">11.73</td>
    <td align="right">11.24</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 14.0SEER</td>
    <td align="right">656.2</td>
    <td align="right">3.29</td>
    <td align="right">11.21</td>
    <td align="right">11.84</td>
    <td align="right">11.40</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 1KBTU/HR 14.0SEER</td>
    <td align="right">335.4</td>
    <td align="right">3.24</td>
    <td align="right">11.06</td>
    <td align="right">11.67</td>
    <td align="right">11.15</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 1KBTU/HR 14.0SEER</td>
    <td align="right">316.2</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 14.0SEER</td>
    <td align="right">510.8</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 14.0SEER</td>
    <td align="right">613.0</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 6KBTU/HR 14.0SEER</td>
    <td align="right">1815.3</td>
    <td align="right">3.29</td>
    <td align="right">11.21</td>
    <td align="right">11.84</td>
    <td align="right">11.40</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 24KBTU/HR 14.0SEER</td>
    <td align="right">7275.7</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 1KBTU/HR 14.0SEER</td>
    <td align="right">165.8</td>
    <td align="right">3.19</td>
    <td align="right">10.87</td>
    <td align="right">11.47</td>
    <td align="right">10.87</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 1KBTU/HR 14.0SEER</td>
    <td align="right">284.4</td>
    <td align="right">3.22</td>
    <td align="right">10.99</td>
    <td align="right">11.60</td>
    <td align="right">11.05</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 1KBTU/HR 14.0SEER</td>
    <td align="right">338.0</td>
    <td align="right">3.20</td>
    <td align="right">10.94</td>
    <td align="right">11.54</td>
    <td align="right">10.97</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 3KBTU/HR 14.0SEER</td>
    <td align="right">932.0</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 0KBTU/HR 14.0SEER</td>
    <td align="right">142.9</td>
    <td align="right">3.14</td>
    <td align="right">10.70</td>
    <td align="right">11.28</td>
    <td align="right">10.61</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 16KBTU/HR 14.0SEER</td>
    <td align="right">4597.5</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 1KBTU/HR 14.0SEER</td>
    <td align="right">442.5</td>
    <td align="right">3.25</td>
    <td align="right">11.09</td>
    <td align="right">11.70</td>
    <td align="right">11.20</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 13KBTU/HR 14.0SEER</td>
    <td align="right">3733.0</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 4KBTU/HR 14.0SEER</td>
    <td align="right">1332.7</td>
    <td align="right">3.22</td>
    <td align="right">11.00</td>
    <td align="right">11.61</td>
    <td align="right">11.07</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 10KBTU/HR 14.0SEER</td>
    <td align="right">2753.6</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 1KBTU/HR 14.0SEER</td>
    <td align="right">246.3</td>
    <td align="right">3.22</td>
    <td align="right">10.98</td>
    <td align="right">11.58</td>
    <td align="right">11.03</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 42KBTU/HR 14.0SEER</td>
    <td align="right">12344.4</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 12KBTU/HR 14.0SEER</td>
    <td align="right">3308.9</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 1KBTU/HR 14.0SEER</td>
    <td align="right">341.1</td>
    <td align="right">3.21</td>
    <td align="right">10.95</td>
    <td align="right">11.55</td>
    <td align="right">10.99</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 1KBTU/HR 14.0SEER</td>
    <td align="right">295.8</td>
    <td align="right">3.19</td>
    <td align="right">10.89</td>
    <td align="right">11.49</td>
    <td align="right">10.90</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 11KBTU/HR 14.0SEER</td>
    <td align="right">3123.1</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 31KBTU/HR 14.0SEER</td>
    <td align="right">9473.0</td>
    <td align="right">3.17</td>
    <td align="right">10.80</td>
    <td align="right">11.39</td>
    <td align="right">10.76</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 16KBTU/HR 14.0SEER</td>
    <td align="right">4893.9</td>
    <td align="right">3.17</td>
    <td align="right">10.80</td>
    <td align="right">11.39</td>
    <td align="right">10.77</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 2KBTU/HR 14.0SEER</td>
    <td align="right">560.2</td>
    <td align="right">3.24</td>
    <td align="right">11.06</td>
    <td align="right">11.68</td>
    <td align="right">11.16</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 8KBTU/HR 14.0SEER</td>
    <td align="right">2413.4</td>
    <td align="right">3.12</td>
    <td align="right">10.63</td>
    <td align="right">11.21</td>
    <td align="right">10.51</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 7KBTU/HR 14.0SEER</td>
    <td align="right">2016.9</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 8KBTU/HR 14.0SEER</td>
    <td align="right">2427.9</td>
    <td align="right">3.14</td>
    <td align="right">10.71</td>
    <td align="right">11.29</td>
    <td align="right">10.62</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 4KBTU/HR 14.0SEER</td>
    <td align="right">1202.7</td>
    <td align="right">3.14</td>
    <td align="right">10.71</td>
    <td align="right">11.29</td>
    <td align="right">10.62</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">8112.66</td>
    <td align="right">5333.84</td>
    <td align="right">2778.83</td>
    <td align="right">0.66</td>
    <td align="right">930.40</td>
    <td align="right">9.44</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">21509.13</td>
    <td align="right">14548.44</td>
    <td align="right">6960.69</td>
    <td align="right">0.68</td>
    <td align="right">2471.27</td>
    <td align="right">25.07</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">33457.36</td>
    <td align="right">22688.71</td>
    <td align="right">10768.65</td>
    <td align="right">0.68</td>
    <td align="right">3835.15</td>
    <td align="right">38.90</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 15TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4907153268E-002</td>
    <td align="right">0.3457222559</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2851697838</td>
    <td align="right">1.5994358258</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1395172268E-002</td>
    <td align="right">2.1464493204E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2473724580E-002</td>
    <td align="right">1.6071873825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1667403802</td>
    <td align="right">0.6280587565</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5293136858</td>
    <td align="right">0.9427615013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.8747022583E-002</td>
    <td align="right">0.2811863777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9512206178E-002</td>
    <td align="right">0.2969972765</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3399764219E-002</td>
    <td align="right">0.3288812642</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3219890164</td>
    <td align="right">2.0261761957</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5523692268E-002</td>
    <td align="right">1.7668352938E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7805817015E-003</td>
    <td align="right">8.2282684086E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.5041928819E-003</td>
    <td align="right">1.4920740297E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1782254601</td>
    <td align="right">0.4656532803</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6947120296E-002</td>
    <td align="right">0.2306299814</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4332702355</td>
    <td align="right">3.1206424075</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3348421856E-002</td>
    <td align="right">0.3396325811</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1306210638</td>
    <td align="right">0.4177255552</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6896969371E-002</td>
    <td align="right">1.0271703124E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6949706329E-003</td>
    <td align="right">7.8707710172E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2027162810E-002</td>
    <td align="right">0.2107942490</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2278731703</td>
    <td align="right">0.8376224650</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2233358670E-002</td>
    <td align="right">1.7550539553E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3585718952E-003</td>
    <td align="right">1.0368814156E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9930733844E-002</td>
    <td align="right">0.2442995021</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5246290558</td>
    <td align="right">3.5374234530</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3347347354E-002</td>
    <td align="right">0.4122117648</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6308348747</td>
    <td align="right">3.1152137721</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.5658637661E-002</td>
    <td align="right">0.2933891411</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1087858870</td>
    <td align="right">0.2556104202</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.9537589493E-002</td>
    <td align="right">0.1412619775</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4464732815</td>
    <td align="right">3.2275964084</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6513622339E-002</td>
    <td align="right">2.5929913598E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7195134679E-003</td>
    <td align="right">4.1599959235E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1183165018</td>
    <td align="right">0.3730498760</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1756197228</td>
    <td align="right">0.7695527207</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.0036823042E-006</td>
    <td align="right">4.9361650961E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8036712902E-002</td>
    <td align="right">2.9603332458E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6982784591E-002</td>
    <td align="right">0.2489325428</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1289741162</td>
    <td align="right">0.7094330777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.4300501750E-002</td>
    <td align="right">6.3633077638E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1252581913</td>
    <td align="right">0.2395213379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.7021857447E-002</td>
    <td align="right">0.2359758261</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4916604303E-002</td>
    <td align="right">0.1328831053</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6067535838E-002</td>
    <td align="right">0.2277888781</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4735468711</td>
    <td align="right">3.5738572097</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.8612230096E-002</td>
    <td align="right">0.1493403413</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6296968933E-002</td>
    <td align="right">0.1765884678</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.6040363590E-002</td>
    <td align="right">0.1991594325</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2345874128</td>
    <td align="right">1.1802237550</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0672777476E-002</td>
    <td align="right">5.7976642475E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4354851882E-003</td>
    <td align="right">7.8070656274E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.5753061621E-002</td>
    <td align="right">0.1851681374</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2024690795E-002</td>
    <td align="right">0.2277371506</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4534324991E-002</td>
    <td align="right">2.4166611245E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5921760360E-002</td>
    <td align="right">0.2577468741</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9346165600E-002</td>
    <td align="right">1.3529528259E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4505707072E-003</td>
    <td align="right">8.8356706295E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3463607596E-002</td>
    <td align="right">0.3916269631</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1670137869</td>
    <td align="right">0.5048178579</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3462613827E-002</td>
    <td align="right">0.3866240707</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4310689633E-002</td>
    <td align="right">0.2203144134</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.7746285510E-002</td>
    <td align="right">0.2947180203</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8425426898E-002</td>
    <td align="right">0.1303247481</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.4071022691E-002</td>
    <td align="right">1.1697500329E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6940788183E-003</td>
    <td align="right">6.2927260271E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.5952437015E-002</td>
    <td align="right">0.1704502623</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1963052624</td>
    <td align="right">1.1849904511</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4709438540E-002</td>
    <td align="right">0.1827445525</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1355504160E-002</td>
    <td align="right">0.2011264033</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9000652303E-002</td>
    <td align="right">9.5117118347E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2597994498E-002</td>
    <td align="right">4.1329331380E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.1288413553E-002</td>
    <td align="right">0.2308514418</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2714567722</td>
    <td align="right">0.4472958008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5321207629E-002</td>
    <td align="right">0.3847430650</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1516445709</td>
    <td align="right">0.5885627673</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4486627423E-002</td>
    <td align="right">5.7035320754E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1704430885</td>
    <td align="right">0.4027680089</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4692090913E-002</td>
    <td align="right">0.3591782573</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1930816846</td>
    <td align="right">0.5338194712</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3443094292E-002</td>
    <td align="right">0.3905841815</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2679454547</td>
    <td align="right">1.1285884246</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.1822825415E-002</td>
    <td align="right">7.0481468170E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6420592423E-003</td>
    <td align="right">1.1701987726E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4476688428E-002</td>
    <td align="right">0.2908975192</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2344972074</td>
    <td align="right">0.6347359599</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3342193126E-002</td>
    <td align="right">0.3515492470</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3658790203</td>
    <td align="right">1.7362833236</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.7682732644E-002</td>
    <td align="right">0.3056691363</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2644414911</td>
    <td align="right">1.4654437256</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2308609292E-002</td>
    <td align="right">0.3163376640</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1706051663</td>
    <td align="right">0.6682636866</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1667138201</td>
    <td align="right">0.6316131096</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9007142611</td>
    <td align="right">7.7773634057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.1093110832E-002</td>
    <td align="right">0.2466197551</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1659021699</td>
    <td align="right">0.3891970298</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4737894151E-002</td>
    <td align="right">8.8162167511E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1177316191E-003</td>
    <td align="right">1.2118226057E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.1917788970E-006</td>
    <td align="right">9.9457856023E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5339338862E-002</td>
    <td align="right">3.9568058378E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1534158680E-002</td>
    <td align="right">5.4047206213E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1404289628</td>
    <td align="right">0.3621983427</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3349617110E-002</td>
    <td align="right">0.3960332220</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1829881265</td>
    <td align="right">0.4526271773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2270500512E-002</td>
    <td align="right">3.0845531492E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0769498176E-003</td>
    <td align="right">8.7629718992E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1249735448E-006</td>
    <td align="right">2.8171008816E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3449165161</td>
    <td align="right">1.6224605964</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3340699067E-002</td>
    <td align="right">0.3595129135</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2996155128</td>
    <td align="right">1.0637517102</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3382895357E-002</td>
    <td align="right">0.4182356912</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4211607669</td>
    <td align="right">0.7680409562</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-4 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.6487299531E-002</td>
    <td align="right">0.2034612244</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1398561366</td>
    <td align="right">0.3874886461</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.5376162934E-002</td>
    <td align="right">9.1066416300E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3669234919E-002</td>
    <td align="right">0.2217929004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3350106656E-002</td>
    <td align="right">0.4103663031</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5220076494</td>
    <td align="right">1.7624194709</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3358122055E-002</td>
    <td align="right">0.3492169448</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2139148667</td>
    <td align="right">0.6831432469</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3371281167E-002</td>
    <td align="right">0.3508179423</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8396890642</td>
    <td align="right">5.3519046719</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.9394567452E-002</td>
    <td align="right">0.3924403025</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3800351310</td>
    <td align="right">0.7711735279</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3341495713E-002</td>
    <td align="right">0.4184442355</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4722806955</td>
    <td align="right">1.2999860441</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3344318520E-002</td>
    <td align="right">0.3939840162</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4099430864</td>
    <td align="right">1.2500398422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3355203829E-002</td>
    <td align="right">0.3712845006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9941178837E-002</td>
    <td align="right">0.2334464574</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3343782410E-002</td>
    <td align="right">0.3991444802</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3921741189</td>
    <td align="right">0.7562564685</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3347079239E-002</td>
    <td align="right">0.3791771154</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2801620000</td>
    <td align="right">0.7823288232</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3339999105E-002</td>
    <td align="right">0.3389921628</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2620240709</td>
    <td align="right">0.5207818200</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.3864241806E-002</td>
    <td align="right">0.3115326755</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3875409824</td>
    <td align="right">1.0249268443</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.1584368885E-002</td>
    <td align="right">0.3003657728</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7949431618</td>
    <td align="right">2.9214039002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.4559675044E-002</td>
    <td align="right">0.2702639866</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3641057488</td>
    <td align="right">1.0023690355</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.0087414779E-002</td>
    <td align="right">0.2935377993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2350501444</td>
    <td align="right">0.9425739278</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.0740056166E-002</td>
    <td align="right">0.2952501281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2041877960</td>
    <td align="right">0.8592369936</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2728505898E-006</td>
    <td align="right">2.8190674436E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6861202369E-002</td>
    <td align="right">0.1133787986</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1042767269</td>
    <td align="right">0.3436599018</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3239497621</td>
    <td align="right">1.0760329033</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1366206199E-002</td>
    <td align="right">0.2170684626</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4243293431</td>
    <td align="right">3.3334544494</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.6076320959E-002</td>
    <td align="right">0.2306223996</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2268547547</td>
    <td align="right">0.6789172031</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4598442957E-002</td>
    <td align="right">6.4358056221E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5920595402E-002</td>
    <td align="right">0.2047483572</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8050233598E-002</td>
    <td align="right">9.8674839991E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1021944042</td>
    <td align="right">0.3132473934</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4804453934E-002</td>
    <td align="right">0.2394127003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2000100949</td>
    <td align="right">0.4640712951</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3360454846E-002</td>
    <td align="right">0.4056309282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6843518191</td>
    <td align="right">2.5668720706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0620574337E-002</td>
    <td align="right">4.0731075893E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9993428533E-002</td>
    <td align="right">0.3840855720</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.8538412640E-002</td>
    <td align="right">9.7962734256E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4167673048E-002</td>
    <td align="right">0.2232006213</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9314578528E-002</td>
    <td align="right">0.1026745623</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4138364443E-002</td>
    <td align="right">0.2232428529</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.9959720748E-002</td>
    <td align="right">3.3129116778E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.0730521055E-003</td>
    <td align="right">8.0681276641E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7878065714E-002</td>
    <td align="right">1.9140831550E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7248855731E-003</td>
    <td align="right">7.1945947222E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7219576273E-002</td>
    <td align="right">1.9314292450E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1794538691E-003</td>
    <td align="right">7.0847548689E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.9181163590E-002</td>
    <td align="right">4.1134625737E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3093973318</td>
    <td align="right">1.4145368289</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1424148435E-002</td>
    <td align="right">5.2704580183E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2029054868</td>
    <td align="right">1.0111609026</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.6963135823E-002</td>
    <td align="right">9.1404201869E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4747401564E-002</td>
    <td align="right">0.2231043008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.7884265628E-002</td>
    <td align="right">0.3173376041</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9597735742E-002</td>
    <td align="right">0.3533689629</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.8833799588E-002</td>
    <td align="right">0.2108640336</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1625584477E-002</td>
    <td align="right">8.1962407762E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4245238046E-002</td>
    <td align="right">7.3062080667E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2938125210E-002</td>
    <td align="right">0.1769447144</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6433639881E-002</td>
    <td align="right">0.2977048824</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8844180509E-002</td>
    <td align="right">0.2038042677</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7460648190E-002</td>
    <td align="right">8.5918829086E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3490629556E-002</td>
    <td align="right">0.1768303277</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.6669817834E-006</td>
    <td align="right">5.3717995748E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6615084579E-002</td>
    <td align="right">6.8349064468E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6002829403E-002</td>
    <td align="right">0.1645351630</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1439211925</td>
    <td align="right">0.3045273099</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1667087742</td>
    <td align="right">0.6092853461</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7038266159</td>
    <td align="right">1.4278659185</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3812378023E-002</td>
    <td align="right">0.3374597691</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9531781017E-002</td>
    <td align="right">0.1988330176</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3340206220E-002</td>
    <td align="right">0.3834825769</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1445269879</td>
    <td align="right">0.2970380939</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3334664968E-002</td>
    <td align="right">0.3228249697</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1885511207</td>
    <td align="right">0.5833715624</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.6077316399E-002</td>
    <td align="right">0.2604696139</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1147613603</td>
    <td align="right">0.2214950601</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9594973239E-002</td>
    <td align="right">4.3713628012E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1233454623</td>
    <td align="right">0.4853181229</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3355552423E-002</td>
    <td align="right">0.3572921120</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2858273717</td>
    <td align="right">1.1869797282</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1043832334</td>
    <td align="right">0.3672839422</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4198186598</td>
    <td align="right">1.3005636406</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3351094950E-002</td>
    <td align="right">0.3942052755</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7237817287</td>
    <td align="right">4.1246582158</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6323147393E-002</td>
    <td align="right">0.1679701510</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1135295980</td>
    <td align="right">0.2576658597</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7463466371E-002</td>
    <td align="right">4.2058331291E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3003634313</td>
    <td align="right">1.2402070672</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.0164265136E-002</td>
    <td align="right">3.4697987090E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4887881051</td>
    <td align="right">2.1997015272</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3356304052E-002</td>
    <td align="right">0.3936679459</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3958425420</td>
    <td align="right">0.8880463404</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1659952550</td>
    <td align="right">0.2722801170</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0374545912E-002</td>
    <td align="right">0.1216638843</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.0001109294E-002</td>
    <td align="right">0.1585120893</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3426186799</td>
    <td align="right">1.0981212709</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4386890285E-002</td>
    <td align="right">2.4231212132E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4824055994</td>
    <td align="right">2.2820118405</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.5448413873E-002</td>
    <td align="right">7.0534991929E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0401922108E-002</td>
    <td align="right">0.1309769537</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3336528052E-002</td>
    <td align="right">0.3867870811</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9753435991E-002</td>
    <td align="right">0.2596636261</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3350210182E-002</td>
    <td align="right">0.3975092771</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1566284007</td>
    <td align="right">0.4989079091</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3336793247E-002</td>
    <td align="right">0.3897589826</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.0201257152E-002</td>
    <td align="right">0.2811254513</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3335538990E-002</td>
    <td align="right">0.3690776405</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1980839184</td>
    <td align="right">0.8051653948</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    19:44:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.676374E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.263899E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.340645E+11</td>
    <td align="right">0.145190E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 99709816.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.612466E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.239020E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.307865E+11</td>
    <td align="right">0.130490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.128197E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.681803E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.266299E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.343358E+11</td>
    <td align="right">0.166101E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.155432E+10</td>
    <td align="right"> 14122361.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.650022E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.253309E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.329018E+11</td>
    <td align="right">0.220399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.194937E+10</td>
    <td align="right">  1393714.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.681803E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.266299E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.354598E+11</td>
    <td align="right">0.305554E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.899114E+10</td>
    <td align="right"> 56124253.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.658691E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.257206E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.353402E+11</td>
    <td align="right">0.330425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.305070E+11</td>
    <td align="right">0.345868E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.673134E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.262402E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.367780E+11</td>
    <td align="right">0.338861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.463736E+11</td>
    <td align="right">0.590569E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.681803E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.266299E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.366966E+11</td>
    <td align="right">0.340891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.380445E+11</td>
    <td align="right">0.476240E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.655451E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.255710E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.348608E+11</td>
    <td align="right">0.321238E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.208034E+11</td>
    <td align="right">0.235920E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.676374E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.263899E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.347486E+11</td>
    <td align="right">0.287126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.635542E+10</td>
    <td align="right"> 63734860.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.658691E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.257206E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.329105E+11</td>
    <td align="right">0.187284E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.357713E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.673134E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.262402E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.338358E+11</td>
    <td align="right">0.156865E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.152377E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.797975E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.311395E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.412719E+12</td>
    <td align="right">0.293042E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.155317E+12</td>
    <td align="right">0.178397E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.612466E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.239020E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.307865E+11</td>
    <td align="right">0.130490E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 99709816.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.681803E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.266299E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.367780E+11</td>
    <td align="right">0.340891E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.463736E+11</td>
    <td align="right">0.590569E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    19:44:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.414921E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.319277E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.334176E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.293011E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250009E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.321632E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108000E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.294699E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.450489E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.291802E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.613849E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.268011E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.523642E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.262001E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.260990E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146970E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.253049E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.686443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.272392E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182099E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.283433E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.320960E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.305264E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174646E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.342556E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.523642E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.253049E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.414921E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.321632E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    19:44:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    70203.95</td>
    <td align="right">24-JAN-13:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14850.12</td>
    <td align="right">      486.21</td>
    <td align="right">        0.00</td>
    <td align="right">      583.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    71224.14</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14850.12</td>
    <td align="right">     1742.62</td>
    <td align="right">        0.00</td>
    <td align="right">      347.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    91903.07</td>
    <td align="right">27-MAR-15:15</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14850.12</td>
    <td align="right">     1260.55</td>
    <td align="right">        0.00</td>
    <td align="right">    21302.80</td>
    <td align="right">      205.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    82209.22</td>
    <td align="right">05-APR-15:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14850.12</td>
    <td align="right">     1260.55</td>
    <td align="right">        0.00</td>
    <td align="right">    11750.00</td>
    <td align="right">       64.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   104337.65</td>
    <td align="right">09-MAY-12:45</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    15049.38</td>
    <td align="right">     1260.55</td>
    <td align="right">        0.00</td>
    <td align="right">    33374.39</td>
    <td align="right">      368.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   118804.82</td>
    <td align="right">30-JUN-12:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    15341.02</td>
    <td align="right">     1260.55</td>
    <td align="right">        0.00</td>
    <td align="right">    47234.62</td>
    <td align="right">      684.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   124895.67</td>
    <td align="right">13-JUL-11:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    16113.21</td>
    <td align="right">     1260.55</td>
    <td align="right">        0.00</td>
    <td align="right">    52442.63</td>
    <td align="right">      794.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   125228.87</td>
    <td align="right">18-AUG-13:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    16154.11</td>
    <td align="right">     1260.55</td>
    <td align="right">        0.00</td>
    <td align="right">    52711.50</td>
    <td align="right">      818.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   118652.63</td>
    <td align="right">01-SEP-15:30</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    15048.50</td>
    <td align="right">     1260.55</td>
    <td align="right">        0.00</td>
    <td align="right">    47382.69</td>
    <td align="right">      676.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   105174.19</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14919.17</td>
    <td align="right">     1260.55</td>
    <td align="right">        0.00</td>
    <td align="right">    34325.10</td>
    <td align="right">      384.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    74660.12</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14850.12</td>
    <td align="right">     1260.56</td>
    <td align="right">        0.00</td>
    <td align="right">     4265.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    71624.64</td>
    <td align="right">14-DEC-12:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14850.12</td>
    <td align="right">     1742.62</td>
    <td align="right">        0.00</td>
    <td align="right">      747.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    70203.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14850.12</td>
    <td align="right">      486.21</td>
    <td align="right">        0.00</td>
    <td align="right">      347.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   125228.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    16154.11</td>
    <td align="right">     1742.62</td>
    <td align="right">        0.00</td>
    <td align="right">    52711.50</td>
    <td align="right">      818.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    19:44:25</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   361164.58</td>
    <td align="right">18-JAN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   333200.14</td>
    <td align="right">        0.00</td>
    <td align="right">    27964.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   348229.94</td>
    <td align="right">06-FEB-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   318401.56</td>
    <td align="right">        0.00</td>
    <td align="right">    29828.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   311995.29</td>
    <td align="right">07-MAR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   282493.22</td>
    <td align="right">        0.00</td>
    <td align="right">    29502.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   166057.44</td>
    <td align="right">21-APR-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   138145.44</td>
    <td align="right">        0.00</td>
    <td align="right">    27912.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   145833.51</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   145813.51</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    65476.15</td>
    <td align="right">20-JUN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35557.66</td>
    <td align="right">        0.00</td>
    <td align="right">    29918.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    36246.44</td>
    <td align="right">22-JUL-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5328.58</td>
    <td align="right">        0.00</td>
    <td align="right">    30917.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    47700.42</td>
    <td align="right">13-AUG-00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16715.85</td>
    <td align="right">        0.00</td>
    <td align="right">    30984.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    82592.94</td>
    <td align="right">26-SEP-20:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51368.43</td>
    <td align="right">        0.00</td>
    <td align="right">    31224.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   171451.51</td>
    <td align="right">31-OCT-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   142123.81</td>
    <td align="right">        0.00</td>
    <td align="right">    29327.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   235546.42</td>
    <td align="right">28-NOV-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   235526.42</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   363249.07</td>
    <td align="right">21-DEC-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   335378.28</td>
    <td align="right">        0.00</td>
    <td align="right">    27870.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    36246.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5328.58</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   363249.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   335378.28</td>
    <td align="right">        0.00</td>
    <td align="right">    31224.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:44:25</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">       15.83</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">       15.83</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">       19.73</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">LONDONHYDRO</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">    60203.18</td>
  </tr>
  <tr>
    <td align="right">UNION</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">    14832.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::LONDONHYDRO></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> LONDONHYDRO</b></p>
<p>Timestamp: <b>2017-07-10
    19:44:25</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_LONDONHYDRO_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_LONDONHYDRO_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     3961.64</td>
    <td align="right">     3586.54</td>
    <td align="right">     4045.13</td>
    <td align="right">     3892.77</td>
    <td align="right">     4350.63</td>
    <td align="right">     4922.50</td>
    <td align="right">     5521.35</td>
    <td align="right">     5299.87</td>
    <td align="right">     4590.68</td>
    <td align="right">     4219.03</td>
    <td align="right">     3872.64</td>
    <td align="right">     3945.35</td>
    <td align="right">    52208.14</td>
    <td align="right">     5521.35</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      484.32</td>
    <td align="right">      491.35</td>
    <td align="right">      634.01</td>
    <td align="right">      567.14</td>
    <td align="right">      719.79</td>
    <td align="right">      819.60</td>
    <td align="right">      861.62</td>
    <td align="right">      863.92</td>
    <td align="right">      818.55</td>
    <td align="right">      725.57</td>
    <td align="right">      515.06</td>
    <td align="right">      494.12</td>
    <td align="right">     7995.03</td>
    <td align="right">      863.92</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     4445.96</td>
    <td align="right">     4077.89</td>
    <td align="right">     4679.14</td>
    <td align="right">     4459.91</td>
    <td align="right">     5070.42</td>
    <td align="right">     5742.10</td>
    <td align="right">     6382.97</td>
    <td align="right">     6163.79</td>
    <td align="right">     5409.23</td>
    <td align="right">     4944.60</td>
    <td align="right">     4387.70</td>
    <td align="right">     4439.47</td>
    <td align="right">    60203.18</td>
    <td align="right">     6382.97</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     4445.96</td>
    <td align="right">     4077.89</td>
    <td align="right">     4679.14</td>
    <td align="right">     4459.91</td>
    <td align="right">     5070.42</td>
    <td align="right">     5742.10</td>
    <td align="right">     6382.97</td>
    <td align="right">     6163.79</td>
    <td align="right">     5409.23</td>
    <td align="right">     4944.60</td>
    <td align="right">     4387.70</td>
    <td align="right">     4439.47</td>
    <td align="right">    60203.18</td>
    <td align="right">     6382.97</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     4445.96</td>
    <td align="right">     4077.89</td>
    <td align="right">     4679.14</td>
    <td align="right">     4459.91</td>
    <td align="right">     5070.42</td>
    <td align="right">     5742.10</td>
    <td align="right">     6382.97</td>
    <td align="right">     6163.79</td>
    <td align="right">     5409.23</td>
    <td align="right">     4944.60</td>
    <td align="right">     4387.70</td>
    <td align="right">     4439.47</td>
    <td align="right">    60203.18</td>
    <td align="right">     6382.97</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_LONDONHYDRO_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSENERGYCHARGES ($)</td>
    <td align="right">     3961.64</td>
    <td align="right">     3586.54</td>
    <td align="right">     4045.13</td>
    <td align="right">     3892.77</td>
    <td align="right">     4350.63</td>
    <td align="right">     4922.50</td>
    <td align="right">     5521.35</td>
    <td align="right">     5299.87</td>
    <td align="right">     4590.68</td>
    <td align="right">     4219.03</td>
    <td align="right">     3872.64</td>
    <td align="right">     3945.35</td>
    <td align="right">    52208.14</td>
    <td align="right">     5521.35</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">      484.32</td>
    <td align="right">      491.35</td>
    <td align="right">      634.01</td>
    <td align="right">      567.14</td>
    <td align="right">      719.79</td>
    <td align="right">      819.60</td>
    <td align="right">      861.62</td>
    <td align="right">      863.92</td>
    <td align="right">      818.55</td>
    <td align="right">      725.57</td>
    <td align="right">      515.06</td>
    <td align="right">      494.12</td>
    <td align="right">     7995.03</td>
    <td align="right">      863.92</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_LONDONHYDRO_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    36014.93</td>
    <td align="right">    32604.88</td>
    <td align="right">    36773.93</td>
    <td align="right">    35388.81</td>
    <td align="right">    39551.18</td>
    <td align="right">    44749.99</td>
    <td align="right">    50194.11</td>
    <td align="right">    48180.66</td>
    <td align="right">    41733.48</td>
    <td align="right">    38354.82</td>
    <td align="right">    35205.82</td>
    <td align="right">    35866.86</td>
    <td align="right">   474619.49</td>
    <td align="right">    50194.11</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       70.20</td>
    <td align="right">       71.22</td>
    <td align="right">       91.90</td>
    <td align="right">       82.21</td>
    <td align="right">      104.34</td>
    <td align="right">      118.80</td>
    <td align="right">      124.90</td>
    <td align="right">      125.23</td>
    <td align="right">      118.65</td>
    <td align="right">      105.17</td>
    <td align="right">       74.66</td>
    <td align="right">       71.62</td>
    <td align="right">     1158.92</td>
    <td align="right">      125.23</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_LONDONHYDRO_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_LONDONHYDRO_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_LONDONHYDRO_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    36014.93</td>
    <td align="right">    32604.88</td>
    <td align="right">    36773.93</td>
    <td align="right">    35388.81</td>
    <td align="right">    39551.18</td>
    <td align="right">    44749.99</td>
    <td align="right">    50194.11</td>
    <td align="right">    48180.66</td>
    <td align="right">    41733.48</td>
    <td align="right">    38354.82</td>
    <td align="right">    35205.82</td>
    <td align="right">    35866.86</td>
    <td align="right">   474619.49</td>
    <td align="right">    50194.11</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       70.20</td>
    <td align="right">       71.22</td>
    <td align="right">       91.90</td>
    <td align="right">       82.21</td>
    <td align="right">      104.34</td>
    <td align="right">      118.80</td>
    <td align="right">      124.90</td>
    <td align="right">      125.23</td>
    <td align="right">      118.65</td>
    <td align="right">      105.17</td>
    <td align="right">       74.66</td>
    <td align="right">       71.62</td>
    <td align="right">     1158.92</td>
    <td align="right">      125.23</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    36014.93</td>
    <td align="right">    32604.88</td>
    <td align="right">    36773.93</td>
    <td align="right">    35388.81</td>
    <td align="right">    39551.18</td>
    <td align="right">    44749.99</td>
    <td align="right">    50194.11</td>
    <td align="right">    48180.66</td>
    <td align="right">    41733.48</td>
    <td align="right">    38354.82</td>
    <td align="right">    35205.82</td>
    <td align="right">    35866.86</td>
    <td align="right">   474619.49</td>
    <td align="right">    50194.11</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       70.20</td>
    <td align="right">       71.22</td>
    <td align="right">       91.90</td>
    <td align="right">       82.21</td>
    <td align="right">      104.34</td>
    <td align="right">      118.80</td>
    <td align="right">      124.90</td>
    <td align="right">      125.23</td>
    <td align="right">      118.65</td>
    <td align="right">      105.17</td>
    <td align="right">       74.66</td>
    <td align="right">       71.62</td>
    <td align="right">     1158.92</td>
    <td align="right">      125.23</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       70.20</td>
    <td align="right">       71.22</td>
    <td align="right">       91.90</td>
    <td align="right">       82.21</td>
    <td align="right">      104.34</td>
    <td align="right">      118.80</td>
    <td align="right">      124.90</td>
    <td align="right">      125.23</td>
    <td align="right">      118.65</td>
    <td align="right">      105.17</td>
    <td align="right">       74.66</td>
    <td align="right">       71.62</td>
    <td align="right">     1158.92</td>
    <td align="right">      125.23</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       70.20</td>
    <td align="right">       71.22</td>
    <td align="right">       91.90</td>
    <td align="right">       82.21</td>
    <td align="right">      104.34</td>
    <td align="right">      118.80</td>
    <td align="right">      124.90</td>
    <td align="right">      125.23</td>
    <td align="right">      118.65</td>
    <td align="right">      105.17</td>
    <td align="right">       74.66</td>
    <td align="right">       71.62</td>
    <td align="right">     1158.92</td>
    <td align="right">      125.23</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       70.20</td>
    <td align="right">       71.22</td>
    <td align="right">       91.90</td>
    <td align="right">       82.21</td>
    <td align="right">      104.34</td>
    <td align="right">      118.80</td>
    <td align="right">      124.90</td>
    <td align="right">      125.23</td>
    <td align="right">      118.65</td>
    <td align="right">      105.17</td>
    <td align="right">       74.66</td>
    <td align="right">       71.62</td>
    <td align="right">     1158.92</td>
    <td align="right">      125.23</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    36014.93</td>
    <td align="right">    32604.88</td>
    <td align="right">    36773.93</td>
    <td align="right">    35388.81</td>
    <td align="right">    39551.18</td>
    <td align="right">    44749.99</td>
    <td align="right">    50194.11</td>
    <td align="right">    48180.66</td>
    <td align="right">    41733.48</td>
    <td align="right">    38354.82</td>
    <td align="right">    35205.82</td>
    <td align="right">    35866.86</td>
    <td align="right">   474619.49</td>
    <td align="right">    50194.11</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       70.20</td>
    <td align="right">       71.22</td>
    <td align="right">       91.90</td>
    <td align="right">       82.21</td>
    <td align="right">      104.34</td>
    <td align="right">      118.80</td>
    <td align="right">      124.90</td>
    <td align="right">      125.23</td>
    <td align="right">      118.65</td>
    <td align="right">      105.17</td>
    <td align="right">       74.66</td>
    <td align="right">       71.62</td>
    <td align="right">     1158.92</td>
    <td align="right">      125.23</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    36014.93</td>
    <td align="right">    32604.88</td>
    <td align="right">    36773.93</td>
    <td align="right">    35388.81</td>
    <td align="right">    39551.18</td>
    <td align="right">    44749.99</td>
    <td align="right">    50194.11</td>
    <td align="right">    48180.66</td>
    <td align="right">    41733.48</td>
    <td align="right">    38354.82</td>
    <td align="right">    35205.82</td>
    <td align="right">    35866.86</td>
    <td align="right">   474619.49</td>
    <td align="right">    50194.11</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       70.20</td>
    <td align="right">       71.22</td>
    <td align="right">       91.90</td>
    <td align="right">       82.21</td>
    <td align="right">      104.34</td>
    <td align="right">      118.80</td>
    <td align="right">      124.90</td>
    <td align="right">      125.23</td>
    <td align="right">      118.65</td>
    <td align="right">      105.17</td>
    <td align="right">       74.66</td>
    <td align="right">       71.62</td>
    <td align="right">     1158.92</td>
    <td align="right">      125.23</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    36014.93</td>
    <td align="right">    32604.88</td>
    <td align="right">    36773.93</td>
    <td align="right">    35388.81</td>
    <td align="right">    39551.18</td>
    <td align="right">    44749.99</td>
    <td align="right">    50194.11</td>
    <td align="right">    48180.66</td>
    <td align="right">    41733.48</td>
    <td align="right">    38354.82</td>
    <td align="right">    35205.82</td>
    <td align="right">    35866.86</td>
    <td align="right">   474619.49</td>
    <td align="right">    50194.11</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       70.20</td>
    <td align="right">       71.22</td>
    <td align="right">       91.90</td>
    <td align="right">       82.21</td>
    <td align="right">      104.34</td>
    <td align="right">      118.80</td>
    <td align="right">      124.90</td>
    <td align="right">      125.23</td>
    <td align="right">      118.65</td>
    <td align="right">      105.17</td>
    <td align="right">       74.66</td>
    <td align="right">       71.62</td>
    <td align="right">     1158.92</td>
    <td align="right">      125.23</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_LONDONHYDRO_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
ELECTRICITYBLOCKSENERGYCHARGES FROM TotalEnergy<br>
ELECTRICITYBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM ELECTRICITYBLOCKSENERGYCHARGES<br>
DemandCharges SUM ELECTRICITYBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::UNION></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> UNION</b></p>
<p>Timestamp: <b>2017-07-10
    19:44:25</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_UNION_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MJ</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_UNION_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     3172.62</td>
    <td align="right">     2580.69</td>
    <td align="right">     2003.42</td>
    <td align="right">      976.03</td>
    <td align="right">      527.03</td>
    <td align="right">      233.87</td>
    <td align="right">      189.74</td>
    <td align="right">      194.16</td>
    <td align="right">      284.01</td>
    <td align="right">      680.77</td>
    <td align="right">     1494.14</td>
    <td align="right">     2495.55</td>
    <td align="right">    14832.04</td>
    <td align="right">     3172.62</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     3172.62</td>
    <td align="right">     2580.69</td>
    <td align="right">     2003.42</td>
    <td align="right">      976.03</td>
    <td align="right">      527.03</td>
    <td align="right">      233.87</td>
    <td align="right">      189.74</td>
    <td align="right">      194.16</td>
    <td align="right">      284.01</td>
    <td align="right">      680.77</td>
    <td align="right">     1494.14</td>
    <td align="right">     2495.55</td>
    <td align="right">    14832.04</td>
    <td align="right">     3172.62</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     3172.62</td>
    <td align="right">     2580.69</td>
    <td align="right">     2003.42</td>
    <td align="right">      976.03</td>
    <td align="right">      527.03</td>
    <td align="right">      233.87</td>
    <td align="right">      189.74</td>
    <td align="right">      194.16</td>
    <td align="right">      284.01</td>
    <td align="right">      680.77</td>
    <td align="right">     1494.14</td>
    <td align="right">     2495.55</td>
    <td align="right">    14832.04</td>
    <td align="right">     3172.62</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     3172.62</td>
    <td align="right">     2580.69</td>
    <td align="right">     2003.42</td>
    <td align="right">      976.03</td>
    <td align="right">      527.03</td>
    <td align="right">      233.87</td>
    <td align="right">      189.74</td>
    <td align="right">      194.16</td>
    <td align="right">      284.01</td>
    <td align="right">      680.77</td>
    <td align="right">     1494.14</td>
    <td align="right">     2495.55</td>
    <td align="right">    14832.04</td>
    <td align="right">     3172.62</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_UNION_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSENERGYCHARGES ($)</td>
    <td align="right">     3172.62</td>
    <td align="right">     2580.69</td>
    <td align="right">     2003.42</td>
    <td align="right">      976.03</td>
    <td align="right">      527.03</td>
    <td align="right">      233.87</td>
    <td align="right">      189.74</td>
    <td align="right">      194.16</td>
    <td align="right">      284.01</td>
    <td align="right">      680.77</td>
    <td align="right">     1494.14</td>
    <td align="right">     2495.55</td>
    <td align="right">    14832.04</td>
    <td align="right">     3172.62</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_UNION_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   446848.38</td>
    <td align="right">   363476.78</td>
    <td align="right">   282172.38</td>
    <td align="right">   137469.70</td>
    <td align="right">    74229.06</td>
    <td align="right">    32939.56</td>
    <td align="right">    26723.73</td>
    <td align="right">    27345.86</td>
    <td align="right">    40001.85</td>
    <td align="right">    95883.55</td>
    <td align="right">   210442.46</td>
    <td align="right">   351485.98</td>
    <td align="right">  2089019.28</td>
    <td align="right">   446848.38</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1300.19</td>
    <td align="right">     1253.63</td>
    <td align="right">     1123.18</td>
    <td align="right">      597.81</td>
    <td align="right">      525.00</td>
    <td align="right">      235.71</td>
    <td align="right">      130.49</td>
    <td align="right">      171.72</td>
    <td align="right">      297.33</td>
    <td align="right">      617.23</td>
    <td align="right">      847.97</td>
    <td align="right">     1307.70</td>
    <td align="right">     8407.96</td>
    <td align="right">     1307.70</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_UNION_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_UNION_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_UNION_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   446848.38</td>
    <td align="right">   363476.78</td>
    <td align="right">   282172.38</td>
    <td align="right">   137469.70</td>
    <td align="right">    74229.06</td>
    <td align="right">    32939.56</td>
    <td align="right">    26723.73</td>
    <td align="right">    27345.86</td>
    <td align="right">    40001.85</td>
    <td align="right">    95883.55</td>
    <td align="right">   210442.46</td>
    <td align="right">   351485.98</td>
    <td align="right">  2089019.28</td>
    <td align="right">   446848.38</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1300.19</td>
    <td align="right">     1253.63</td>
    <td align="right">     1123.18</td>
    <td align="right">      597.81</td>
    <td align="right">      525.00</td>
    <td align="right">      235.71</td>
    <td align="right">      130.49</td>
    <td align="right">      171.72</td>
    <td align="right">      297.33</td>
    <td align="right">      617.23</td>
    <td align="right">      847.97</td>
    <td align="right">     1307.70</td>
    <td align="right">     8407.96</td>
    <td align="right">     1307.70</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   446848.38</td>
    <td align="right">   363476.78</td>
    <td align="right">   282172.38</td>
    <td align="right">   137469.70</td>
    <td align="right">    74229.06</td>
    <td align="right">    32939.56</td>
    <td align="right">    26723.73</td>
    <td align="right">    27345.86</td>
    <td align="right">    40001.85</td>
    <td align="right">    95883.55</td>
    <td align="right">   210442.46</td>
    <td align="right">   351485.98</td>
    <td align="right">  2089019.28</td>
    <td align="right">   446848.38</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1300.19</td>
    <td align="right">     1253.63</td>
    <td align="right">     1123.18</td>
    <td align="right">      597.81</td>
    <td align="right">      525.00</td>
    <td align="right">      235.71</td>
    <td align="right">      130.49</td>
    <td align="right">      171.72</td>
    <td align="right">      297.33</td>
    <td align="right">      617.23</td>
    <td align="right">      847.97</td>
    <td align="right">     1307.70</td>
    <td align="right">     8407.96</td>
    <td align="right">     1307.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1300.19</td>
    <td align="right">     1253.63</td>
    <td align="right">     1123.18</td>
    <td align="right">      597.81</td>
    <td align="right">      525.00</td>
    <td align="right">      235.71</td>
    <td align="right">      130.49</td>
    <td align="right">      171.72</td>
    <td align="right">      297.33</td>
    <td align="right">      617.23</td>
    <td align="right">      847.97</td>
    <td align="right">     1307.70</td>
    <td align="right">     8407.96</td>
    <td align="right">     1307.70</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1300.19</td>
    <td align="right">     1253.63</td>
    <td align="right">     1123.18</td>
    <td align="right">      597.81</td>
    <td align="right">      525.00</td>
    <td align="right">      235.71</td>
    <td align="right">      130.49</td>
    <td align="right">      171.72</td>
    <td align="right">      297.33</td>
    <td align="right">      617.23</td>
    <td align="right">      847.97</td>
    <td align="right">     1307.70</td>
    <td align="right">     8407.96</td>
    <td align="right">     1307.70</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1300.19</td>
    <td align="right">     1253.63</td>
    <td align="right">     1123.18</td>
    <td align="right">      597.81</td>
    <td align="right">      525.00</td>
    <td align="right">      235.71</td>
    <td align="right">      130.49</td>
    <td align="right">      171.72</td>
    <td align="right">      297.33</td>
    <td align="right">      617.23</td>
    <td align="right">      847.97</td>
    <td align="right">     1307.70</td>
    <td align="right">     8407.96</td>
    <td align="right">     1307.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   446848.38</td>
    <td align="right">   363476.78</td>
    <td align="right">   282172.38</td>
    <td align="right">   137469.70</td>
    <td align="right">    74229.06</td>
    <td align="right">    32939.56</td>
    <td align="right">    26723.73</td>
    <td align="right">    27345.86</td>
    <td align="right">    40001.85</td>
    <td align="right">    95883.55</td>
    <td align="right">   210442.46</td>
    <td align="right">   351485.98</td>
    <td align="right">  2089019.28</td>
    <td align="right">   446848.38</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1300.19</td>
    <td align="right">     1253.63</td>
    <td align="right">     1123.18</td>
    <td align="right">      597.81</td>
    <td align="right">      525.00</td>
    <td align="right">      235.71</td>
    <td align="right">      130.49</td>
    <td align="right">      171.72</td>
    <td align="right">      297.33</td>
    <td align="right">      617.23</td>
    <td align="right">      847.97</td>
    <td align="right">     1307.70</td>
    <td align="right">     8407.96</td>
    <td align="right">     1307.70</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   446848.38</td>
    <td align="right">   363476.78</td>
    <td align="right">   282172.38</td>
    <td align="right">   137469.70</td>
    <td align="right">    74229.06</td>
    <td align="right">    32939.56</td>
    <td align="right">    26723.73</td>
    <td align="right">    27345.86</td>
    <td align="right">    40001.85</td>
    <td align="right">    95883.55</td>
    <td align="right">   210442.46</td>
    <td align="right">   351485.98</td>
    <td align="right">  2089019.28</td>
    <td align="right">   446848.38</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1300.19</td>
    <td align="right">     1253.63</td>
    <td align="right">     1123.18</td>
    <td align="right">      597.81</td>
    <td align="right">      525.00</td>
    <td align="right">      235.71</td>
    <td align="right">      130.49</td>
    <td align="right">      171.72</td>
    <td align="right">      297.33</td>
    <td align="right">      617.23</td>
    <td align="right">      847.97</td>
    <td align="right">     1307.70</td>
    <td align="right">     8407.96</td>
    <td align="right">     1307.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   446848.38</td>
    <td align="right">   363476.78</td>
    <td align="right">   282172.38</td>
    <td align="right">   137469.70</td>
    <td align="right">    74229.06</td>
    <td align="right">    32939.56</td>
    <td align="right">    26723.73</td>
    <td align="right">    27345.86</td>
    <td align="right">    40001.85</td>
    <td align="right">    95883.55</td>
    <td align="right">   210442.46</td>
    <td align="right">   351485.98</td>
    <td align="right">  2089019.28</td>
    <td align="right">   446848.38</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1300.19</td>
    <td align="right">     1253.63</td>
    <td align="right">     1123.18</td>
    <td align="right">      597.81</td>
    <td align="right">      525.00</td>
    <td align="right">      235.71</td>
    <td align="right">      130.49</td>
    <td align="right">      171.72</td>
    <td align="right">      297.33</td>
    <td align="right">      617.23</td>
    <td align="right">      847.97</td>
    <td align="right">     1307.70</td>
    <td align="right">     8407.96</td>
    <td align="right">     1307.70</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_UNION_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
GASBLOCKSENERGYCHARGES FROM TotalEnergy<br>
GASBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM GASBLOCKSENERGYCHARGES<br>
DemandCharges SUM GASBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:44:25</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">FEMP LIFECYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity</td>
    <td align="right">Gas</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    60203.18</td>
    <td align="right">    14832.04</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    75035.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75035.21</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">     7618.58</td>
    <td align="right">     6658.58</td>
    <td align="right">     6682.57</td>
    <td align="right">     5435.94</td>
    <td align="right">     5597.45</td>
    <td align="right">     5975.97</td>
    <td align="right">     6572.71</td>
    <td align="right">     6357.94</td>
    <td align="right">     5693.25</td>
    <td align="right">     5625.37</td>
    <td align="right">     5881.84</td>
    <td align="right">     6935.02</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">Energy</td>
    <td align="right">Energy Cost</td>
    <td align="right">    60203.18</td>
    <td align="right">  1007946.47</td>
    <td align="right">     16.7424</td>
  </tr>
  <tr>
    <td align="right">Gas</td>
    <td align="right">Energy</td>
    <td align="right">Energy Cost</td>
    <td align="right">    14832.04</td>
    <td align="right">   268630.54</td>
    <td align="right">     18.1115</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1276577.01</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">  1276577.01</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">  1276577.01</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">  1276577.01</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">  1276577.01</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    75035.21</td>
    <td align="right">    71647.96</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    75035.21</td>
    <td align="right">    68576.37</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    75035.21</td>
    <td align="right">    65661.73</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    75035.21</td>
    <td align="right">    63607.93</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    75035.21</td>
    <td align="right">    61661.42</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    75035.21</td>
    <td align="right">    59856.68</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    75035.21</td>
    <td align="right">    58165.35</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    75035.21</td>
    <td align="right">    56541.39</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    75035.21</td>
    <td align="right">    55249.76</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    75035.21</td>
    <td align="right">    53891.33</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    75035.21</td>
    <td align="right">    52500.81</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    75035.21</td>
    <td align="right">    51213.69</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    75035.21</td>
    <td align="right">    49969.12</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    75035.21</td>
    <td align="right">    48770.85</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    75035.21</td>
    <td align="right">    47582.92</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    75035.21</td>
    <td align="right">    46326.19</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    75035.21</td>
    <td align="right">    45100.93</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    75035.21</td>
    <td align="right">    43863.98</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    75035.21</td>
    <td align="right">    42566.53</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    75035.21</td>
    <td align="right">    41395.52</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    75035.21</td>
    <td align="right">    40354.11</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    75035.21</td>
    <td align="right">    39346.77</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    75035.21</td>
    <td align="right">    38393.50</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    75035.21</td>
    <td align="right">    37592.94</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    75035.21</td>
    <td align="right">    36739.23</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1276577.01</td>
  </tr>
</table>
<br><br>
</body>
</html>
