    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      223.28</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      286.16</td>
    <td align="right">10-SEP-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      556.24</td>
    <td align="right">07-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       11.76</td>
    <td align="right">03-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      556.24</td>
    <td align="right">07-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        4.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      643.32</td>
    <td align="right">07-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       14.12</td>
    <td align="right">02-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        4.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      643.32</td>
    <td align="right">07-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.07</td>
    <td align="right">        0.00</td>
    <td align="right">31-JUL-04:30</td>
    <td align="right">      150.84</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      139.52</td>
    <td align="right">23-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">      109.26</td>
    <td align="right">07-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.90</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-10:30</td>
    <td align="right">      196.14</td>
    <td align="right">11-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      196.14</td>
    <td align="right">11-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:45</td>
    <td align="right">      154.00</td>
    <td align="right">31-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        2.32</td>
    <td align="right">        0.01</td>
    <td align="right">25-NOV-17:00</td>
    <td align="right">      283.67</td>
    <td align="right">11-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      283.67</td>
    <td align="right">11-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">      183.98</td>
    <td align="right">20-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.54</td>
    <td align="right">        0.00</td>
    <td align="right">17-DEC-10:00</td>
    <td align="right">      778.72</td>
    <td align="right">01-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">      601.01</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      778.72</td>
    <td align="right">01-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        9.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1312.12</td>
    <td align="right">06-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      136.87</td>
    <td align="right">10-DEC-09:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        9.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1312.12</td>
    <td align="right">06-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       21.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2806.80</td>
    <td align="right">02-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2690.33</td>
    <td align="right">11-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2806.80</td>
    <td align="right">02-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.99</td>
    <td align="right">        0.00</td>
    <td align="right">02-OCT-09:00</td>
    <td align="right">      225.73</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      225.73</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       75.99</td>
    <td align="right">06-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       51.17</td>
    <td align="right">      706.81</td>
    <td align="right">11-DEC-08:30</td>
    <td align="right">     2272.87</td>
    <td align="right">26-JUN-02:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      857.10</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       51.09</td>
    <td align="right">      706.81</td>
    <td align="right">11-DEC-08:30</td>
    <td align="right">     2272.87</td>
    <td align="right">26-JUN-02:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      210.96</td>
    <td align="right">11-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      210.96</td>
    <td align="right">11-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      120.71</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1311.92</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        2.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1311.92</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      621.06</td>
    <td align="right">06-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        2.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      458.52</td>
    <td align="right">11-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      458.52</td>
    <td align="right">11-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      306.52</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">15-FEB-01:30</td>
    <td align="right">      604.37</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.60</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:30</td>
    <td align="right">      604.37</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       96.28</td>
    <td align="right">27-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      389.10</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      389.10</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      356.86</td>
    <td align="right">06-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
    <td align="right">24-JAN-04:30</td>
    <td align="right">     3030.91</td>
    <td align="right">24-DEC-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2780.98</td>
    <td align="right">11-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       15.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     1701.90</td>
    <td align="right">10-JUL-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.61</td>
    <td align="right">        0.00</td>
    <td align="right">04-SEP-05:30</td>
    <td align="right">     1097.45</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        2.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1097.45</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        2.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      582.56</td>
    <td align="right">10-JUL-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        7.92</td>
    <td align="right">        0.03</td>
    <td align="right">26-JAN-19:15</td>
    <td align="right">     1228.32</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1228.32</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      811.86</td>
    <td align="right">06-AUG-10:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       10.81</td>
    <td align="right">        0.02</td>
    <td align="right">09-APR-03:15</td>
    <td align="right">     2240.36</td>
    <td align="right">01-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     1885.84</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        6.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2240.36</td>
    <td align="right">01-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       15.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3160.66</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        4.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3160.66</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2420.46</td>
    <td align="right">06-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       52.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">    11269.97</td>
    <td align="right">11-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">    11269.97</td>
    <td align="right">11-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       41.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7353.83</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">25-OCT-16:15</td>
    <td align="right">      361.13</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      361.13</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      119.68</td>
    <td align="right">06-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       53.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">     8198.70</td>
    <td align="right">12-SEP-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       12.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     6674.34</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       41.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8198.70</td>
    <td align="right">12-SEP-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       20.93</td>
    <td align="right">        0.01</td>
    <td align="right">13-MAR-24:00</td>
    <td align="right">     1845.23</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1845.23</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1629.00</td>
    <td align="right">06-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-4 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.56</td>
    <td align="right">        0.01</td>
    <td align="right">31-MAR-20:45</td>
    <td align="right">      289.15</td>
    <td align="right">10-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-4 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      289.15</td>
    <td align="right">10-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-4 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      183.31</td>
    <td align="right">23-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.67</td>
    <td align="right">        0.02</td>
    <td align="right">01-AUG-22:45</td>
    <td align="right">      476.38</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      476.38</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">      183.58</td>
    <td align="right">01-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">22-AUG-21:00</td>
    <td align="right">      393.85</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      393.85</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:45</td>
    <td align="right">      161.15</td>
    <td align="right">01-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       19.00</td>
    <td align="right">        0.02</td>
    <td align="right">06-APR-09:00</td>
    <td align="right">     1694.81</td>
    <td align="right">06-AUG-17:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1395.83</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:45</td>
    <td align="right">     1694.81</td>
    <td align="right">06-AUG-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       33.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     9670.43</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       14.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     9670.43</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7384.33</td>
    <td align="right">09-SEP-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">08-OCT-14:30</td>
    <td align="right">     5724.16</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:45</td>
    <td align="right">     5724.16</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       11.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3644.60</td>
    <td align="right">12-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">22-DEC-17:45</td>
    <td align="right">      760.69</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      760.69</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        2.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:30</td>
    <td align="right">      280.90</td>
    <td align="right">01-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">     3637.83</td>
    <td align="right">01-AUG-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        4.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">     3356.09</td>
    <td align="right">11-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       15.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3637.83</td>
    <td align="right">01-AUG-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       20.74</td>
    <td align="right">        0.05</td>
    <td align="right">02-JUN-19:45</td>
    <td align="right">     4065.16</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       18.08</td>
    <td align="right">        0.00</td>
    <td align="right">20-APR-10:45</td>
    <td align="right">     4065.16</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        2.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1297.07</td>
    <td align="right">06-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       10.69</td>
    <td align="right">        0.02</td>
    <td align="right">25-SEP-11:15</td>
    <td align="right">     2415.81</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        6.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">     2415.81</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        4.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      812.88</td>
    <td align="right">02-MAY-21:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       21.13</td>
    <td align="right">        0.04</td>
    <td align="right">16-JUL-18:30</td>
    <td align="right">     4206.88</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">20-APR-11:45</td>
    <td align="right">     4206.88</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1123.69</td>
    <td align="right">10-JUL-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        7.43</td>
    <td align="right">        0.01</td>
    <td align="right">14-SEP-22:00</td>
    <td align="right">     1890.68</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        6.05</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-11:15</td>
    <td align="right">     1890.68</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      852.23</td>
    <td align="right">06-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      633.44</td>
    <td align="right">     4307.32</td>
    <td align="right">03-SEP-06:45</td>
    <td align="right">   111180.42</td>
    <td align="right">31-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      240.23</td>
    <td align="right">     4299.29</td>
    <td align="right">28-AUG-06:15</td>
    <td align="right">    15750.86</td>
    <td align="right">27-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      240.23</td>
    <td align="right">     4299.29</td>
    <td align="right">28-AUG-06:15</td>
    <td align="right">    15750.86</td>
    <td align="right">27-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     2352.55</td>
    <td align="right">      447.21</td>
    <td align="right">13-AUG-05:30</td>
    <td align="right">   366548.71</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">       28.30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
    <td align="right">    19907.90</td>
    <td align="right">10-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      148.24</td>
    <td align="right">        0.00</td>
    <td align="right">22-APR-13:00</td>
    <td align="right">    61831.69</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">       28.30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:15</td>
    <td align="right">    19907.90</td>
    <td align="right">10-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     1940.87</td>
    <td align="right">        0.00</td>
    <td align="right">25-APR-14:45</td>
    <td align="right">   350897.99</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      119.93</td>
    <td align="right">        0.00</td>
    <td align="right">21-APR-13:30</td>
    <td align="right">    49357.86</td>
    <td align="right">20-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      383.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   192918.64</td>
    <td align="right">22-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">      115.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    44395.45</td>
    <td align="right">31-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">      138.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    54048.38</td>
    <td align="right">31-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      139.59</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-02:15</td>
    <td align="right">    60897.78</td>
    <td align="right">20-JAN-08:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:39:27</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.043</td>
    <td align="right">      -9.716</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.159</td>
    <td align="right">       5.781</td>
    <td align="right">       2.848</td>
    <td align="right">       3.930</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.740</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.325</td>
    <td align="right">      -1.981</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.181</td>
    <td align="right">      -0.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.030</td>
    <td align="right">       0.328</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.963</td>
    <td align="right">     -17.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.241</td>
    <td align="right">      10.697</td>
    <td align="right">       0.759</td>
    <td align="right">      14.575</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.904</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.709</td>
    <td align="right">      -4.725</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.046</td>
    <td align="right">      -6.449</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.370</td>
    <td align="right">       1.318</td>
    <td align="right">       3.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.418</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.093</td>
    <td align="right">      -7.854</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.485</td>
    <td align="right">       1.726</td>
    <td align="right">       4.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.344</td>
    <td align="right">       1.324</td>
    <td align="right">       1.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.700</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.532</td>
    <td align="right">      -0.971</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">       0.473</td>
    <td align="right">       0.418</td>
    <td align="right">       0.673</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       1.030</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.971</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.316</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.139</td>
    <td align="right">      -1.943</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.098</td>
    <td align="right">       3.437</td>
    <td align="right">       0.258</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.263</td>
    <td align="right">      -1.727</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.866</td>
    <td align="right">      -0.768</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.093</td>
    <td align="right">       3.191</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.735</td>
    <td align="right">      -2.894</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.967</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.148</td>
    <td align="right">       0.568</td>
    <td align="right">       0.501</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.251</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.080</td>
    <td align="right">      -2.986</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.293</td>
    <td align="right">       3.544</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.931</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.034</td>
    <td align="right">       0.004</td>
    <td align="right">       0.031</td>
    <td align="right">      -1.771</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.316</td>
    <td align="right">       1.177</td>
    <td align="right">       1.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.831</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.113</td>
    <td align="right">      -5.445</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.504</td>
    <td align="right">       6.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.247</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       1.872</td>
    <td align="right">     -20.813</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.695</td>
    <td align="right">       5.613</td>
    <td align="right">       0.814</td>
    <td align="right">      11.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       5.329</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.989</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.756</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">      -0.521</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.374</td>
    <td align="right">       1.346</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.221</td>
    <td align="right">      -1.448</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.049</td>
    <td align="right">     -10.751</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.023</td>
    <td align="right">      12.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.877</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.964</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.857</td>
    <td align="right">      15.349</td>
    <td align="right">       4.351</td>
    <td align="right">       1.580</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.110</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.853</td>
    <td align="right">     -14.213</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.174</td>
    <td align="right">     -10.689</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.757</td>
    <td align="right">       7.478</td>
    <td align="right">       0.650</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.371</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       1.599</td>
    <td align="right">      -0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.030</td>
    <td align="right">       0.328</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.714</td>
    <td align="right">      -1.183</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">      -8.600</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.769</td>
    <td align="right">       6.290</td>
    <td align="right">       4.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.183</td>
    <td align="right">      -3.743</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">      -2.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.297</td>
    <td align="right">       3.721</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.998</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.067</td>
    <td align="right">     -23.494</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.635</td>
    <td align="right">      16.475</td>
    <td align="right">      11.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.284</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">      -0.820</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.365</td>
    <td align="right">       1.346</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.225</td>
    <td align="right">      -0.925</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">      -6.916</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.892</td>
    <td align="right">       4.511</td>
    <td align="right">       1.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.702</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.135</td>
    <td align="right">     -12.733</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.032</td>
    <td align="right">      12.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.988</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">      -0.880</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.029</td>
    <td align="right">       0.316</td>
    <td align="right">       0.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.472</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.037</td>
    <td align="right">      -9.563</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.723</td>
    <td align="right">       6.469</td>
    <td align="right">       1.721</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.386</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.920</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
    <td align="right">       1.346</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.926</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.311</td>
    <td align="right">       5.640</td>
    <td align="right">       4.485</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.089</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.145</td>
    <td align="right">     -36.917</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.966</td>
    <td align="right">      24.622</td>
    <td align="right">      12.129</td>
    <td align="right">      13.428</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.666</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.542</td>
    <td align="right">     -10.188</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.108</td>
    <td align="right">     -37.544</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.178</td>
    <td align="right">      25.693</td>
    <td align="right">      12.657</td>
    <td align="right">       8.783</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.269</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.861</td>
    <td align="right">      -8.748</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.075</td>
    <td align="right">     -35.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.131</td>
    <td align="right">      25.479</td>
    <td align="right">      12.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.409</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.065</td>
    <td align="right">       2.512</td>
    <td align="right">       0.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.862</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.071</td>
    <td align="right">     -11.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.091</td>
    <td align="right">      13.365</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.658</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">      -7.826</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.953</td>
    <td align="right">       3.339</td>
    <td align="right">       4.984</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.148</td>
    <td align="right">      -2.318</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">     -14.800</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.480</td>
    <td align="right">       5.971</td>
    <td align="right">       8.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.567</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.136</td>
    <td align="right">      -0.947</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.365</td>
    <td align="right">       1.346</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.225</td>
    <td align="right">      -0.818</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.087</td>
    <td align="right">     -19.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.084</td>
    <td align="right">      15.255</td>
    <td align="right">       7.515</td>
    <td align="right">       1.829</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.759</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.681</td>
    <td align="right">      -3.169</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.625</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.255</td>
    <td align="right">       3.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.870</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.623</td>
    <td align="right">     -20.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.919</td>
    <td align="right">       7.909</td>
    <td align="right">       0.666</td>
    <td align="right">       4.585</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       3.550</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.699</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.458</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">       0.256</td>
    <td align="right">     -37.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.874</td>
    <td align="right">      17.656</td>
    <td align="right">      14.239</td>
    <td align="right">      15.801</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.816</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.606</td>
    <td align="right">      -8.316</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.033</td>
    <td align="right">      -2.564</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.333</td>
    <td align="right">       1.251</td>
    <td align="right">       1.105</td>
    <td align="right">       0.778</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.639</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.256</td>
    <td align="right">      -0.065</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.055</td>
    <td align="right">      -2.671</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.173</td>
    <td align="right">       2.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.317</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.099</td>
    <td align="right">      -2.336</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.165</td>
    <td align="right">       0.586</td>
    <td align="right">       1.465</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.061</td>
    <td align="right">      -6.248</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.370</td>
    <td align="right">       1.318</td>
    <td align="right">       3.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.098</td>
    <td align="right">      -8.676</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.529</td>
    <td align="right">       1.883</td>
    <td align="right">       4.709</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       1.143</td>
    <td align="right">      -9.939</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.270</td>
    <td align="right">       6.232</td>
    <td align="right">       0.542</td>
    <td align="right">      10.282</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.162</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.338</td>
    <td align="right">      -4.036</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.258</td>
    <td align="right">     -15.780</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.285</td>
    <td align="right">      15.593</td>
    <td align="right">       0.000</td>
    <td align="right">       3.966</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.798</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.295</td>
    <td align="right">      -3.231</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.101</td>
    <td align="right">      -5.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">       2.317</td>
    <td align="right">       0.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.134</td>
    <td align="right">       0.001</td>
    <td align="right">      13.047</td>
    <td align="right">      -3.242</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.490</td>
    <td align="right">       5.383</td>
    <td align="right">       0.880</td>
    <td align="right">       2.950</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.377</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.427</td>
    <td align="right">      -7.853</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.715</td>
    <td align="right">      -2.682</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.101</td>
    <td align="right">       1.147</td>
    <td align="right">       0.187</td>
    <td align="right">       3.831</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.440</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.519</td>
    <td align="right">      -0.342</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       3.556</td>
    <td align="right">      -2.744</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.549</td>
    <td align="right">       6.480</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.267</td>
    <td align="right">      -6.604</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.044</td>
    <td align="right">      -0.738</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.246</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       1.465</td>
    <td align="right">      -3.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.189</td>
    <td align="right">       2.106</td>
    <td align="right">       0.344</td>
    <td align="right">       2.920</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.744</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.754</td>
    <td align="right">      -0.948</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.751</td>
    <td align="right">      -1.235</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.152</td>
    <td align="right">       1.823</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.408</td>
    <td align="right">      -1.084</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       1.446</td>
    <td align="right">     -15.370</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.847</td>
    <td align="right">       5.221</td>
    <td align="right">       0.439</td>
    <td align="right">      14.328</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.766</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.045</td>
    <td align="right">      -1.111</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.037</td>
    <td align="right">      -1.518</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.424</td>
    <td align="right">       1.595</td>
    <td align="right">       0.169</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.707</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.980</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.196</td>
    <td align="right">       0.736</td>
    <td align="right">       0.650</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.602</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       1.518</td>
    <td align="right">     -13.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.036</td>
    <td align="right">       8.428</td>
    <td align="right">       4.709</td>
    <td align="right">      10.957</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.975</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.149</td>
    <td align="right">      -3.609</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.507</td>
    <td align="right">     -23.856</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.566</td>
    <td align="right">      12.643</td>
    <td align="right">       7.063</td>
    <td align="right">       6.651</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.916</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.918</td>
    <td align="right">      -0.744</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.658</td>
    <td align="right">     -31.956</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.085</td>
    <td align="right">      16.857</td>
    <td align="right">       9.417</td>
    <td align="right">      10.625</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.642</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.221</td>
    <td align="right">      -1.830</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.246</td>
    <td align="right">      -4.829</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.238</td>
    <td align="right">       1.967</td>
    <td align="right">       1.099</td>
    <td align="right">       3.896</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.759</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.362</td>
    <td align="right">      -0.497</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.794</td>
    <td align="right">     -13.764</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.011</td>
    <td align="right">       8.194</td>
    <td align="right">       4.578</td>
    <td align="right">       7.691</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.698</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.277</td>
    <td align="right">      -2.534</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.641</td>
    <td align="right">      -6.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.657</td>
    <td align="right">       5.268</td>
    <td align="right">       2.943</td>
    <td align="right">       1.476</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.283</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.525</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.758</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.661</td>
    <td align="right">     -28.476</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.314</td>
    <td align="right">      18.542</td>
    <td align="right">      10.359</td>
    <td align="right">       1.997</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.576</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.765</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.217</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.685</td>
    <td align="right">      -9.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.787</td>
    <td align="right">       6.321</td>
    <td align="right">       3.531</td>
    <td align="right">       1.941</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       1.401</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.734</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.912</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.377</td>
    <td align="right">     -15.434</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.154</td>
    <td align="right">       9.271</td>
    <td align="right">       5.179</td>
    <td align="right">       0.957</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       1.513</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.409</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.611</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.384</td>
    <td align="right">      -5.251</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.374</td>
    <td align="right">       4.556</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.253</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.318</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.245</td>
    <td align="right">      -5.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.375</td>
    <td align="right">       4.556</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.211</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.318</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.233</td>
    <td align="right">      -5.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.375</td>
    <td align="right">       4.556</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.193</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.318</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.237</td>
    <td align="right">      -4.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.414</td>
    <td align="right">       5.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.317</td>
    <td align="right">      -1.206</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.300</td>
    <td align="right">      -4.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.414</td>
    <td align="right">       5.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.317</td>
    <td align="right">      -1.129</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.320</td>
    <td align="right">      -4.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.414</td>
    <td align="right">       5.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.317</td>
    <td align="right">      -1.142</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.913</td>
    <td align="right">      -0.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.034</td>
    <td align="right">       0.369</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.812</td>
    <td align="right">      -0.271</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.041</td>
    <td align="right">      -2.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.608</td>
    <td align="right">       1.662</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.518</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">      -5.473</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.558</td>
    <td align="right">       3.718</td>
    <td align="right">       0.989</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.815</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.032</td>
    <td align="right">      -6.438</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.873</td>
    <td align="right">       4.461</td>
    <td align="right">       1.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.115</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.114</td>
    <td align="right">      -7.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.884</td>
    <td align="right">      11.239</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.162</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       0.165</td>
    <td align="right">       0.001</td>
    <td align="right">       0.856</td>
    <td align="right">     -14.311</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.600</td>
    <td align="right">       6.539</td>
    <td align="right">       5.200</td>
    <td align="right">      11.585</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.199</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.081</td>
    <td align="right">      -2.363</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.268</td>
    <td align="right">     -15.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.169</td>
    <td align="right">      14.277</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.372</td>
    <td align="right">      -0.299</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       2.367</td>
    <td align="right">     -35.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.418</td>
    <td align="right">      15.290</td>
    <td align="right">       1.287</td>
    <td align="right">      24.216</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.998</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.476</td>
    <td align="right">      -3.912</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.042</td>
    <td align="right">      -2.716</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.838</td>
    <td align="right">       3.140</td>
    <td align="right">       0.332</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.635</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.333</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.881</td>
    <td align="right">       3.783</td>
    <td align="right">       3.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.340</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">      -4.969</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.929</td>
    <td align="right">       3.994</td>
    <td align="right">       3.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.130</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.064</td>
    <td align="right">      -1.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.029</td>
    <td align="right">       0.328</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.096</td>
    <td align="right">      -1.799</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.063</td>
    <td align="right">       0.702</td>
    <td align="right">       0.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.125</td>
    <td align="right">      -2.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.076</td>
    <td align="right">       0.843</td>
    <td align="right">       0.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.737</td>
    <td align="right">      -1.800</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.065</td>
    <td align="right">       0.737</td>
    <td align="right">       0.120</td>
    <td align="right">       2.866</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.842</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.479</td>
    <td align="right">      -0.406</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">      -9.772</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.639</td>
    <td align="right">      21.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.332</td>
    <td align="right">     -12.649</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       0.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.290</td>
    <td align="right">     -20.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.667</td>
    <td align="right">      19.734</td>
    <td align="right">      15.693</td>
    <td align="right">       1.684</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.998</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.399</td>
    <td align="right">     -15.028</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.429</td>
    <td align="right">      -0.560</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.372</td>
    <td align="right">       1.346</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.319</td>
    <td align="right">      -1.414</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.079</td>
    <td align="right">     -51.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.402</td>
    <td align="right">      33.698</td>
    <td align="right">      23.731</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.817</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.098</td>
    <td align="right">      -0.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.119</td>
    <td align="right">       0.441</td>
    <td align="right">       0.390</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.261</td>
    <td align="right">      -0.048</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       1.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.972</td>
    <td align="right">      -3.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.768</td>
    <td align="right">       9.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.573</td>
    <td align="right">      -6.410</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.186</td>
    <td align="right">      -1.928</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.304</td>
    <td align="right">       1.135</td>
    <td align="right">       1.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.673</td>
    <td align="right">      -0.041</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       1.603</td>
    <td align="right">      -0.146</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.034</td>
    <td align="right">       0.369</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.329</td>
    <td align="right">      -0.594</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.127</td>
    <td align="right">      -2.277</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.403</td>
    <td align="right">       2.791</td>
    <td align="right">       0.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.773</td>
    <td align="right">      -3.168</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.047</td>
    <td align="right">       0.003</td>
    <td align="right">       3.950</td>
    <td align="right">     -15.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.811</td>
    <td align="right">      15.766</td>
    <td align="right">       1.371</td>
    <td align="right">       1.925</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.713</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.025</td>
    <td align="right">      -2.859</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       2.360</td>
    <td align="right">      -2.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.327</td>
    <td align="right">       4.784</td>
    <td align="right">       0.506</td>
    <td align="right">       1.373</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.625</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.960</td>
    <td align="right">      -2.533</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       1.491</td>
    <td align="right">      -6.419</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.632</td>
    <td align="right">       7.594</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.865</td>
    <td align="right">      -1.444</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       4.052</td>
    <td align="right">      -6.760</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.352</td>
    <td align="right">      12.274</td>
    <td align="right">       0.923</td>
    <td align="right">       7.563</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.787</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.818</td>
    <td align="right">      -9.816</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       2.434</td>
    <td align="right">       0.000</td>
    <td align="right">       2.175</td>
    <td align="right">     -11.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.723</td>
    <td align="right">      21.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.639</td>
    <td align="right">     -10.764</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       5.134</td>
    <td align="right">       0.002</td>
    <td align="right">       6.196</td>
    <td align="right">     -41.642</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.579</td>
    <td align="right">      35.452</td>
    <td align="right">      28.192</td>
    <td align="right">       6.422</td>
    <td align="right">       0.000</td>
    <td align="right">       0.084</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.117</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.695</td>
    <td align="right">      -9.606</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.852</td>
    <td align="right">      -0.384</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.375</td>
    <td align="right">       1.346</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.712</td>
    <td align="right">      -1.623</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       9.003</td>
    <td align="right">       0.003</td>
    <td align="right">       3.475</td>
    <td align="right">     -41.238</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.757</td>
    <td align="right">      16.663</td>
    <td align="right">      17.003</td>
    <td align="right">      46.324</td>
    <td align="right">       0.000</td>
    <td align="right">       0.049</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.612</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.021</td>
    <td align="right">     -21.406</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.402</td>
    <td align="right">     -19.527</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.738</td>
    <td align="right">       7.588</td>
    <td align="right">       7.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       4.537</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.496</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-4 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.231</td>
    <td align="right">      -1.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.572</td>
    <td align="right">       2.093</td>
    <td align="right">       0.221</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.534</td>
    <td align="right">      -1.267</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.342</td>
    <td align="right">      -1.317</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.057</td>
    <td align="right">       0.632</td>
    <td align="right">       0.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.822</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.655</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.311</td>
    <td align="right">      -1.084</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.044</td>
    <td align="right">       0.491</td>
    <td align="right">       0.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.665</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.515</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.911</td>
    <td align="right">     -18.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.375</td>
    <td align="right">      11.144</td>
    <td align="right">       6.226</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">       1.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.849</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       7.289</td>
    <td align="right">       0.001</td>
    <td align="right">       6.758</td>
    <td align="right">     -19.764</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.174</td>
    <td align="right">      14.745</td>
    <td align="right">       2.168</td>
    <td align="right">      37.987</td>
    <td align="right">       0.000</td>
    <td align="right">       0.046</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.907</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.313</td>
    <td align="right">     -13.184</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       0.016</td>
    <td align="right">       0.002</td>
    <td align="right">       9.733</td>
    <td align="right">     -11.537</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.599</td>
    <td align="right">       7.489</td>
    <td align="right">       1.101</td>
    <td align="right">      19.980</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.011</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.370</td>
    <td align="right">      -7.029</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.542</td>
    <td align="right">      -2.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.114</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       1.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.308</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       2.364</td>
    <td align="right">       0.001</td>
    <td align="right">       2.608</td>
    <td align="right">     -15.280</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.647</td>
    <td align="right">       6.703</td>
    <td align="right">       5.330</td>
    <td align="right">      11.507</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.706</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.858</td>
    <td align="right">      -2.337</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">      18.070</td>
    <td align="right">      -2.663</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.175</td>
    <td align="right">       3.278</td>
    <td align="right">       0.000</td>
    <td align="right">       4.508</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.705</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.562</td>
    <td align="right">      -7.135</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       6.090</td>
    <td align="right">      -4.580</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.831</td>
    <td align="right">       1.263</td>
    <td align="right">       0.183</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">       0.894</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.722</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">      19.227</td>
    <td align="right">      -1.887</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.200</td>
    <td align="right">       3.746</td>
    <td align="right">       0.000</td>
    <td align="right">       3.772</td>
    <td align="right">       0.000</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.122</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.449</td>
    <td align="right">      -8.536</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       6.038</td>
    <td align="right">      -1.388</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.099</td>
    <td align="right">       1.873</td>
    <td align="right">       0.000</td>
    <td align="right">       1.946</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.862</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.672</td>
    <td align="right">      -4.056</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      28.216</td>
    <td align="right">       0.087</td>
    <td align="right">     146.036</td>
    <td align="right">   -1101.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     179.150</td>
    <td align="right">     797.975</td>
    <td align="right">     311.395</td>
    <td align="right">     345.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.591</td>
    <td align="right">      36.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -242.474</td>
    <td align="right">       0.000</td>
    <td align="right">    -170.383</td>
    <td align="right">    -330.832</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">12-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -717.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.42</td>
    <td align="right">      183.31</td>
    <td align="right">       90.30</td>
    <td align="right">      984.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -571.18</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">03-JUL-17:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -64.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.95</td>
    <td align="right">       28.66</td>
    <td align="right">        4.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.86</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2078.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.12</td>
    <td align="right">      495.15</td>
    <td align="right">       35.12</td>
    <td align="right">     3722.81</td>
    <td align="right">        0.00</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2381.63</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">03-JUN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -310.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.27</td>
    <td align="right">       84.28</td>
    <td align="right">      210.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -24.71</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">03-JUN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -412.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.26</td>
    <td align="right">      110.37</td>
    <td align="right">      275.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -25.95</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">02-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -204.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.32</td>
    <td align="right">      112.83</td>
    <td align="right">       79.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -24.57</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">10-JUL-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -161.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.41</td>
    <td align="right">       40.30</td>
    <td align="right">       28.22</td>
    <td align="right">      240.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -155.70</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">23-JUL-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -284.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.84</td>
    <td align="right">      108.98</td>
    <td align="right">        8.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">22-JUL-18:38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -154.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">      101.20</td>
    <td align="right">        7.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.02</td>
    <td align="right">       35.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">31-JUL-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -94.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.99</td>
    <td align="right">       48.36</td>
    <td align="right">       33.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.08</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">06-AUG-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -204.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.21</td>
    <td align="right">      112.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">31-JUL-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -196.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.17</td>
    <td align="right">      100.29</td>
    <td align="right">       70.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.39</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">06-AUG-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -348.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.16</td>
    <td align="right">      192.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">03-MAY-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2545.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.39</td>
    <td align="right">      358.85</td>
    <td align="right">       52.01</td>
    <td align="right">     4464.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.11</td>
    <td align="right">    -2642.20</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">02-AUG-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -97.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.86</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">22-JUL-19:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -519.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.10</td>
    <td align="right">      398.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.87</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">26-JUN-20:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1074.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      390.54</td>
    <td align="right">      486.72</td>
    <td align="right">      137.96</td>
    <td align="right">      513.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.57</td>
    <td align="right">     -449.43</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">31-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -646.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.24</td>
    <td align="right">      346.15</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">11-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -90.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.32</td>
    <td align="right">       28.66</td>
    <td align="right">        4.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.65</td>
    <td align="right">       43.24</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">07-JUN-20:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -441.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.75</td>
    <td align="right">      199.46</td>
    <td align="right">      140.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">26-DEC-08:38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -191.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.05</td>
    <td align="right">      117.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">07-JUN-20:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1110.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.89</td>
    <td align="right">      522.41</td>
    <td align="right">      367.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20-JUL-17:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -91.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
    <td align="right">       33.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">19-AUG-23:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -316.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.69</td>
    <td align="right">      143.04</td>
    <td align="right">       38.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.81</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">06-AUG-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -740.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.33</td>
    <td align="right">      398.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      312.91</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">05-AUG-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -53.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.54</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.64</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">19-AUG-23:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -452.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.46</td>
    <td align="right">      205.13</td>
    <td align="right">       54.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">22-JUL-18:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -84.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.36</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">02-AUG-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -772.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      143.06</td>
    <td align="right">      480.58</td>
    <td align="right">      302.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -154.08</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">06-AUG-10:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2416.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.31</td>
    <td align="right">      780.77</td>
    <td align="right">      384.62</td>
    <td align="right">     2270.05</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1156.54</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">19-JUL-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2833.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.24</td>
    <td align="right">      814.72</td>
    <td align="right">      401.34</td>
    <td align="right">     3244.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.12</td>
    <td align="right">    -1765.76</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">27-JUL-01:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2071.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.79</td>
    <td align="right">      807.93</td>
    <td align="right">      397.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      705.87</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">06-AUG-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -173.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.92</td>
    <td align="right">       79.65</td>
    <td align="right">       22.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">24-AUG-21:38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -573.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.65</td>
    <td align="right">      423.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      117.37</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">22-JUL-19:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -349.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.62</td>
    <td align="right">      105.88</td>
    <td align="right">      158.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.69</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">19-AUG-23:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -606.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.16</td>
    <td align="right">      189.35</td>
    <td align="right">      282.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.35</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">12-SEP-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -140.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.62</td>
    <td align="right">       80.93</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">27-JUL-01:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1236.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.67</td>
    <td align="right">      483.74</td>
    <td align="right">      238.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      557.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -137.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">02-AUG-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.58</td>
    <td align="right">      102.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">12-SEP-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1392.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.88</td>
    <td align="right">      505.60</td>
    <td align="right">       42.56</td>
    <td align="right">     1367.46</td>
    <td align="right">        0.00</td>
    <td align="right">        3.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -995.59</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3031.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.56</td>
    <td align="right">      559.87</td>
    <td align="right">      451.51</td>
    <td align="right">     3770.51</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1921.58</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">12-SEP-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -308.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.25</td>
    <td align="right">      106.56</td>
    <td align="right">       74.62</td>
    <td align="right">      303.30</td>
    <td align="right">        0.00</td>
    <td align="right">        1.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -213.35</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">06-AUG-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -259.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.92</td>
    <td align="right">       67.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">06-AUG-17:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -162.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       37.46</td>
    <td align="right">       93.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">03-JUN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -312.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.12</td>
    <td align="right">       84.28</td>
    <td align="right">      210.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">03-JUN-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -448.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.11</td>
    <td align="right">      120.40</td>
    <td align="right">      301.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.87</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">12-SEP-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1357.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.00</td>
    <td align="right">      288.46</td>
    <td align="right">       25.08</td>
    <td align="right">     2160.98</td>
    <td align="right">        0.00</td>
    <td align="right">        7.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1217.43</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">06-AUG-12:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1132.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.50</td>
    <td align="right">      494.45</td>
    <td align="right">        0.00</td>
    <td align="right">      671.52</td>
    <td align="right">        0.00</td>
    <td align="right">        3.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -73.19</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">07-AUG-17:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -286.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.86</td>
    <td align="right">      202.64</td>
    <td align="right">       33.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">10-JUL-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1428.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.52</td>
    <td align="right">      470.77</td>
    <td align="right">       76.92</td>
    <td align="right">     1065.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.31</td>
    <td align="right">     -234.86</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">17-JUN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1152.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.91</td>
    <td align="right">     1378.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.56</td>
    <td align="right">     -228.47</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">06-AUG-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -504.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.87</td>
    <td align="right">      205.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.08</td>
    <td align="right">      281.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">24-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">24-JUN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1059.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.23</td>
    <td align="right">        1.67</td>
    <td align="right">     1105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.67</td>
    <td align="right">      -45.60</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">02-AUG-17:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -213.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.27</td>
    <td align="right">       57.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">      151.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">23-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2148.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.54</td>
    <td align="right">        1.56</td>
    <td align="right">     1281.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      869.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">06-AUG-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -163.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.49</td>
    <td align="right">       50.57</td>
    <td align="right">        5.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">09-MAY-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -137.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.73</td>
    <td align="right">       62.68</td>
    <td align="right">       43.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.53</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">10-SEP-17:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2397.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.41</td>
    <td align="right">      538.80</td>
    <td align="right">      301.00</td>
    <td align="right">     2964.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.89</td>
    <td align="right">    -1434.32</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">06-AUG-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1711.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.83</td>
    <td align="right">      808.19</td>
    <td align="right">      451.51</td>
    <td align="right">      100.03</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
    <td align="right">      280.68</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">12-SEP-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2346.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      165.94</td>
    <td align="right">     1077.59</td>
    <td align="right">      602.01</td>
    <td align="right">     2353.72</td>
    <td align="right">        0.00</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1861.77</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -615.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.17</td>
    <td align="right">      125.72</td>
    <td align="right">       70.23</td>
    <td align="right">      936.59</td>
    <td align="right">        0.00</td>
    <td align="right">        1.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -537.05</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">25-JUN-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2363.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.10</td>
    <td align="right">       16.26</td>
    <td align="right">     2457.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.54</td>
    <td align="right">     -127.06</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">06-AUG-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -634.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.53</td>
    <td align="right">      336.75</td>
    <td align="right">      188.13</td>
    <td align="right">       92.42</td>
    <td align="right">        0.00</td>
    <td align="right">        1.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.74</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">06-AUG-16:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1734.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.56</td>
    <td align="right">     1185.35</td>
    <td align="right">      662.21</td>
    <td align="right">      293.55</td>
    <td align="right">        0.00</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -528.92</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">06-AUG-16:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -737.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.97</td>
    <td align="right">      404.10</td>
    <td align="right">      225.75</td>
    <td align="right">      287.95</td>
    <td align="right">        0.00</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -230.02</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">10-MAY-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -963.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.37</td>
    <td align="right">      592.68</td>
    <td align="right">      331.10</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.04</td>
    <td align="right">      -63.85</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">10-SEP-18:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -684.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.26</td>
    <td align="right">      144.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      532.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">06-AUG-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -451.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.34</td>
    <td align="right">      144.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">06-AUG-17:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -426.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.57</td>
    <td align="right">      144.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      272.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">06-AUG-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -317.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.63</td>
    <td align="right">      158.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.98</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">26-JUN-20:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -314.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.73</td>
    <td align="right">      158.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      145.87</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">22-JUL-19:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -314.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.62</td>
    <td align="right">      158.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">31-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -148.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">07-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -176.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.06</td>
    <td align="right">       76.92</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">21-JUL-02:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -268.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.05</td>
    <td align="right">      117.89</td>
    <td align="right">       31.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.51</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">04-JUL-23:38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -319.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.36</td>
    <td align="right">      141.47</td>
    <td align="right">       37.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.44</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">06-AUG-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1306.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.18</td>
    <td align="right">      356.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      928.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">07-JUN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3376.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.93</td>
    <td align="right">      185.73</td>
    <td align="right">      117.06</td>
    <td align="right">     4125.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1066.91</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">06-AUG-19:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1029.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.34</td>
    <td align="right">      452.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      544.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">12-SEP-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3736.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1035.93</td>
    <td align="right">      977.42</td>
    <td align="right">       82.27</td>
    <td align="right">     4839.70</td>
    <td align="right">        0.00</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3218.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">10-SEP-19:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -286.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.57</td>
    <td align="right">       99.56</td>
    <td align="right">       10.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">07-AUG-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -655.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.91</td>
    <td align="right">       45.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      592.35</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">07-AUG-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -754.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.90</td>
    <td align="right">       47.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      687.98</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">09-MAY-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -121.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.59</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.19</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">09-MAY-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -181.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.41</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      177.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">20-JUL-17:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -183.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.59</td>
    <td align="right">       73.69</td>
    <td align="right">       12.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">14-JUN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -804.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.58</td>
    <td align="right">        0.59</td>
    <td align="right">     1026.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.02</td>
    <td align="right">     -225.39</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">06-AUG-17:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1548.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.65</td>
    <td align="right">      669.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      837.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">02-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2806.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      500.55</td>
    <td align="right">     1681.52</td>
    <td align="right">     1059.78</td>
    <td align="right">      271.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -707.21</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">21-JAN-01:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.08</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -30.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">19-AUG-23:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2288.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      284.96</td>
    <td align="right">     1068.56</td>
    <td align="right">      752.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -120.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.32</td>
    <td align="right">       37.61</td>
    <td align="right">       26.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.63</td>
    <td align="right">       41.61</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">06-AUG-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -773.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.97</td>
    <td align="right">      296.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.70</td>
    <td align="right">      420.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -306.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.64</td>
    <td align="right">       96.71</td>
    <td align="right">       67.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.77</td>
    <td align="right">      103.19</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">31-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -158.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      161.22</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">06-AUG-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -420.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.32</td>
    <td align="right">       88.49</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.55</td>
    <td align="right">      241.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">31-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1848.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.91</td>
    <td align="right">      729.81</td>
    <td align="right">       63.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1028.67</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.91</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">10-JUL-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -582.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.93</td>
    <td align="right">      151.71</td>
    <td align="right">       16.05</td>
    <td align="right">      499.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -122.62</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">06-AUG-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -811.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.78</td>
    <td align="right">      240.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.66</td>
    <td align="right">      551.68</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">01-AUG-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2240.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.26</td>
    <td align="right">      389.21</td>
    <td align="right">       29.26</td>
    <td align="right">     2870.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -16.20</td>
    <td align="right">    -1041.77</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">06-AUG-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2647.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.99</td>
    <td align="right">      669.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.24</td>
    <td align="right">     1886.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7342.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      890.73</td>
    <td align="right">     3020.77</td>
    <td align="right">     1903.85</td>
    <td align="right">     1189.56</td>
    <td align="right">        0.00</td>
    <td align="right">      236.45</td>
    <td align="right">      101.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">06-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -119.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.56</td>
    <td align="right">       48.31</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">10-SEP-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9479.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.71</td>
    <td align="right">      591.79</td>
    <td align="right">      603.86</td>
    <td align="right">     8161.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.68</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -71.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">06-AUG-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1676.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.22</td>
    <td align="right">      485.08</td>
    <td align="right">      494.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.96</td>
    <td align="right">      611.86</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-4 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">23-JUL-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -183.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.55</td>
    <td align="right">       66.37</td>
    <td align="right">        7.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       88.35</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -183.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.40</td>
    <td align="right">       55.26</td>
    <td align="right">        9.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.56</td>
    <td align="right">      106.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">01-AUG-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -161.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.98</td>
    <td align="right">       42.98</td>
    <td align="right">        7.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.63</td>
    <td align="right">      101.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">06-AUG-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1712.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.33</td>
    <td align="right">      712.41</td>
    <td align="right">      397.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">      542.66</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">09-SEP-15:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8392.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">     1002.94</td>
    <td align="right">      147.49</td>
    <td align="right">     7303.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">12-SEP-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3644.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.86</td>
    <td align="right">      654.98</td>
    <td align="right">       96.32</td>
    <td align="right">     4172.86</td>
    <td align="right">        0.00</td>
    <td align="right">       72.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1418.83</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">01-AUG-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -280.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.80</td>
    <td align="right">      110.53</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.12</td>
    <td align="right">      126.39</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">14-JUN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4376.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.89</td>
    <td align="right">      190.37</td>
    <td align="right">      119.98</td>
    <td align="right">     4102.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.88</td>
    <td align="right">      -37.46</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">06-AUG-12:25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1297.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.92</td>
    <td align="right">      103.95</td>
    <td align="right">        0.00</td>
    <td align="right">     1106.47</td>
    <td align="right">        0.00</td>
    <td align="right">       64.07</td>
    <td align="right">       17.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">02-MAY-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -891.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.49</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      886.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">10-JUL-12:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1123.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.63</td>
    <td align="right">      118.80</td>
    <td align="right">        0.00</td>
    <td align="right">     1330.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -331.62</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">06-AUG-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -852.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.81</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">      237.41</td>
    <td align="right">        0.00</td>
    <td align="right">       62.74</td>
    <td align="right">      489.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">01-AUG-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -96313.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9408.05</td>
    <td align="right">    38225.95</td>
    <td align="right">    16058.44</td>
    <td align="right">    44650.22</td>
    <td align="right">        0.00</td>
    <td align="right">     1599.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13629.64</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">20-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      420.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.13</td>
    <td align="right">      183.31</td>
    <td align="right">       90.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -224.28</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.08</td>
    <td align="right">     -463.35</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      134.17</td>
    <td align="right">        0.00</td>
    <td align="right">      145.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">       12.74</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -295.49</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">15-JAN-01:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3475.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.04</td>
    <td align="right">      275.08</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -804.78</td>
    <td align="right">        0.00</td>
    <td align="right">      -35.43</td>
    <td align="right">    -3042.73</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-10:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      470.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.20</td>
    <td align="right">       46.82</td>
    <td align="right">      117.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -639.71</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      652.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.13</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -674.31</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">25-DEC-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.68</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       37.61</td>
    <td align="right">       26.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -73.63</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:05</td>
    <td align="right">      159.64</td>
    <td align="right">        0.00</td>
    <td align="right">      328.24</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.86</td>
    <td align="right">       13.43</td>
    <td align="right">        9.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -202.12</td>
    <td align="right">        0.00</td>
    <td align="right">      -53.80</td>
    <td align="right">     -256.66</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      532.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.60</td>
    <td align="right">      108.98</td>
    <td align="right">        8.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -45.59</td>
    <td align="right">     -607.95</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      276.33</td>
    <td align="right">        0.00</td>
    <td align="right">      418.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.35</td>
    <td align="right">      101.20</td>
    <td align="right">        7.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -130.37</td>
    <td align="right">     -676.11</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">30-JAN-07:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.15</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.10</td>
    <td align="right">       16.12</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.66</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      397.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.40</td>
    <td align="right">      112.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -520.69</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-06:10</td>
    <td align="right">       56.48</td>
    <td align="right">        0.00</td>
    <td align="right">       77.08</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -154.73</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">02-NOV-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      750.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">      192.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -961.15</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3477.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.31</td>
    <td align="right">      199.36</td>
    <td align="right">       28.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -759.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.93</td>
    <td align="right">    -2854.80</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      158.50</td>
    <td align="right">        0.00</td>
    <td align="right">      217.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.13</td>
    <td align="right">     -397.07</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      987.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.04</td>
    <td align="right">      398.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1421.37</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-12:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.97</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      469.30</td>
    <td align="right">      486.72</td>
    <td align="right">      137.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -270.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -150.76</td>
    <td align="right">     -705.56</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">18-OCT-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1209.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.69</td>
    <td align="right">      192.31</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1448.04</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      145.57</td>
    <td align="right">        0.00</td>
    <td align="right">      490.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">       12.74</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.05</td>
    <td align="right">     -517.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      636.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.43</td>
    <td align="right">      199.46</td>
    <td align="right">      140.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -32.57</td>
    <td align="right">    -1005.87</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">22-JAN-12:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.16</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.40</td>
    <td align="right">      117.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -133.55</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1346.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.51</td>
    <td align="right">      522.41</td>
    <td align="right">      367.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2400.39</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:05</td>
    <td align="right">       40.92</td>
    <td align="right">        0.00</td>
    <td align="right">      215.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.55</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.41</td>
    <td align="right">     -283.89</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      444.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.88</td>
    <td align="right">      143.04</td>
    <td align="right">       38.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -691.77</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">02-NOV-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1468.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.86</td>
    <td align="right">      398.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1903.54</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">02-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
    <td align="right">       12.28</td>
    <td align="right">        2.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -130.04</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      881.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.27</td>
    <td align="right">      205.13</td>
    <td align="right">       54.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1237.38</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.47</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -61.34</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.70</td>
    <td align="right">       67.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -159.19</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1775.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.93</td>
    <td align="right">      780.77</td>
    <td align="right">      384.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -742.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -279.07</td>
    <td align="right">    -2089.58</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">20-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1538.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.37</td>
    <td align="right">      814.72</td>
    <td align="right">      401.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -641.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -125.55</td>
    <td align="right">    -2166.30</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1037.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      176.89</td>
    <td align="right">      807.93</td>
    <td align="right">      397.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2420.41</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1187.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.06</td>
    <td align="right">      423.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1650.36</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      653.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.93</td>
    <td align="right">      105.88</td>
    <td align="right">      158.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.09</td>
    <td align="right">     -960.91</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      356.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.66</td>
    <td align="right">      189.35</td>
    <td align="right">      282.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -948.37</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20-JAN-08:05</td>
    <td align="right">       73.85</td>
    <td align="right">        0.00</td>
    <td align="right">      272.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.51</td>
    <td align="right">     -375.70</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1026.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.90</td>
    <td align="right">      483.74</td>
    <td align="right">      238.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -530.37</td>
    <td align="right">        0.00</td>
    <td align="right">      -99.43</td>
    <td align="right">    -1224.18</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">08-JAN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.89</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">      102.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -115.55</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2423.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.97</td>
    <td align="right">      280.89</td>
    <td align="right">       23.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -282.22</td>
    <td align="right">        0.00</td>
    <td align="right">      -84.65</td>
    <td align="right">    -2444.64</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">20-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2120.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.66</td>
    <td align="right">      559.87</td>
    <td align="right">      451.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -880.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -235.46</td>
    <td align="right">    -2215.99</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-06:10</td>
    <td align="right">       82.19</td>
    <td align="right">        0.00</td>
    <td align="right">      105.41</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.92</td>
    <td align="right">       16.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -62.81</td>
    <td align="right">        0.00</td>
    <td align="right">      -40.41</td>
    <td align="right">     -106.88</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">14-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      367.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.24</td>
    <td align="right">       67.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -440.79</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">21-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      292.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.31</td>
    <td align="right">       20.81</td>
    <td align="right">       52.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -367.51</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">14-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      479.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.20</td>
    <td align="right">       46.82</td>
    <td align="right">      117.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -648.08</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      696.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -719.45</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-00:05</td>
    <td align="right">      316.85</td>
    <td align="right">        0.00</td>
    <td align="right">     2431.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.74</td>
    <td align="right">      288.46</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -552.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -207.06</td>
    <td align="right">    -2382.91</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">02-NOV-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2212.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.78</td>
    <td align="right">      494.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -69.42</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.18</td>
    <td align="right">    -2671.85</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">18-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      645.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.54</td>
    <td align="right">       90.06</td>
    <td align="right">       14.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -756.98</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">20-JAN-08:05</td>
    <td align="right">     3424.70</td>
    <td align="right">        0.00</td>
    <td align="right">     3697.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.19</td>
    <td align="right">      209.23</td>
    <td align="right">       34.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -774.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -830.98</td>
    <td align="right">    -5776.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1251.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">       44.58</td>
    <td align="right">        7.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -251.24</td>
    <td align="right">        0.00</td>
    <td align="right">      -90.95</td>
    <td align="right">     -964.37</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">20-JAN-08:05</td>
    <td align="right">      906.36</td>
    <td align="right">        0.00</td>
    <td align="right">     1067.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.02</td>
    <td align="right">      205.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -184.91</td>
    <td align="right">    -2013.41</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">       30.40</td>
    <td align="right">        0.00</td>
    <td align="right">      198.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">        9.55</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -240.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      626.81</td>
    <td align="right">        0.00</td>
    <td align="right">     1736.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.95</td>
    <td align="right">       81.87</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -186.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.13</td>
    <td align="right">    -2139.67</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">20-JAN-08:05</td>
    <td align="right">      137.86</td>
    <td align="right">        0.00</td>
    <td align="right">      419.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.35</td>
    <td align="right">       57.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -58.79</td>
    <td align="right">     -561.30</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2514.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.43</td>
    <td align="right">      185.42</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -745.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -373.42</td>
    <td align="right">    -1651.67</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      290.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.85</td>
    <td align="right">       50.57</td>
    <td align="right">        5.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -361.89</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">20-DEC-08:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.43</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.11</td>
    <td align="right">       55.72</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -118.28</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2496.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.86</td>
    <td align="right">      299.33</td>
    <td align="right">      167.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -758.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -391.64</td>
    <td align="right">    -1827.94</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2533.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.29</td>
    <td align="right">      449.00</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -315.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -168.44</td>
    <td align="right">    -2771.18</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3279.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.73</td>
    <td align="right">      598.66</td>
    <td align="right">      334.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -504.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -224.54</td>
    <td align="right">    -3513.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">20-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      616.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.47</td>
    <td align="right">       69.84</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -225.41</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.66</td>
    <td align="right">     -451.24</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2181.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.45</td>
    <td align="right">      291.02</td>
    <td align="right">      162.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -495.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -233.40</td>
    <td align="right">    -1920.93</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      167.72</td>
    <td align="right">        0.00</td>
    <td align="right">     1273.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.29</td>
    <td align="right">      187.08</td>
    <td align="right">      104.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -365.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -140.45</td>
    <td align="right">    -1236.64</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3642.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.70</td>
    <td align="right">      658.53</td>
    <td align="right">      367.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -488.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -224.77</td>
    <td align="right">    -3988.19</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      140.20</td>
    <td align="right">        0.00</td>
    <td align="right">     1582.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">      224.50</td>
    <td align="right">      125.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -485.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -168.51</td>
    <td align="right">    -1429.23</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1967.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.35</td>
    <td align="right">      329.26</td>
    <td align="right">      183.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -245.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.36</td>
    <td align="right">    -2138.43</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      975.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">      144.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -56.14</td>
    <td align="right">    -1077.53</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">       87.28</td>
    <td align="right">        0.00</td>
    <td align="right">      836.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">      144.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -56.21</td>
    <td align="right">    -1025.05</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">       82.51</td>
    <td align="right">        0.00</td>
    <td align="right">      821.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">      144.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -56.21</td>
    <td align="right">    -1005.65</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">       31.40</td>
    <td align="right">        0.00</td>
    <td align="right">      678.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">      158.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -55.67</td>
    <td align="right">     -828.03</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">       59.53</td>
    <td align="right">        0.00</td>
    <td align="right">      705.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">      158.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -55.67</td>
    <td align="right">     -882.98</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">       83.30</td>
    <td align="right">        0.00</td>
    <td align="right">      706.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">      158.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -55.70</td>
    <td align="right">     -907.33</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      196.99</td>
    <td align="right">        0.00</td>
    <td align="right">      433.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
    <td align="right">       14.33</td>
    <td align="right">        2.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -149.79</td>
    <td align="right">     -498.20</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">02-NOV-09:05</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">      329.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.60</td>
    <td align="right">       42.74</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -383.88</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">02-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      534.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.74</td>
    <td align="right">      117.89</td>
    <td align="right">       31.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -739.82</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">27-NOV-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      642.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.87</td>
    <td align="right">      141.47</td>
    <td align="right">       37.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -888.04</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-08:10</td>
    <td align="right">      370.65</td>
    <td align="right">        0.00</td>
    <td align="right">      408.79</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.99</td>
    <td align="right">      356.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1168.82</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">11-DEC-07:05</td>
    <td align="right">     1348.96</td>
    <td align="right">        0.00</td>
    <td align="right">     2414.73</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.13</td>
    <td align="right">      185.73</td>
    <td align="right">      117.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -750.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -343.58</td>
    <td align="right">    -2995.51</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">18-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2012.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.91</td>
    <td align="right">      452.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.75</td>
    <td align="right">    -2505.99</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5705.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.33</td>
    <td align="right">      543.01</td>
    <td align="right">       45.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1406.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -458.13</td>
    <td align="right">    -4591.92</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-08:05</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">      535.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.21</td>
    <td align="right">       99.56</td>
    <td align="right">       10.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -679.01</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">22-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.93</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.63</td>
    <td align="right">      107.46</td>
    <td align="right">       67.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -213.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">30-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.57</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.39</td>
    <td align="right">      113.43</td>
    <td align="right">       71.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -226.88</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">23-JAN-08:05</td>
    <td align="right">       69.11</td>
    <td align="right">        0.00</td>
    <td align="right">      229.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">       12.74</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -314.52</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">       55.92</td>
    <td align="right">        0.00</td>
    <td align="right">      352.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.98</td>
    <td align="right">       27.29</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -442.24</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">09-JAN-07:05</td>
    <td align="right">       69.36</td>
    <td align="right">        0.00</td>
    <td align="right">      460.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.09</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -534.89</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      927.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.08</td>
    <td align="right">       28.66</td>
    <td align="right">        4.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -190.17</td>
    <td align="right">        0.00</td>
    <td align="right">      -84.03</td>
    <td align="right">     -688.68</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">10-DEC-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.04</td>
    <td align="right">      669.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.75</td>
    <td align="right">     -817.58</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-06:05</td>
    <td align="right">     1421.51</td>
    <td align="right">        0.00</td>
    <td align="right">     1708.16</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.42</td>
    <td align="right">      235.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -487.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -213.59</td>
    <td align="right">    -2758.01</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      181.98</td>
    <td align="right">        0.00</td>
    <td align="right">      209.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -56.26</td>
    <td align="right">     -396.23</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2571.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      334.45</td>
    <td align="right">     1068.56</td>
    <td align="right">      752.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4726.82</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-07:05</td>
    <td align="right">       78.54</td>
    <td align="right">        0.00</td>
    <td align="right">      255.30</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.73</td>
    <td align="right">       12.54</td>
    <td align="right">        8.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.76</td>
    <td align="right">     -314.12</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">     1054.77</td>
    <td align="right">        0.00</td>
    <td align="right">     1310.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.50</td>
    <td align="right">      296.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -454.16</td>
    <td align="right">    -2235.10</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-07:05</td>
    <td align="right">      229.31</td>
    <td align="right">        0.00</td>
    <td align="right">      546.46</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">       32.24</td>
    <td align="right">       22.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.94</td>
    <td align="right">     -725.10</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      209.83</td>
    <td align="right">        0.00</td>
    <td align="right">      567.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
    <td align="right">       14.33</td>
    <td align="right">        2.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -247.01</td>
    <td align="right">     -548.42</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      285.82</td>
    <td align="right">        0.00</td>
    <td align="right">      388.98</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.06</td>
    <td align="right">       88.49</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -132.44</td>
    <td align="right">     -745.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-00:05</td>
    <td align="right">     2436.06</td>
    <td align="right">        0.00</td>
    <td align="right">     3747.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.27</td>
    <td align="right">      729.81</td>
    <td align="right">       63.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -469.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -933.46</td>
    <td align="right">    -5778.09</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      490.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1168.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.56</td>
    <td align="right">      151.71</td>
    <td align="right">       16.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -365.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -345.92</td>
    <td align="right">    -1162.32</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      534.86</td>
    <td align="right">        0.00</td>
    <td align="right">     1586.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.29</td>
    <td align="right">      240.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -332.77</td>
    <td align="right">    -2052.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2777.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.87</td>
    <td align="right">      389.21</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -496.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -662.97</td>
    <td align="right">    -2049.77</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">     1686.19</td>
    <td align="right">        0.00</td>
    <td align="right">     3985.39</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.98</td>
    <td align="right">      669.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -991.88</td>
    <td align="right">    -5411.11</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-07:05</td>
    <td align="right">     8235.59</td>
    <td align="right">        0.00</td>
    <td align="right">    11962.81</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.35</td>
    <td align="right">     1006.92</td>
    <td align="right">      634.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1680.34</td>
    <td align="right">        0.00</td>
    <td align="right">    -3842.35</td>
    <td align="right">   -16442.60</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      180.46</td>
    <td align="right">        0.00</td>
    <td align="right">      338.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -126.43</td>
    <td align="right">     -452.95</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">20-JAN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9856.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.18</td>
    <td align="right">       60.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2673.81</td>
    <td align="right">        0.00</td>
    <td align="right">    -1686.72</td>
    <td align="right">    -5615.80</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      224.28</td>
    <td align="right">        0.00</td>
    <td align="right">     3363.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">      269.49</td>
    <td align="right">      274.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -656.30</td>
    <td align="right">    -3500.54</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-4 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">10-DEC-08:05</td>
    <td align="right">      179.28</td>
    <td align="right">        0.00</td>
    <td align="right">      347.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.81</td>
    <td align="right">       66.37</td>
    <td align="right">        7.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.14</td>
    <td align="right">     -545.22</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      400.44</td>
    <td align="right">        0.00</td>
    <td align="right">      408.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
    <td align="right">       24.56</td>
    <td align="right">        4.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -119.91</td>
    <td align="right">     -719.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      284.58</td>
    <td align="right">        0.00</td>
    <td align="right">      365.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">       19.10</td>
    <td align="right">        3.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -93.24</td>
    <td align="right">     -579.97</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2764.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.65</td>
    <td align="right">      395.78</td>
    <td align="right">      221.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -527.39</td>
    <td align="right">    -2873.97</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">     3432.97</td>
    <td align="right">        0.00</td>
    <td align="right">    12907.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.46</td>
    <td align="right">      573.11</td>
    <td align="right">       84.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2140.73</td>
    <td align="right">        0.00</td>
    <td align="right">    -3312.24</td>
    <td align="right">   -11582.13</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">     2364.06</td>
    <td align="right">        0.00</td>
    <td align="right">     6737.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.03</td>
    <td align="right">      291.10</td>
    <td align="right">       42.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1127.79</td>
    <td align="right">        0.00</td>
    <td align="right">    -1897.82</td>
    <td align="right">    -6429.09</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      623.51</td>
    <td align="right">        0.00</td>
    <td align="right">      632.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.57</td>
    <td align="right">       49.12</td>
    <td align="right">        8.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -238.09</td>
    <td align="right">    -1078.22</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">11-DEC-07:05</td>
    <td align="right">      605.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4332.74</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.70</td>
    <td align="right">      190.37</td>
    <td align="right">      119.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -742.28</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.97</td>
    <td align="right">    -3529.53</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">     1335.72</td>
    <td align="right">        0.00</td>
    <td align="right">     4131.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.18</td>
    <td align="right">      103.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1002.59</td>
    <td align="right">        0.00</td>
    <td align="right">    -1169.01</td>
    <td align="right">    -3406.06</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">     1404.59</td>
    <td align="right">        0.00</td>
    <td align="right">     2258.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.55</td>
    <td align="right">       44.87</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -889.77</td>
    <td align="right">    -2835.97</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">     1826.53</td>
    <td align="right">        0.00</td>
    <td align="right">     4026.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">      118.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -932.82</td>
    <td align="right">        0.00</td>
    <td align="right">    -1332.45</td>
    <td align="right">    -3713.16</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">      819.77</td>
    <td align="right">        0.00</td>
    <td align="right">     1902.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -91.82</td>
    <td align="right">        0.00</td>
    <td align="right">     -651.47</td>
    <td align="right">    -2041.61</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">    31080.45</td>
    <td align="right">     1515.02</td>
    <td align="right">   153541.07</td>
    <td align="right">    -1515.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6138.75</td>
    <td align="right">    29023.93</td>
    <td align="right">    12229.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26039.42</td>
    <td align="right">        0.00</td>
    <td align="right">   -30876.18</td>
    <td align="right">  -175097.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:39:27</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.049</td>
    <td align="right">        0.45</td>
    <td align="right">        0.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.049</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.006</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0019</td>
    <td align="right">       0.006</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0019</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.143</td>
    <td align="right">        3.51</td>
    <td align="right">        3.90</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1397</td>
    <td align="right">       0.143</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1397</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.027</td>
    <td align="right">        0.53</td>
    <td align="right">        0.59</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0268</td>
    <td align="right">       0.027</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0268</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.035</td>
    <td align="right">        0.69</td>
    <td align="right">        0.77</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0350</td>
    <td align="right">       0.035</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0350</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.021</td>
    <td align="right">        0.04</td>
    <td align="right">        0.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0028</td>
    <td align="right">       0.021</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0028</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.014</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0026</td>
    <td align="right">       0.014</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0026</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.015</td>
    <td align="right">        0.12</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.015</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.029</td>
    <td align="right">        0.20</td>
    <td align="right">        0.22</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0170</td>
    <td align="right">       0.029</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0170</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.238</td>
    <td align="right">        5.20</td>
    <td align="right">        5.78</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2378</td>
    <td align="right">       0.238</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2378</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.009</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0015</td>
    <td align="right">       0.009</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0015</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.039</td>
    <td align="right">        0.42</td>
    <td align="right">        0.46</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0351</td>
    <td align="right">       0.039</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0351</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.047</td>
    <td align="right">        3.01</td>
    <td align="right">        3.34</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.047</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.008</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0019</td>
    <td align="right">       0.008</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0019</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.036</td>
    <td align="right">        0.70</td>
    <td align="right">        0.78</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0357</td>
    <td align="right">       0.036</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0357</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.093</td>
    <td align="right">        1.84</td>
    <td align="right">        2.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0934</td>
    <td align="right">       0.093</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0934</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.008</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0015</td>
    <td align="right">       0.008</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0015</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.026</td>
    <td align="right">        0.76</td>
    <td align="right">        0.85</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0258</td>
    <td align="right">       0.026</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0258</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.057</td>
    <td align="right">        0.42</td>
    <td align="right">        0.46</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0351</td>
    <td align="right">       0.057</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0351</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.004</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0018</td>
    <td align="right">       0.004</td>
    <td align="right">       0.965</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0018</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.037</td>
    <td align="right">        1.09</td>
    <td align="right">        1.21</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0370</td>
    <td align="right">       0.037</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0370</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.195</td>
    <td align="right">        1.93</td>
    <td align="right">        2.14</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1954</td>
    <td align="right">       0.195</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1954</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.214</td>
    <td align="right">        2.01</td>
    <td align="right">        2.23</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2039</td>
    <td align="right">       0.214</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2039</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.202</td>
    <td align="right">        1.99</td>
    <td align="right">        2.21</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2022</td>
    <td align="right">       0.202</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2022</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.046</td>
    <td align="right">        0.44</td>
    <td align="right">        0.49</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0374</td>
    <td align="right">       0.046</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0374</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.027</td>
    <td align="right">        0.79</td>
    <td align="right">        0.88</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0268</td>
    <td align="right">       0.027</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0268</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.048</td>
    <td align="right">        1.41</td>
    <td align="right">        1.57</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0479</td>
    <td align="right">       0.048</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0479</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.011</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0015</td>
    <td align="right">       0.011</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0015</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.121</td>
    <td align="right">        1.19</td>
    <td align="right">        1.33</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1211</td>
    <td align="right">       0.121</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1211</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.112</td>
    <td align="right">        8.51</td>
    <td align="right">        9.46</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0745</td>
    <td align="right">       0.112</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0745</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.229</td>
    <td align="right">        2.26</td>
    <td align="right">        2.51</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2294</td>
    <td align="right">       0.229</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2294</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.019</td>
    <td align="right">        0.07</td>
    <td align="right">        0.08</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0059</td>
    <td align="right">       0.019</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0059</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.012</td>
    <td align="right">        0.23</td>
    <td align="right">        0.26</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0119</td>
    <td align="right">       0.012</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0119</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.027</td>
    <td align="right">        0.53</td>
    <td align="right">        0.59</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0268</td>
    <td align="right">       0.027</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0268</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.038</td>
    <td align="right">        0.75</td>
    <td align="right">        0.84</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.038</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.096</td>
    <td align="right">        2.51</td>
    <td align="right">        2.79</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0354</td>
    <td align="right">       0.096</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0354</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.087</td>
    <td align="right">        0.52</td>
    <td align="right">        0.57</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0436</td>
    <td align="right">       0.087</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0436</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.025</td>
    <td align="right">        0.33</td>
    <td align="right">        0.37</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0131</td>
    <td align="right">       0.025</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0131</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.108</td>
    <td align="right">        0.77</td>
    <td align="right">        0.86</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0304</td>
    <td align="right">       0.108</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0304</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.080</td>
    <td align="right">        0.16</td>
    <td align="right">        0.18</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0065</td>
    <td align="right">       0.080</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0065</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.036</td>
    <td align="right">        0.21</td>
    <td align="right">        0.24</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0181</td>
    <td align="right">       0.036</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0181</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.008</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0014</td>
    <td align="right">       0.008</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0014</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.069</td>
    <td align="right">        0.30</td>
    <td align="right">        0.33</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0119</td>
    <td align="right">       0.069</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0119</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.017</td>
    <td align="right">        0.06</td>
    <td align="right">        0.07</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0051</td>
    <td align="right">       0.017</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0051</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.149</td>
    <td align="right">        5.62</td>
    <td align="right">        6.24</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0492</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0492</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.012</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0018</td>
    <td align="right">       0.012</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0018</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.192</td>
    <td align="right">        1.51</td>
    <td align="right">        1.67</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0510</td>
    <td align="right">       0.192</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0510</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.130</td>
    <td align="right">        2.26</td>
    <td align="right">        2.51</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0765</td>
    <td align="right">       0.130</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0765</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.181</td>
    <td align="right">        3.01</td>
    <td align="right">        3.35</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1019</td>
    <td align="right">       0.181</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1019</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.043</td>
    <td align="right">        0.35</td>
    <td align="right">        0.39</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0119</td>
    <td align="right">       0.043</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0119</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.151</td>
    <td align="right">        1.46</td>
    <td align="right">        1.63</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0496</td>
    <td align="right">       0.151</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0496</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.051</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0319</td>
    <td align="right">       0.051</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0319</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.149</td>
    <td align="right">        3.31</td>
    <td align="right">        3.68</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1121</td>
    <td align="right">       0.149</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1121</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.063</td>
    <td align="right">        1.13</td>
    <td align="right">        1.26</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.063</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.084</td>
    <td align="right">        1.66</td>
    <td align="right">        1.84</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0561</td>
    <td align="right">       0.084</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0561</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.049</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0127</td>
    <td align="right">       0.049</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0127</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.033</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0127</td>
    <td align="right">       0.033</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0127</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.033</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0127</td>
    <td align="right">       0.033</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0127</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.027</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0140</td>
    <td align="right">       0.027</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0140</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.028</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0140</td>
    <td align="right">       0.028</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0140</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.028</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0140</td>
    <td align="right">       0.028</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0140</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.007</td>
    <td align="right">        0.05</td>
    <td align="right">        0.06</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0021</td>
    <td align="right">       0.007</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0021</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.013</td>
    <td align="right">        0.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0094</td>
    <td align="right">       0.013</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0094</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.021</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.021</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.025</td>
    <td align="right">        0.75</td>
    <td align="right">        0.84</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0255</td>
    <td align="right">       0.025</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0255</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.079</td>
    <td align="right">        0.47</td>
    <td align="right">        0.52</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0399</td>
    <td align="right">       0.079</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0399</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.300</td>
    <td align="right">       16.45</td>
    <td align="right">       18.28</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1440</td>
    <td align="right">       0.300</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1440</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.021</td>
    <td align="right">        0.35</td>
    <td align="right">        0.39</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0036</td>
    <td align="right">       0.021</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0036</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.009</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0019</td>
    <td align="right">       0.009</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0019</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.014</td>
    <td align="right">        0.10</td>
    <td align="right">        0.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0040</td>
    <td align="right">       0.014</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0040</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.017</td>
    <td align="right">        0.12</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0048</td>
    <td align="right">       0.017</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0048</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.058</td>
    <td align="right">        0.11</td>
    <td align="right">        0.12</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0042</td>
    <td align="right">       0.058</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0042</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.007</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0015</td>
    <td align="right">       0.007</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0015</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.191</td>
    <td align="right">        3.77</td>
    <td align="right">        4.18</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1911</td>
    <td align="right">       0.191</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1911</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.008</td>
    <td align="right">        0.05</td>
    <td align="right">        0.06</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0021</td>
    <td align="right">       0.008</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0021</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.144</td>
    <td align="right">        6.35</td>
    <td align="right">        7.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0896</td>
    <td align="right">       0.144</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0896</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.047</td>
    <td align="right">        0.54</td>
    <td align="right">        0.60</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0054</td>
    <td align="right">       0.047</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0054</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.063</td>
    <td align="right">        0.25</td>
    <td align="right">        0.28</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.063</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.170</td>
    <td align="right">        0.14</td>
    <td align="right">        0.16</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.170</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.008</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0015</td>
    <td align="right">       0.008</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0015</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.566</td>
    <td align="right">        5.44</td>
    <td align="right">        6.04</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2761</td>
    <td align="right">       0.566</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2761</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.134</td>
    <td align="right">        2.48</td>
    <td align="right">        2.75</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1257</td>
    <td align="right">       0.134</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1257</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-4 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.014</td>
    <td align="right">        0.23</td>
    <td align="right">        0.26</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0024</td>
    <td align="right">       0.014</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0024</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.016</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0036</td>
    <td align="right">       0.016</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0036</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.015</td>
    <td align="right">        0.07</td>
    <td align="right">        0.08</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0028</td>
    <td align="right">       0.015</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0028</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.127</td>
    <td align="right">        1.99</td>
    <td align="right">        2.21</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0674</td>
    <td align="right">       0.127</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0674</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.515</td>
    <td align="right">        1.90</td>
    <td align="right">        2.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0749</td>
    <td align="right">       0.515</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0749</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.269</td>
    <td align="right">        0.96</td>
    <td align="right">        1.07</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0381</td>
    <td align="right">       0.269</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0381</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.025</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.025</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.089</td>
    <td align="right">        0.07</td>
    <td align="right">        0.08</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0048</td>
    <td align="right">       0.089</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0048</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.054</td>
    <td align="right">        1.17</td>
    <td align="right">        1.30</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0535</td>
    <td align="right">       0.054</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0535</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.083</td>
    <td align="right">        0.08</td>
    <td align="right">        0.09</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0054</td>
    <td align="right">       0.083</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0054</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.049</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0027</td>
    <td align="right">       0.049</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0027</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       0.284</td>
    <td align="right">       10.73</td>
    <td align="right">       11.92</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1257</td>
    <td align="right">       0.284</td>
    <td align="right">       0.856</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1257</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">       0.790</td>
    <td align="right">       13.57</td>
    <td align="right">       15.07</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2103</td>
    <td align="right">       0.790</td>
    <td align="right">       0.968</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2103</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">       1.187</td>
    <td align="right">       17.75</td>
    <td align="right">       19.72</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2465</td>
    <td align="right">       1.187</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2465</td>
    <td align="right">        0.21</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.046</td>
    <td align="right">        0.45</td>
    <td align="right">        0.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.046</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.005</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0019</td>
    <td align="right">       0.005</td>
    <td align="right">       0.365</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0019</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.140</td>
    <td align="right">        3.51</td>
    <td align="right">        3.90</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1397</td>
    <td align="right">       0.140</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1397</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.027</td>
    <td align="right">        0.53</td>
    <td align="right">        0.59</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0268</td>
    <td align="right">       0.027</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0268</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.035</td>
    <td align="right">        0.69</td>
    <td align="right">        0.77</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0350</td>
    <td align="right">       0.035</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0350</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.006</td>
    <td align="right">        0.04</td>
    <td align="right">        0.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0028</td>
    <td align="right">       0.006</td>
    <td align="right">       0.481</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0028</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.017</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0026</td>
    <td align="right">       0.017</td>
    <td align="right">       0.154</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0026</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.010</td>
    <td align="right">        0.12</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.010</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        1.00</td>
