    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.15337</td>
  </tr>
  <tr>
    <td align="right">         756</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.86334E-002</td>
  </tr>
  <tr>
    <td align="right">         757</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14986</td>
  </tr>
  <tr>
    <td align="right">         758</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.38537E-002</td>
  </tr>
  <tr>
    <td align="right">         759</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.28862</td>
  </tr>
  <tr>
    <td align="right">         760</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.82623</td>
  </tr>
  <tr>
    <td align="right">         761</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.24663</td>
  </tr>
  <tr>
    <td align="right">         762</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 52</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.58733E-002</td>
  </tr>
  <tr>
    <td align="right">         763</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.58733E-002</td>
  </tr>
  <tr>
    <td align="right">         764</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1139.14307</td>
  </tr>
  <tr>
    <td align="right">         765</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         766</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 52</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3360.97976</td>
  </tr>
  <tr>
    <td align="right">         767</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 52</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.58733E-002</td>
  </tr>
  <tr>
    <td align="right">         768</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 91</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.14118E-003</td>
  </tr>
  <tr>
    <td align="right">         769</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 91 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.14118E-003</td>
  </tr>
  <tr>
    <td align="right">         770</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 91 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">130.57046</td>
  </tr>
  <tr>
    <td align="right">         771</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 91 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71725</td>
  </tr>
  <tr>
    <td align="right">         772</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 91</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">243.86008</td>
  </tr>
  <tr>
    <td align="right">         773</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 91</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.14118E-003</td>
  </tr>
  <tr>
    <td align="right">         774</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 65</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13974</td>
  </tr>
  <tr>
    <td align="right">         775</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13974</td>
  </tr>
  <tr>
    <td align="right">         776</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3470.16732</td>
  </tr>
  <tr>
    <td align="right">         777</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         778</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 65</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">10238.54018</td>
  </tr>
  <tr>
    <td align="right">         779</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 65</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13974</td>
  </tr>
  <tr>
    <td align="right">         780</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 34</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.67594E-002</td>
  </tr>
  <tr>
    <td align="right">         781</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.67594E-002</td>
  </tr>
  <tr>
    <td align="right">         782</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">664.50012</td>
  </tr>
  <tr>
    <td align="right">         783</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         784</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 34</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1960.57152</td>
  </tr>
  <tr>
    <td align="right">         785</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 34</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.67594E-002</td>
  </tr>
  <tr>
    <td align="right">         786</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 38</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.50421E-002</td>
  </tr>
  <tr>
    <td align="right">         787</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.50421E-002</td>
  </tr>
  <tr>
    <td align="right">         788</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">870.17873</td>
  </tr>
  <tr>
    <td align="right">         789</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         790</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 38</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2567.41509</td>
  </tr>
  <tr>
    <td align="right">         791</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 38</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.50421E-002</td>
  </tr>
  <tr>
    <td align="right">         792</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 45</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.16662E-002</td>
  </tr>
  <tr>
    <td align="right">         793</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.16662E-002</td>
  </tr>
  <tr>
    <td align="right">         794</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">378.32899</td>
  </tr>
  <tr>
    <td align="right">         795</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77953</td>
  </tr>
  <tr>
    <td align="right">         796</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 45</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">677.17555</td>
  </tr>
  <tr>
    <td align="right">         797</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 45</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.16662E-002</td>
  </tr>
  <tr>
    <td align="right">         798</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 43</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.62881E-002</td>
  </tr>
  <tr>
    <td align="right">         799</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.62881E-002</td>
  </tr>
  <tr>
    <td align="right">         800</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">310.04253</td>
  </tr>
  <tr>
    <td align="right">         801</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75073</td>
  </tr>
  <tr>
    <td align="right">         802</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 43</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">533.38684</td>
  </tr>
  <tr>
    <td align="right">         803</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 43</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.62881E-002</td>
  </tr>
  <tr>
    <td align="right">         804</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 60</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.57761E-002</td>
  </tr>
  <tr>
    <td align="right">         805</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.57761E-002</td>
  </tr>
  <tr>
    <td align="right">         806</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">391.75716</td>
  </tr>
  <tr>
    <td align="right">         807</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         808</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 60</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">872.15917</td>
  </tr>
  <tr>
    <td align="right">         809</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 60</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.57761E-002</td>
  </tr>
  <tr>
    <td align="right">         810</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 56</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.90554E-002</td>
  </tr>
  <tr>
    <td align="right">         811</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.90554E-002</td>
  </tr>
  <tr>
    <td align="right">         812</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">721.51415</td>
  </tr>
  <tr>
    <td align="right">         813</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         814</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 56</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1545.18921</td>
  </tr>
  <tr>
    <td align="right">         815</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 56</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.90554E-002</td>
  </tr>
  <tr>
    <td align="right">         816</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 32</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.23778</td>
  </tr>
  <tr>
    <td align="right">         817</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 20KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.23778</td>
  </tr>
  <tr>
    <td align="right">         818</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 20KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5904.55825</td>
  </tr>
  <tr>
    <td align="right">         819</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 20KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         820</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 32</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">17421.07840</td>
  </tr>
  <tr>
    <td align="right">         821</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 32</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.23778</td>
  </tr>
  <tr>
    <td align="right">         822</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 48</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.30465E-003</td>
  </tr>
  <tr>
    <td align="right">         823</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.30465E-003</td>
  </tr>
  <tr>
    <td align="right">         824</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">177.66289</td>
  </tr>
  <tr>
    <td align="right">         825</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74974</td>
  </tr>
  <tr>
    <td align="right">         826</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 48</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">307.37658</td>
  </tr>
  <tr>
    <td align="right">         827</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 48</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.30465E-003</td>
  </tr>
  <tr>
    <td align="right">         828</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 84</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.91768E-002</td>
  </tr>
  <tr>
    <td align="right">         829</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.91768E-002</td>
  </tr>
  <tr>
    <td align="right">         830</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">972.85398</td>
  </tr>
  <tr>
    <td align="right">         831</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         832</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 84</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2673.77932</td>
  </tr>
  <tr>
    <td align="right">         833</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 84</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.91768E-002</td>
  </tr>
  <tr>
    <td align="right">         834</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 66</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.73112E-002</td>
  </tr>
  <tr>
    <td align="right">         835</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.73112E-002</td>
  </tr>
  <tr>
    <td align="right">         836</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1174.85046</td>
  </tr>
  <tr>
    <td align="right">         837</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         838</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 66</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3232.41632</td>
  </tr>
  <tr>
    <td align="right">         839</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 66</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.73112E-002</td>
  </tr>
  <tr>
    <td align="right">         840</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 85</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.90195E-002</td>
  </tr>
  <tr>
    <td align="right">         841</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.90195E-002</td>
  </tr>
  <tr>
    <td align="right">         842</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">395.65482</td>
  </tr>
  <tr>
    <td align="right">         843</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72356</td>
  </tr>
  <tr>
    <td align="right">         844</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 85</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">567.19332</td>
  </tr>
  <tr>
    <td align="right">         845</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 85</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.90195E-002</td>
  </tr>
  <tr>
    <td align="right">         846</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 41</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.61221E-002</td>
  </tr>
  <tr>
    <td align="right">         847</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.61221E-002</td>
  </tr>
  <tr>
    <td align="right">         848</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">896.99685</td>
  </tr>
  <tr>
    <td align="right">         849</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         850</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 41</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2625.12040</td>
  </tr>
  <tr>
    <td align="right">         851</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 41</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.61221E-002</td>
  </tr>
  <tr>
    <td align="right">         852</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 55</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.34456E-002</td>
  </tr>
  <tr>
    <td align="right">         853</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.34456E-002</td>
  </tr>
  <tr>
    <td align="right">         854</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2320.47663</td>
  </tr>
  <tr>
    <td align="right">         855</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         856</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 55</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6846.44024</td>
  </tr>
  <tr>
    <td align="right">         857</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 55</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.34456E-002</td>
  </tr>
  <tr>
    <td align="right">         858</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 40</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.88474E-003</td>
  </tr>
  <tr>
    <td align="right">         859</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.88474E-003</td>
  </tr>
  <tr>
    <td align="right">         860</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">177.49407</td>
  </tr>
  <tr>
    <td align="right">         861</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73564</td>
  </tr>
  <tr>
    <td align="right">         862</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 40</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">295.61006</td>
  </tr>
  <tr>
    <td align="right">         863</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 40</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.88474E-003</td>
  </tr>
  <tr>
    <td align="right">         864</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 61</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.57683E-002</td>
  </tr>
  <tr>
    <td align="right">         865</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.57683E-002</td>
  </tr>
  <tr>
    <td align="right">         866</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">639.88901</td>
  </tr>
  <tr>
    <td align="right">         867</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         868</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 61</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1887.95776</td>
  </tr>
  <tr>
    <td align="right">         869</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 61</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.57683E-002</td>
  </tr>
  <tr>
    <td align="right">         870</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 57</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.49158E-002</td>
  </tr>
  <tr>
    <td align="right">         871</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.49158E-002</td>
  </tr>
  <tr>
    <td align="right">         872</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1363.68963</td>
  </tr>
  <tr>
    <td align="right">         873</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         874</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 57</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3065.62279</td>
  </tr>
  <tr>
    <td align="right">         875</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 57</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.49158E-002</td>
  </tr>
  <tr>
    <td align="right">         876</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 92</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.45207E-003</td>
  </tr>
  <tr>
    <td align="right">         877</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 92 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.45207E-003</td>
  </tr>
  <tr>
    <td align="right">         878</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 92 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">102.49820</td>
  </tr>
  <tr>
    <td align="right">         879</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 92 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69535</td>
  </tr>
  <tr>
    <td align="right">         880</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 92</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">197.13099</td>
  </tr>
  <tr>
    <td align="right">         881</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 92</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.45207E-003</td>
  </tr>
  <tr>
    <td align="right">         882</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 63</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.69535E-002</td>
  </tr>
  <tr>
    <td align="right">         883</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.69535E-002</td>
  </tr>
  <tr>
    <td align="right">         884</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">917.64303</td>
  </tr>
  <tr>
    <td align="right">         885</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         886</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 63</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2707.45591</td>
  </tr>
  <tr>
    <td align="right">         887</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 63</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.69535E-002</td>
  </tr>
  <tr>
    <td align="right">         888</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 44</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.19539</td>
  </tr>
  <tr>
    <td align="right">         889</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19539</td>
  </tr>
  <tr>
    <td align="right">         890</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4851.90567</td>
  </tr>
  <tr>
    <td align="right">         891</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         892</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 44</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14315.28415</td>
  </tr>
  <tr>
    <td align="right">         893</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 44</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.19539</td>
  </tr>
  <tr>
    <td align="right">         894</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 46</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.21285</td>
  </tr>
  <tr>
    <td align="right">         895</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 18KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21285</td>
  </tr>
  <tr>
    <td align="right">         896</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 18KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5285.60471</td>
  </tr>
  <tr>
    <td align="right">         897</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 18KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         898</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 46</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">15161.00880</td>
  </tr>
  <tr>
    <td align="right">         899</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 46</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21285</td>
  </tr>
  <tr>
    <td align="right">         900</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 59</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.20218</td>
  </tr>
  <tr>
    <td align="right">         901</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20218</td>
  </tr>
  <tr>
    <td align="right">         902</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5020.66761</td>
  </tr>
  <tr>
    <td align="right">         903</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         904</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 59</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14813.20707</td>
  </tr>
  <tr>
    <td align="right">         905</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 59</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20218</td>
  </tr>
  <tr>
    <td align="right">         906</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 62</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.66331E-002</td>
  </tr>
  <tr>
    <td align="right">         907</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.66331E-002</td>
  </tr>
  <tr>
    <td align="right">         908</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1158.01085</td>
  </tr>
  <tr>
    <td align="right">         909</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         910</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 62</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2968.98892</td>
  </tr>
  <tr>
    <td align="right">         911</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 62</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.66331E-002</td>
  </tr>
  <tr>
    <td align="right">         912</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 50</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.68250E-002</td>
  </tr>
  <tr>
    <td align="right">         913</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.68250E-002</td>
  </tr>
  <tr>
    <td align="right">         914</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">666.12799</td>
  </tr>
  <tr>
    <td align="right">         915</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         916</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 50</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1962.20358</td>
  </tr>
  <tr>
    <td align="right">         917</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 50</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.68250E-002</td>
  </tr>
  <tr>
    <td align="right">         918</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 58</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.78555E-002</td>
  </tr>
  <tr>
    <td align="right">         919</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.78555E-002</td>
  </tr>
  <tr>
    <td align="right">         920</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1188.36530</td>
  </tr>
  <tr>
    <td align="right">         921</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         922</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 58</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3506.20728</td>
  </tr>
  <tr>
    <td align="right">         923</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 58</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.78555E-002</td>
  </tr>
  <tr>
    <td align="right">         924</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 47</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.16470E-002</td>
  </tr>
  <tr>
    <td align="right">         925</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.16470E-002</td>
  </tr>
  <tr>
    <td align="right">         926</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">213.70363</td>
  </tr>
  <tr>
    <td align="right">         927</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76269</td>
  </tr>
  <tr>
    <td align="right">         928</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 47</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">367.65963</td>
  </tr>
  <tr>
    <td align="right">         929</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 47</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.16470E-002</td>
  </tr>
  <tr>
    <td align="right">         930</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 42</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.12105</td>
  </tr>
  <tr>
    <td align="right">         931</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12105</td>
  </tr>
  <tr>
    <td align="right">         932</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3006.07199</td>
  </tr>
  <tr>
    <td align="right">         933</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         934</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 42</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8869.25213</td>
  </tr>
  <tr>
    <td align="right">         935</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 42</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.12105</td>
  </tr>
  <tr>
    <td align="right">         936</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 33</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.10503</td>
  </tr>
  <tr>
    <td align="right">         937</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10503</td>
  </tr>
  <tr>
    <td align="right">         938</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2608.06112</td>
  </tr>
  <tr>
    <td align="right">         939</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         940</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 33</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6229.16730</td>
  </tr>
  <tr>
    <td align="right">         941</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 33</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10503</td>
  </tr>
  <tr>
    <td align="right">         942</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 53</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.22937</td>
  </tr>
  <tr>
    <td align="right">         943</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22937</td>
  </tr>
  <tr>
    <td align="right">         944</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5695.71536</td>
  </tr>
  <tr>
    <td align="right">         945</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         946</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 53</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">16804.89878</td>
  </tr>
  <tr>
    <td align="right">         947</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 53</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.22937</td>
  </tr>
  <tr>
    <td align="right">         948</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 83</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.95115E-002</td>
  </tr>
  <tr>
    <td align="right">         949</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.95115E-002</td>
  </tr>
  <tr>
    <td align="right">         950</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">354.52194</td>
  </tr>
  <tr>
    <td align="right">         951</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76595</td>
  </tr>
  <tr>
    <td align="right">         952</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 83</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">773.40083</td>
  </tr>
  <tr>
    <td align="right">         953</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 83</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.95115E-002</td>
  </tr>
  <tr>
    <td align="right">         954</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 37</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.18931E-002</td>
  </tr>
  <tr>
    <td align="right">         955</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.18931E-002</td>
  </tr>
  <tr>
    <td align="right">         956</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">295.33339</td>
  </tr>
  <tr>
    <td align="right">         957</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         958</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 37</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">871.36512</td>
  </tr>
  <tr>
    <td align="right">         959</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 37</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.18931E-002</td>
  </tr>
  <tr>
    <td align="right">         960</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 36</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.67594E-002</td>
  </tr>
  <tr>
    <td align="right">         961</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.67594E-002</td>
  </tr>
  <tr>
    <td align="right">         962</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">664.50012</td>
  </tr>
  <tr>
    <td align="right">         963</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         964</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 36</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1960.57152</td>
  </tr>
  <tr>
    <td align="right">         965</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 36</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.67594E-002</td>
  </tr>
  <tr>
    <td align="right">         966</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 35</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.82277E-002</td>
  </tr>
  <tr>
    <td align="right">         967</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.82277E-002</td>
  </tr>
  <tr>
    <td align="right">         968</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">949.28589</td>
  </tr>
  <tr>
    <td align="right">         969</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         970</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 35</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2800.81646</td>
  </tr>
  <tr>
    <td align="right">         971</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 35</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.82277E-002</td>
  </tr>
  <tr>
    <td align="right">         972</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 64</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.53801E-002</td>
  </tr>
  <tr>
    <td align="right">         973</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.53801E-002</td>
  </tr>
  <tr>
    <td align="right">         974</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2128.99210</td>
  </tr>
  <tr>
    <td align="right">         975</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70366</td>
  </tr>
  <tr>
    <td align="right">         976</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 64</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4100.61094</td>
  </tr>
  <tr>
    <td align="right">         977</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 64</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.53801E-002</td>
  </tr>
  <tr>
    <td align="right">         978</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 51</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.24141E-002</td>
  </tr>
  <tr>
    <td align="right">         979</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.24141E-002</td>
  </tr>
  <tr>
    <td align="right">         980</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2046.53893</td>
  </tr>
  <tr>
    <td align="right">         981</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         982</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 51</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4161.14018</td>
  </tr>
  <tr>
    <td align="right">         983</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 51</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.24141E-002</td>
  </tr>
  <tr>
    <td align="right">         984</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 89</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.45198E-002</td>
  </tr>
  <tr>
    <td align="right">         985</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.45198E-002</td>
  </tr>
  <tr>
    <td align="right">         986</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">608.88543</td>
  </tr>
  <tr>
    <td align="right">         987</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         988</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 89</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1243.25272</td>
  </tr>
  <tr>
    <td align="right">         989</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 89</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.45198E-002</td>
  </tr>
  <tr>
    <td align="right">         990</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 86</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13884</td>
  </tr>
  <tr>
    <td align="right">         991</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13884</td>
  </tr>
  <tr>
    <td align="right">         992</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2941.51217</td>
  </tr>
  <tr>
    <td align="right">         993</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71827</td>
  </tr>
  <tr>
    <td align="right">         994</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 86</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4952.19146</td>
  </tr>
  <tr>
    <td align="right">         995</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 86</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13884</td>
  </tr>
  <tr>
    <td align="right">         996</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 87</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.60157E-002</td>
  </tr>
  <tr>
    <td align="right">         997</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.60157E-002</td>
  </tr>
  <tr>
    <td align="right">         998</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1287.21858</td>
  </tr>
  <tr>
    <td align="right">         999</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79040</td>
  </tr>
  <tr>
    <td align="right">        1000</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 87</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2232.53824</td>
  </tr>
  <tr>
    <td align="right">        1001</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 87</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.60157E-002</td>
  </tr>
  <tr>
    <td align="right">        1002</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 82</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.08051E-002</td>
  </tr>
  <tr>
    <td align="right">        1003</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.08051E-002</td>
  </tr>
  <tr>
    <td align="right">        1004</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">866.06844</td>
  </tr>
  <tr>
    <td align="right">        1005</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71774</td>
  </tr>
  <tr>
    <td align="right">        1006</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 82</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1897.75806</td>
  </tr>
  <tr>
    <td align="right">        1007</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 82</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.08051E-002</td>
  </tr>
  <tr>
    <td align="right">        1008</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 90</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.91591E-003</td>
  </tr>
  <tr>
    <td align="right">        1009</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.91591E-003</td>
  </tr>
  <tr>
    <td align="right">        1010</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">143.92258</td>
  </tr>
  <tr>
    <td align="right">        1011</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76574</td>
  </tr>
  <tr>
    <td align="right">        1012</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 90</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">265.23258</td>
  </tr>
  <tr>
    <td align="right">        1013</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 90</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.91591E-003</td>
  </tr>
  <tr>
    <td align="right">        1014</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 88</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.76382E-002</td>
  </tr>
  <tr>
    <td align="right">        1015</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.76382E-002</td>
  </tr>
  <tr>
    <td align="right">        1016</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1253.00552</td>
  </tr>
  <tr>
    <td align="right">        1017</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75953</td>
  </tr>
  <tr>
    <td align="right">        1018</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 88</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2272.02968</td>
  </tr>
  <tr>
    <td align="right">        1019</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 88</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.76382E-002</td>
  </tr>
  <tr>
    <td align="right">        1020</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 49</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.80258E-002</td>
  </tr>
  <tr>
    <td align="right">        1021</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.80258E-002</td>
  </tr>
  <tr>
    <td align="right">        1022</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">373.54814</td>
  </tr>
  <tr>
    <td align="right">        1023</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72468</td>
  </tr>
  <tr>
    <td align="right">        1024</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 49</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">698.30623</td>
  </tr>
  <tr>
    <td align="right">        1025</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 49</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.80258E-002</td>
  </tr>
  <tr>
    <td align="right">        1026</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13858</td>
  </tr>
  <tr>
    <td align="right">        1027</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13858</td>
  </tr>
  <tr>
    <td align="right">        1028</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3238.00079</td>
  </tr>
  <tr>
    <td align="right">        1029</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69147</td>
  </tr>
  <tr>
    <td align="right">        1030</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5848.94269</td>
  </tr>
  <tr>
    <td align="right">        1031</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13858</td>
  </tr>
  <tr>
    <td align="right">        1032</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 22</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.22542E-002</td>
  </tr>
  <tr>
    <td align="right">        1033</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.22542E-002</td>
  </tr>
  <tr>
    <td align="right">        1034</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">233.66016</td>
  </tr>
  <tr>
    <td align="right">        1035</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75018</td>
  </tr>
  <tr>
    <td align="right">        1036</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 22</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">393.36578</td>
  </tr>
  <tr>
    <td align="right">        1037</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.22542E-002</td>
  </tr>
  <tr>
    <td align="right">        1038</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.19265</td>
  </tr>
  <tr>
    <td align="right">        1039</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19265</td>
  </tr>
  <tr>
    <td align="right">        1040</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3945.48592</td>
  </tr>
  <tr>
    <td align="right">        1041</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72816</td>
  </tr>
  <tr>
    <td align="right">        1042</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7294.67872</td>
  </tr>
  <tr>
    <td align="right">        1043</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.19265</td>
  </tr>
  <tr>
    <td align="right">        1044</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.12472</td>
  </tr>
  <tr>
    <td align="right">        1045</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12472</td>
  </tr>
  <tr>
    <td align="right">        1046</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3097.14026</td>
  </tr>
  <tr>
    <td align="right">        1047</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1048</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6828.60379</td>
  </tr>
  <tr>
    <td align="right">        1049</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.12472</td>
  </tr>
  <tr>
    <td align="right">        1050</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.17235</td>
  </tr>
  <tr>
    <td align="right">        1051</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 15KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17235</td>
  </tr>
  <tr>
    <td align="right">        1052</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 15KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4279.91650</td>
  </tr>
  <tr>
    <td align="right">        1053</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 15KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1054</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9258.70117</td>
  </tr>
  <tr>
    <td align="right">        1055</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17235</td>
  </tr>
  <tr>
    <td align="right">        1056</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.89324E-002</td>
  </tr>
  <tr>
    <td align="right">        1057</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.89324E-002</td>
  </tr>
  <tr>
    <td align="right">        1058</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">843.64762</td>
  </tr>
  <tr>
    <td align="right">        1059</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71186</td>
  </tr>
  <tr>
    <td align="right">        1060</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1550.84196</td>
  </tr>
  <tr>
    <td align="right">        1061</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.89324E-002</td>
  </tr>
  <tr>
    <td align="right">        1062</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.14879</td>
  </tr>
  <tr>
    <td align="right">        1063</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14879</td>
  </tr>
  <tr>
    <td align="right">        1064</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3009.08803</td>
  </tr>
  <tr>
    <td align="right">        1065</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73194</td>
  </tr>
  <tr>
    <td align="right">        1066</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6124.16288</td>
  </tr>
  <tr>
    <td align="right">        1067</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14879</td>
  </tr>
  <tr>
    <td align="right">        1068</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.42512E-002</td>
  </tr>
  <tr>
    <td align="right">        1069</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.42512E-002</td>
  </tr>
  <tr>
    <td align="right">        1070</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1347.18632</td>
  </tr>
  <tr>
    <td align="right">        1071</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1072</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2899.87465</td>
  </tr>
  <tr>
    <td align="right">        1073</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.42512E-002</td>
  </tr>
  <tr>
    <td align="right">        1074</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15365</td>
  </tr>
  <tr>
    <td align="right">        1075</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15365</td>
  </tr>
  <tr>
    <td align="right">        1076</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3815.58956</td>
  </tr>
  <tr>
    <td align="right">        1077</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1078</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9272.26972</td>
  </tr>
  <tr>
    <td align="right">        1079</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15365</td>
  </tr>
  <tr>
    <td align="right">        1080</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.70405E-002</td>
  </tr>
  <tr>
    <td align="right">        1081</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.70405E-002</td>
  </tr>
  <tr>
    <td align="right">        1082</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1664.77642</td>
  </tr>
  <tr>
    <td align="right">        1083</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1084</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3528.47264</td>
  </tr>
  <tr>
    <td align="right">        1085</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.70405E-002</td>
  </tr>
  <tr>
    <td align="right">        1086</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.73227E-002</td>
  </tr>
  <tr>
    <td align="right">        1087</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.73227E-002</td>
  </tr>
  <tr>
    <td align="right">        1088</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2168.43041</td>
  </tr>
  <tr>
    <td align="right">        1089</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1090</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4894.70312</td>
  </tr>
  <tr>
    <td align="right">        1091</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.73227E-002</td>
  </tr>
  <tr>
    <td align="right">        1092</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 16</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.79419E-002</td>
  </tr>
  <tr>
    <td align="right">        1093</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.79419E-002</td>
  </tr>
  <tr>
    <td align="right">        1094</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">936.12286</td>
  </tr>
  <tr>
    <td align="right">        1095</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74268</td>
  </tr>
  <tr>
    <td align="right">        1096</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 16</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1820.16937</td>
  </tr>
  <tr>
    <td align="right">        1097</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.79419E-002</td>
  </tr>
  <tr>
    <td align="right">        1098</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.29932E-002</td>
  </tr>
  <tr>
    <td align="right">        1099</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.29932E-002</td>
  </tr>
  <tr>
    <td align="right">        1100</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">748.30666</td>
  </tr>
  <tr>
    <td align="right">        1101</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69933</td>
  </tr>
  <tr>
    <td align="right">        1102</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 17</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1440.24012</td>
  </tr>
  <tr>
    <td align="right">        1103</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.29932E-002</td>
  </tr>
  <tr>
    <td align="right">        1104</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.21266E-002</td>
  </tr>
  <tr>
    <td align="right">        1105</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.21266E-002</td>
  </tr>
  <tr>
    <td align="right">        1106</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">743.36043</td>
  </tr>
  <tr>
    <td align="right">        1107</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69403</td>
  </tr>
  <tr>
    <td align="right">        1108</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 15</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1418.65705</td>
  </tr>
  <tr>
    <td align="right">        1109</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.21266E-002</td>
  </tr>
  <tr>
    <td align="right">        1110</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.81806E-002</td>
  </tr>
  <tr>
    <td align="right">        1111</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.81806E-002</td>
  </tr>
  <tr>
    <td align="right">        1112</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">631.02957</td>
  </tr>
  <tr>
    <td align="right">        1113</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70279</td>
  </tr>
  <tr>
    <td align="right">        1114</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1379.59264</td>
  </tr>
  <tr>
    <td align="right">        1115</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.81806E-002</td>
  </tr>
  <tr>
    <td align="right">        1116</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.93590E-002</td>
  </tr>
  <tr>
    <td align="right">        1117</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.93590E-002</td>
  </tr>
  <tr>
    <td align="right">        1118</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">649.45073</td>
  </tr>
  <tr>
    <td align="right">        1119</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70612</td>
  </tr>
  <tr>
    <td align="right">        1120</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1408.99025</td>
  </tr>
  <tr>
    <td align="right">        1121</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.93590E-002</td>
  </tr>
  <tr>
    <td align="right">        1122</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.90758E-002</td>
  </tr>
  <tr>
    <td align="right">        1123</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.90758E-002</td>
  </tr>
  <tr>
    <td align="right">        1124</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">685.90334</td>
  </tr>
  <tr>
    <td align="right">        1125</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.68899</td>
  </tr>
  <tr>
    <td align="right">        1126</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 14</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1402.12884</td>
  </tr>
  <tr>
    <td align="right">        1127</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.90758E-002</td>
  </tr>
  <tr>
    <td align="right">        1128</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 68</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.70844E-002</td>
  </tr>
  <tr>
    <td align="right">        1129</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.70844E-002</td>
  </tr>
  <tr>
    <td align="right">        1130</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">374.33349</td>
  </tr>
  <tr>
    <td align="right">        1131</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70876</td>
  </tr>
  <tr>
    <td align="right">        1132</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 68</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">529.61545</td>
  </tr>
  <tr>
    <td align="right">        1133</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 68</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.70844E-002</td>
  </tr>
  <tr>
    <td align="right">        1134</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 23</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.30690E-002</td>
  </tr>
  <tr>
    <td align="right">        1135</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.30690E-002</td>
  </tr>
  <tr>
    <td align="right">        1136</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">324.53348</td>
  </tr>
  <tr>
    <td align="right">        1137</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1138</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 23</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">781.93397</td>
  </tr>
  <tr>
    <td align="right">        1139</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.30690E-002</td>
  </tr>
  <tr>
    <td align="right">        1140</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 20</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.12376E-002</td>
  </tr>
  <tr>
    <td align="right">        1141</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.12376E-002</td>
  </tr>
  <tr>
    <td align="right">        1142</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">527.38105</td>
  </tr>
  <tr>
    <td align="right">        1143</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1144</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 20</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1556.00915</td>
  </tr>
  <tr>
    <td align="right">        1145</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.12376E-002</td>
  </tr>
  <tr>
    <td align="right">        1146</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 19</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.54852E-002</td>
  </tr>
  <tr>
    <td align="right">        1147</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.54852E-002</td>
  </tr>
  <tr>
    <td align="right">        1148</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">632.85726</td>
  </tr>
  <tr>
    <td align="right">        1149</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1150</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 19</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1867.21098</td>
  </tr>
  <tr>
    <td align="right">        1151</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.54852E-002</td>
  </tr>
  <tr>
    <td align="right">        1152</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 18</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.99433E-002</td>
  </tr>
  <tr>
    <td align="right">        1153</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.99433E-002</td>
  </tr>
  <tr>
    <td align="right">        1154</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1888.85780</td>
  </tr>
  <tr>
    <td align="right">        1155</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 6KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.68858</td>
  </tr>
  <tr>
    <td align="right">        1156</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 18</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3921.56471</td>
  </tr>
  <tr>
    <td align="right">        1157</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.99433E-002</td>
  </tr>
  <tr>
    <td align="right">        1158</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.30377</td>
  </tr>
  <tr>
    <td align="right">        1159</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 24KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30377</td>
  </tr>
  <tr>
    <td align="right">        1160</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 24KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7530.06304</td>
  </tr>
  <tr>
    <td align="right">        1161</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 24KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67652</td>
  </tr>
  <tr>
    <td align="right">        1162</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14587.58442</td>
  </tr>
  <tr>
    <td align="right">        1163</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.30377</td>
  </tr>
  <tr>
    <td align="right">        1164</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 71</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">9.02303E-003</td>
  </tr>
  <tr>
    <td align="right">        1165</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.02303E-003</td>
  </tr>
  <tr>
    <td align="right">        1166</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">175.64916</td>
  </tr>
  <tr>
    <td align="right">        1167</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74364</td>
  </tr>
  <tr>
    <td align="right">        1168</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 71</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">315.31256</td>
  </tr>
  <tr>
    <td align="right">        1169</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 71</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.02303E-003</td>
  </tr>
  <tr>
    <td align="right">        1170</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 72</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.43465E-002</td>
  </tr>
  <tr>
    <td align="right">        1171</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.43465E-002</td>
  </tr>
  <tr>
    <td align="right">        1172</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">298.48150</td>
  </tr>
  <tr>
    <td align="right">        1173</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72352</td>
  </tr>
  <tr>
    <td align="right">        1174</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 72</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">549.82748</td>
  </tr>
  <tr>
    <td align="right">        1175</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 72</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.43465E-002</td>
  </tr>
  <tr>
    <td align="right">        1176</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 70</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.75990E-002</td>
  </tr>
  <tr>
    <td align="right">        1177</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.75990E-002</td>
  </tr>
  <tr>
    <td align="right">        1178</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">356.24686</td>
  </tr>
  <tr>
    <td align="right">        1179</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73166</td>
  </tr>
  <tr>
    <td align="right">        1180</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 70</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">669.33914</td>
  </tr>
  <tr>
    <td align="right">        1181</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 70</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.75990E-002</td>
  </tr>
  <tr>
    <td align="right">        1182</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 69</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.57981E-002</td>
  </tr>
  <tr>
    <td align="right">        1183</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.57981E-002</td>
  </tr>
  <tr>
    <td align="right">        1184</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">941.11649</td>
  </tr>
  <tr>
    <td align="right">        1185</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79183</td>
  </tr>
  <tr>
    <td align="right">        1186</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 69</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1602.57462</td>
  </tr>
  <tr>
    <td align="right">        1187</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 69</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.57981E-002</td>
  </tr>
  <tr>
    <td align="right">        1188</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 67</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.56556E-003</td>
  </tr>
  <tr>
    <td align="right">        1189</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.56556E-003</td>
  </tr>
  <tr>
    <td align="right">        1190</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">151.51273</td>
  </tr>
  <tr>
    <td align="right">        1191</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 0KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77506</td>
  </tr>
  <tr>
    <td align="right">        1192</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 67</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">288.82134</td>
  </tr>
  <tr>
    <td align="right">        1193</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 67</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.56556E-003</td>
  </tr>
  <tr>
    <td align="right">        1194</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 21</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.19114</td>
  </tr>
  <tr>
    <td align="right">        1195</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 16KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19114</td>
  </tr>
  <tr>
    <td align="right">        1196</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 16KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4746.42946</td>
  </tr>
  <tr>
    <td align="right">        1197</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 16KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1198</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 21</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14004.08232</td>
  </tr>
  <tr>
    <td align="right">        1199</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.19114</td>
  </tr>
  <tr>
    <td align="right">        1200</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 75</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.22787E-002</td>
  </tr>
  <tr>
    <td align="right">        1201</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.22787E-002</td>
  </tr>
  <tr>
    <td align="right">        1202</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">482.60004</td>
  </tr>
  <tr>
    <td align="right">        1203</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71195</td>
  </tr>
  <tr>
    <td align="right">        1204</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 75</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">660.33241</td>
  </tr>
  <tr>
    <td align="right">        1205</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 75</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.22787E-002</td>
  </tr>
  <tr>
    <td align="right">        1206</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 30</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15801</td>
  </tr>
  <tr>
    <td align="right">        1207</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15801</td>
  </tr>
  <tr>
    <td align="right">        1208</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3923.88570</td>
  </tr>
  <tr>
    <td align="right">        1209</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 13KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1210</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 30</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8281.45126</td>
  </tr>
  <tr>
    <td align="right">        1211</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 30</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15801</td>
  </tr>
  <tr>
    <td align="right">        1212</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 27</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.15074E-002</td>
  </tr>
  <tr>
    <td align="right">        1213</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.15074E-002</td>
  </tr>
  <tr>
    <td align="right">        1214</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">970.57789</td>
  </tr>
  <tr>
    <td align="right">        1215</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75398</td>
  </tr>
  <tr>
    <td align="right">        1216</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 27</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1556.13308</td>
  </tr>
  <tr>
    <td align="right">        1217</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.15074E-002</td>
  </tr>
  <tr>
    <td align="right">        1218</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 29</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.63934E-002</td>
  </tr>
  <tr>
    <td align="right">        1219</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.63934E-002</td>
  </tr>
  <tr>
    <td align="right">        1220</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1388.91601</td>
  </tr>
  <tr>
    <td align="right">        1221</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72192</td>
  </tr>
  <tr>
    <td align="right">        1222</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 29</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2690.69299</td>
  </tr>
  <tr>
    <td align="right">        1223</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 29</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.63934E-002</td>
  </tr>
  <tr>
    <td align="right">        1224</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 28</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.17167</td>
  </tr>
  <tr>
    <td align="right">        1225</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17167</td>
  </tr>
  <tr>
    <td align="right">        1226</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2841.81662</td>
  </tr>
  <tr>
    <td align="right">        1227</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">        1228</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 28</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4791.75669</td>
  </tr>
  <tr>
    <td align="right">        1229</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17167</td>
  </tr>
  <tr>
    <td align="right">        1230</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 73</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.31598E-002</td>
  </tr>
  <tr>
    <td align="right">        1231</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.31598E-002</td>
  </tr>
  <tr>
    <td align="right">        1232</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">270.98896</td>
  </tr>
  <tr>
    <td align="right">        1233</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72655</td>
  </tr>
  <tr>
    <td align="right">        1234</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 73</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">404.35312</td>
  </tr>
  <tr>
    <td align="right">        1235</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 73</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.31598E-002</td>
  </tr>
  <tr>
    <td align="right">        1236</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 24</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.52885</td>
  </tr>
  <tr>
    <td align="right">        1237</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 43KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.52885</td>
  </tr>
  <tr>
    <td align="right">        1238</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 43KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">13132.64467</td>
  </tr>
  <tr>
    <td align="right">        1239</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 43KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1240</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 24</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">26730.58957</td>
  </tr>
  <tr>
    <td align="right">        1241</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52885</td>
  </tr>
  <tr>
    <td align="right">        1242</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 25</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13855</td>
  </tr>
  <tr>
    <td align="right">        1243</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13855</td>
  </tr>
  <tr>
    <td align="right">        1244</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3440.45797</td>
  </tr>
  <tr>
    <td align="right">        1245</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 12KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1246</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 25</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9543.23741</td>
  </tr>
  <tr>
    <td align="right">        1247</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13855</td>
  </tr>
  <tr>
    <td align="right">        1248</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 74</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.47755E-002</td>
  </tr>
  <tr>
    <td align="right">        1249</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.47755E-002</td>
  </tr>
  <tr>
    <td align="right">        1250</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">295.92494</td>
  </tr>
  <tr>
    <td align="right">        1251</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73487</td>
  </tr>
  <tr>
    <td align="right">        1252</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 74</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">487.19237</td>
  </tr>
  <tr>
    <td align="right">        1253</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 74</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.47755E-002</td>
  </tr>
  <tr>
    <td align="right">        1254</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 80</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.76680E-002</td>
  </tr>
  <tr>
    <td align="right">        1255</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.76680E-002</td>
  </tr>
  <tr>
    <td align="right">        1256</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">359.68936</td>
  </tr>
  <tr>
    <td align="right">        1257</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72995</td>
  </tr>
  <tr>
    <td align="right">        1258</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 80</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">615.75344</td>
  </tr>
  <tr>
    <td align="right">        1259</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 80</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.76680E-002</td>
  </tr>
  <tr>
    <td align="right">        1260</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 79</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.58685E-002</td>
  </tr>
  <tr>
    <td align="right">        1261</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.58685E-002</td>
  </tr>
  <tr>
    <td align="right">        1262</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">313.46793</td>
  </tr>
  <tr>
    <td align="right">        1263</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73909</td>
  </tr>
  <tr>
    <td align="right">        1264</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 79</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">532.37117</td>
  </tr>
  <tr>
    <td align="right">        1265</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 79</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.58685E-002</td>
  </tr>
  <tr>
    <td align="right">        1266</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 26</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13046</td>
  </tr>
  <tr>
    <td align="right">        1267</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13046</td>
  </tr>
  <tr>
    <td align="right">        1268</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3239.66656</td>
  </tr>
  <tr>
    <td align="right">        1269</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1270</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 26</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6605.99236</td>
  </tr>
  <tr>
    <td align="right">        1271</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13046</td>
  </tr>
  <tr>
    <td align="right">        1272</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 77</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.53868</td>
  </tr>
  <tr>
    <td align="right">        1273</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 32KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.53868</td>
  </tr>
  <tr>
    <td align="right">        1274</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 32KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10178.97562</td>
  </tr>
  <tr>
    <td align="right">        1275</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 32KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75308</td>
  </tr>
  <tr>
    <td align="right">        1276</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 77</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">17143.76996</td>
  </tr>
  <tr>
    <td align="right">        1277</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 77</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.53868</td>
  </tr>
  <tr>
    <td align="right">        1278</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 76</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.27992</td>
  </tr>
  <tr>
    <td align="right">        1279</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27992</td>
  </tr>
  <tr>
    <td align="right">        1280</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5291.42521</td>
  </tr>
  <tr>
    <td align="right">        1281</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.75295</td>
  </tr>
  <tr>
    <td align="right">        1282</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 76</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8866.94030</td>
  </tr>
  <tr>
    <td align="right">        1283</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 76</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.27992</td>
  </tr>
  <tr>
    <td align="right">        1284</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 78</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.72575E-002</td>
  </tr>
  <tr>
    <td align="right">        1285</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.72575E-002</td>
  </tr>
  <tr>
    <td align="right">        1286</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">589.63530</td>
  </tr>
  <tr>
    <td align="right">        1287</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71234</td>
  </tr>
  <tr>
    <td align="right">        1288</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 78</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1031.96473</td>
  </tr>
  <tr>
    <td align="right">        1289</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 78</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.72575E-002</td>
  </tr>
  <tr>
    <td align="right">        1290</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 81</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.15337</td>
  </tr>
  <tr>
    <td align="right">        1291</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.15337</td>
  </tr>
  <tr>
    <td align="right">        1292</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2671.85960</td>
  </tr>
  <tr>
    <td align="right">        1293</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78034</td>
  </tr>
  <tr>
    <td align="right">        1294</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 81</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4084.97960</td>
  </tr>
  <tr>
    <td align="right">        1295</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 81</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15337</td>
  </tr>
  <tr>
    <td align="right">        1296</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 31</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.86334E-002</td>
  </tr>
  <tr>
    <td align="right">        1297</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.86334E-002</td>
  </tr>
  <tr>
    <td align="right">        1298</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2200.97936</td>
  </tr>
  <tr>
    <td align="right">        1299</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 7KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">        1300</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 31</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4803.75469</td>
  </tr>
  <tr>
    <td align="right">        1301</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 31</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">8.86334E-002</td>
  </tr>
  <tr>
    <td align="right">        1302</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 39</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.14986</td>
  </tr>
  <tr>
    <td align="right">        1303</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14986</td>
  </tr>
  <tr>
    <td align="right">        1304</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2692.69285</td>
  </tr>
  <tr>
    <td align="right">        1305</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 8KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76970</td>
  </tr>
  <tr>
    <td align="right">        1306</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 39</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4029.03934</td>
  </tr>
  <tr>
    <td align="right">        1307</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 39</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14986</td>
  </tr>
  <tr>
    <td align="right">        1308</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 54</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.38537E-002</td>
  </tr>
  <tr>
    <td align="right">        1309</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.38537E-002</td>
  </tr>
  <tr>
    <td align="right">        1310</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1338.01604</td>
  </tr>
  <tr>
    <td align="right">        1311</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.76693</td>
  </tr>
  <tr>
    <td align="right">        1312</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 54</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1987.37580</td>
  </tr>
  <tr>
    <td align="right">        1313</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 54</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.38537E-002</td>
  </tr>
  <tr>
    <td align="right">        1314</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 93</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.28862</td>
  </tr>
  <tr>
    <td align="right">        1315</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">7890.45753</td>
  </tr>
  <tr>
    <td align="right">        1316</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">3.13295E-004</td>
  </tr>
  <tr>
    <td align="right">        1317</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.28862</td>
  </tr>
  <tr>
    <td align="right">        1318</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">26.90373</td>
  </tr>
  <tr>
    <td align="right">        1319</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">        1320</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">        1321</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.11396E-002</td>
  </tr>
  <tr>
    <td align="right">        1322</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.56294E-003</td>
  </tr>
  <tr>
    <td align="right">        1323</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">3274.59852</td>
  </tr>
  <tr>
    <td align="right">        1324</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.89088E-005</td>
  </tr>
  <tr>
    <td align="right">        1325</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">44.33703</td>
  </tr>
  <tr>
    <td align="right">        1326</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.28862</td>
  </tr>
  <tr>
    <td align="right">        1327</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">3.13295E-004</td>
  </tr>
  <tr>
    <td align="right">        1328</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">        1329</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">4.89088E-005</td>
  </tr>
  <tr>
    <td align="right">        1330</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 94</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.82623</td>
  </tr>
  <tr>
    <td align="right">        1331</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">18149.14086</td>
  </tr>
  <tr>
    <td align="right">        1332</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">7.20621E-004</td>
  </tr>
  <tr>
    <td align="right">        1333</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.82623</td>
  </tr>
  <tr>
    <td align="right">        1334</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.07456</td>
  </tr>
  <tr>
    <td align="right">        1335</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">        1336</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">        1337</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">1.00886E-002</td>
  </tr>
  <tr>
    <td align="right">        1338</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.56294E-003</td>
  </tr>
  <tr>
    <td align="right">        1339</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">7736.37452</td>
  </tr>
  <tr>
    <td align="right">        1340</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.15549E-004</td>
  </tr>
  <tr>
    <td align="right">        1341</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">108.93917</td>
  </tr>
  <tr>
    <td align="right">        1342</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.82623</td>
  </tr>
  <tr>
    <td align="right">        1343</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 15</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.20621E-004</td>
  </tr>
  <tr>
    <td align="right">        1344</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 15</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">6.60806E-004</td>
  </tr>
  <tr>
    <td align="right">        1345</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 14</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.15549E-004</td>
  </tr>
  <tr>
    <td align="right">        1346</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 95</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.24663</td>
  </tr>
  <tr>
    <td align="right">        1347</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">27076.13850</td>
  </tr>
  <tr>
    <td align="right">        1348</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.07507E-003</td>
  </tr>
  <tr>
    <td align="right">        1349</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.24663</td>
  </tr>
  <tr>
    <td align="right">        1350</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">25.22427</td>
  </tr>
  <tr>
    <td align="right">        1351</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">        1352</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">13.00000</td>
  </tr>
  <tr>
    <td align="right">        1353</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">9.94636E-003</td>
  </tr>
  <tr>
    <td align="right">        1354</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
    <td align="right">8.56294E-003</td>
  </tr>
  <tr>
    <td align="right">        1355</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">8021.08706</td>
  </tr>
  <tr>
    <td align="right">        1356</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.19801E-004</td>
  </tr>
  <tr>
    <td align="right">        1357</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">120.70212</td>
  </tr>
  <tr>
    <td align="right">        1358</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.24663</td>
  </tr>
  <tr>
    <td align="right">        1359</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 25</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.07507E-003</td>
  </tr>
  <tr>
    <td align="right">        1360</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 25</td>
    <td align="right">Controller Convergence Tolerance</td>
    <td align="right">4.42938E-004</td>
  </tr>
  <tr>
    <td align="right">        1361</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CONTROLLER WATER COIL 24</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.19801E-004</td>
  </tr>
  <tr>
    <td align="right">        1362</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.10899E-003</td>
  </tr>
  <tr>
    <td align="right">        1363</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.25308</td>
  </tr>
  <tr>
    <td align="right">        1364</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.10899E-003</td>
  </tr>
  <tr>
    <td align="right">        1365</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">567.17794</td>
  </tr>
  <tr>
    <td align="right">        1366</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 14TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">2.10899E-003</td>
  </tr>
  <tr>
    <td align="right">        1367</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 14TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">53114.85121</td>
  </tr>
  <tr>
    <td align="right">        1368</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 14TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">50832.97583</td>
  </tr>
  <tr>
    <td align="right">        1369</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 14TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">2.47724E-003</td>
  </tr>
  <tr>
    <td align="right">        1370</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">2.10899E-003</td>
  </tr>
  <tr>
    <td align="right">        1371</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">53114.85121</td>
  </tr>
  <tr>
    <td align="right">        1372</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">        1373</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">4.87330E-011</td>
  </tr>
  <tr>
    <td align="right">        1374</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.47724E-003</td>
  </tr>
  <tr>
    <td align="right">        1375</td>
    <td align="right">PlantLoop</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.29727</td>
  </tr>
  <tr>
    <td align="right">        1376</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.47724E-003</td>
  </tr>
  <tr>
    <td align="right">        1377</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">658.51297</td>
  </tr>
  <tr>
    <td align="right">        1378</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">2.47724E-003</td>
  </tr>
  <tr>
    <td align="right">        1379</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">2.50307</td>
  </tr>
  <tr>
    <td align="right">        1380</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">3294.66183</td>
  </tr>
  <tr>
    <td align="right">        1381</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">0.25031</td>
  </tr>
  <tr>
    <td align="right">        1382</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
    <td align="right">329.46618</td>
  </tr>
  <tr>
    <td align="right">        1383</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.90275E-003</td>
  </tr>
  <tr>
    <td align="right">        1384</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.22833</td>
  </tr>
  <tr>
    <td align="right">        1385</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.90275E-003</td>
  </tr>
  <tr>
    <td align="right">        1386</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">511.71421</td>
  </tr>
  <tr>
    <td align="right">        1387</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 441KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">127888.35714</td>
  </tr>
  <tr>
    <td align="right">        1388</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 441KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">129145.98197</td>
  </tr>
  <tr>
    <td align="right">        1389</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 441KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.90275E-003</td>
  </tr>
  <tr>
    <td align="right">        1390</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">127888.35714</td>
  </tr>
  <tr>
    <td align="right">        1391</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">        1392</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.90275E-003</td>
  </tr>
  <tr>
    <td align="right">        1393</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">7.56692E-005</td>
  </tr>
  <tr>
    <td align="right">        1394</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">9.08031E-003</td>
  </tr>
  <tr>
    <td align="right">        1395</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">7.56692E-005</td>
  </tr>
  <tr>
    <td align="right">        1396</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">4.14254</td>
  </tr>
  <tr>
    <td align="right">        1397</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">600.0GAL NATURALGAS WATER HEATER - 600KBTU/HR 0.805 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">7.56692E-005</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">54.54</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">254.46</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">24.75</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">92.91</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">284.91</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">52.73</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 2</td>
    <td align="right">21.51</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">206.39</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">46.28</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">37.56</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">114.26</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">38.36</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">481.40</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">2341.90</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">66.69</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">148.64</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">168.37</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">338.16</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">1783.81</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">170.95</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">989.74</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">383.94</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 28</td>
    <td align="right">324.11</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 29</td>
    <td align="right">2666.79</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">8907.40</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">3641.74</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">2134.38</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">5334.98</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">6051.88</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 4KBTU/HR 14.0SEER</td>
    <td align="right">1103.4</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 91 0KBTU/HR 14.0SEER</td>
    <td align="right">125.8</td>
    <td align="right">3.24</td>
    <td align="right">11.04</td>
    <td align="right">11.65</td>
    <td align="right">11.13</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 12KBTU/HR 14.0SEER</td>
    <td align="right">3361.3</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 14.0SEER</td>
    <td align="right">643.6</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 3KBTU/HR 14.0SEER</td>
    <td align="right">842.9</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 1KBTU/HR 14.0SEER</td>
    <td align="right">361.5</td>
    <td align="right">3.13</td>
    <td align="right">10.67</td>
    <td align="right">11.24</td>
    <td align="right">10.56</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 1KBTU/HR 14.0SEER</td>
    <td align="right">297.4</td>
    <td align="right">3.18</td>
    <td align="right">10.84</td>
    <td align="right">11.43</td>
    <td align="right">10.82</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 1KBTU/HR 14.0SEER</td>
    <td align="right">379.5</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 2KBTU/HR 14.0SEER</td>
    <td align="right">698.9</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 20KBTU/HR 14.0SEER</td>
    <td align="right">5719.3</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 1KBTU/HR 14.0SEER</td>
    <td align="right">170.4</td>
    <td align="right">3.18</td>
    <td align="right">10.84</td>
    <td align="right">11.44</td>
    <td align="right">10.83</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 3KBTU/HR 14.0SEER</td>
    <td align="right">942.3</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 4KBTU/HR 14.0SEER</td>
    <td align="right">1138.0</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 1KBTU/HR 14.0SEER</td>
    <td align="right">380.9</td>
    <td align="right">3.22</td>
    <td align="right">11.00</td>
    <td align="right">11.61</td>
    <td align="right">11.07</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 3KBTU/HR 14.0SEER</td>
    <td align="right">868.8</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 8KBTU/HR 14.0SEER</td>
    <td align="right">2247.7</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 1KBTU/HR 14.0SEER</td>
    <td align="right">170.6</td>
    <td align="right">3.20</td>
    <td align="right">10.93</td>
    <td align="right">11.53</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 2KBTU/HR 14.0SEER</td>
    <td align="right">619.8</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 5KBTU/HR 14.0SEER</td>
    <td align="right">1320.9</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 92 0KBTU/HR 14.0SEER</td>
    <td align="right">99.0</td>
    <td align="right">3.28</td>
    <td align="right">11.18</td>
    <td align="right">11.80</td>
    <td align="right">11.34</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 3KBTU/HR 14.0SEER</td>
    <td align="right">888.8</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 17KBTU/HR 14.0SEER</td>
    <td align="right">4699.6</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 18KBTU/HR 14.0SEER</td>
    <td align="right">5119.7</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 17KBTU/HR 14.0SEER</td>
    <td align="right">4863.1</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 4KBTU/HR 14.0SEER</td>
    <td align="right">1121.7</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 2KBTU/HR 14.0SEER</td>
    <td align="right">645.2</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 4KBTU/HR 14.0SEER</td>
    <td align="right">1151.1</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 1KBTU/HR 14.0SEER</td>
    <td align="right">204.6</td>
    <td align="right">3.15</td>
    <td align="right">10.76</td>
    <td align="right">11.35</td>
    <td align="right">10.71</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 10KBTU/HR 14.0SEER</td>
    <td align="right">2911.7</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 9KBTU/HR 14.0SEER</td>
    <td align="right">2526.2</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 19KBTU/HR 14.0SEER</td>
    <td align="right">5517.0</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 1KBTU/HR 14.0SEER</td>
    <td align="right">339.3</td>
    <td align="right">3.15</td>
    <td align="right">10.75</td>
    <td align="right">11.33</td>
    <td align="right">10.68</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 1KBTU/HR 14.0SEER</td>
    <td align="right">286.1</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 2KBTU/HR 14.0SEER</td>
    <td align="right">643.6</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 3KBTU/HR 14.0SEER</td>
    <td align="right">919.5</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 7KBTU/HR 14.0SEER</td>
    <td align="right">2054.7</td>
    <td align="right">3.26</td>
    <td align="right">11.12</td>
    <td align="right">11.75</td>
    <td align="right">11.26</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 7KBTU/HR 14.0SEER</td>
    <td align="right">1982.3</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 2KBTU/HR 14.0SEER</td>
    <td align="right">589.8</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 9KBTU/HR 14.0SEER</td>
    <td align="right">2833.4</td>
    <td align="right">3.23</td>
    <td align="right">11.03</td>
    <td align="right">11.65</td>
    <td align="right">11.12</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 4KBTU/HR 14.0SEER</td>
    <td align="right">1228.1</td>
    <td align="right">3.11</td>
    <td align="right">10.60</td>
    <td align="right">11.17</td>
    <td align="right">10.47</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 3KBTU/HR 14.0SEER</td>
    <td align="right">834.3</td>
    <td align="right">3.23</td>
    <td align="right">11.04</td>
    <td align="right">11.65</td>
    <td align="right">11.12</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 0KBTU/HR 14.0SEER</td>
    <td align="right">137.8</td>
    <td align="right">3.15</td>
    <td align="right">10.75</td>
    <td align="right">11.33</td>
    <td align="right">10.68</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 4KBTU/HR 14.0SEER</td>
    <td align="right">1200.4</td>
    <td align="right">3.16</td>
    <td align="right">10.78</td>
    <td align="right">11.37</td>
    <td align="right">10.74</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 1KBTU/HR 14.0SEER</td>
    <td align="right">359.5</td>
    <td align="right">3.22</td>
    <td align="right">10.99</td>
    <td align="right">11.60</td>
    <td align="right">11.06</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 14.0SEER</td>
    <td align="right">3130.1</td>
    <td align="right">3.28</td>
    <td align="right">11.20</td>
    <td align="right">11.83</td>
    <td align="right">11.38</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 1KBTU/HR 14.0SEER</td>
    <td align="right">224.1</td>
    <td align="right">3.18</td>
    <td align="right">10.84</td>
    <td align="right">11.43</td>
    <td align="right">10.82</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 13KBTU/HR 14.0SEER</td>
    <td align="right">3795.6</td>
    <td align="right">3.22</td>
    <td align="right">10.97</td>
    <td align="right">11.58</td>
    <td align="right">11.02</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 11KBTU/HR 14.0SEER</td>
    <td align="right">2999.9</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 15KBTU/HR 14.0SEER</td>
    <td align="right">4145.6</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 3KBTU/HR 14.0SEER</td>
    <td align="right">813.3</td>
    <td align="right">3.25</td>
    <td align="right">11.07</td>
    <td align="right">11.69</td>
    <td align="right">11.18</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 10KBTU/HR 14.0SEER</td>
    <td align="right">2893.3</td>
    <td align="right">3.21</td>
    <td align="right">10.95</td>
    <td align="right">11.55</td>
    <td align="right">10.99</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 5KBTU/HR 14.0SEER</td>
    <td align="right">1304.9</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 13KBTU/HR 14.0SEER</td>
    <td align="right">3695.8</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 14.0SEER</td>
    <td align="right">1612.5</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 7KBTU/HR 14.0SEER</td>
    <td align="right">2100.4</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 14.0SEER</td>
    <td align="right">898.8</td>
    <td align="right">3.19</td>
    <td align="right">10.88</td>
    <td align="right">11.48</td>
    <td align="right">10.89</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 14.0SEER</td>
    <td align="right">722.6</td>
    <td align="right">3.27</td>
    <td align="right">11.15</td>
    <td align="right">11.77</td>
    <td align="right">11.30</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 14.0SEER</td>
    <td align="right">718.3</td>
    <td align="right">3.28</td>
    <td align="right">11.18</td>
    <td align="right">11.81</td>
    <td align="right">11.35</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 2KBTU/HR 14.0SEER</td>
    <td align="right">609.1</td>
    <td align="right">3.26</td>
    <td align="right">11.13</td>
    <td align="right">11.75</td>
    <td align="right">11.27</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 2KBTU/HR 14.0SEER</td>
    <td align="right">626.6</td>
    <td align="right">3.26</td>
    <td align="right">11.11</td>
    <td align="right">11.73</td>
    <td align="right">11.23</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 14.0SEER</td>
    <td align="right">663.3</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.85</td>
    <td align="right">11.40</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 1KBTU/HR 14.0SEER</td>
    <td align="right">361.0</td>
    <td align="right">3.25</td>
    <td align="right">11.09</td>
    <td align="right">11.71</td>
    <td align="right">11.21</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 1KBTU/HR 14.0SEER</td>
    <td align="right">314.3</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 2KBTU/HR 14.0SEER</td>
    <td align="right">510.8</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 2KBTU/HR 14.0SEER</td>
    <td align="right">613.0</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 6KBTU/HR 14.0SEER</td>
    <td align="right">1826.6</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.85</td>
    <td align="right">11.41</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 24KBTU/HR 14.0SEER</td>
    <td align="right">7293.3</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.93</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 1KBTU/HR 14.0SEER</td>
    <td align="right">168.6</td>
    <td align="right">3.19</td>
    <td align="right">10.88</td>
    <td align="right">11.48</td>
    <td align="right">10.88</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 1KBTU/HR 14.0SEER</td>
    <td align="right">287.3</td>
    <td align="right">3.22</td>
    <td align="right">11.00</td>
    <td align="right">11.61</td>
    <td align="right">11.07</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 1KBTU/HR 14.0SEER</td>
    <td align="right">342.6</td>
    <td align="right">3.21</td>
    <td align="right">10.95</td>
    <td align="right">11.56</td>
    <td align="right">10.99</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 3KBTU/HR 14.0SEER</td>
    <td align="right">897.7</td>
    <td align="right">3.10</td>
    <td align="right">10.59</td>
    <td align="right">11.17</td>
    <td align="right">10.46</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 0KBTU/HR 14.0SEER</td>
    <td align="right">144.9</td>
    <td align="right">3.13</td>
    <td align="right">10.69</td>
    <td align="right">11.27</td>
    <td align="right">10.60</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 16KBTU/HR 14.0SEER</td>
    <td align="right">4597.5</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 2KBTU/HR 14.0SEER</td>
    <td align="right">465.3</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">11.69</td>
    <td align="right">11.18</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 13KBTU/HR 14.0SEER</td>
    <td align="right">3800.7</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 3KBTU/HR 14.0SEER</td>
    <td align="right">930.5</td>
    <td align="right">3.17</td>
    <td align="right">10.82</td>
    <td align="right">11.41</td>
    <td align="right">10.79</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 4KBTU/HR 14.0SEER</td>
    <td align="right">1337.2</td>
    <td align="right">3.23</td>
    <td align="right">11.01</td>
    <td align="right">11.62</td>
    <td align="right">11.08</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 10KBTU/HR 14.0SEER</td>
    <td align="right">2708.4</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 1KBTU/HR 14.0SEER</td>
    <td align="right">260.7</td>
    <td align="right">3.22</td>
    <td align="right">10.98</td>
    <td align="right">11.59</td>
    <td align="right">11.04</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 43KBTU/HR 14.0SEER</td>
    <td align="right">12720.5</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 12KBTU/HR 14.0SEER</td>
    <td align="right">3332.5</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 1KBTU/HR 14.0SEER</td>
    <td align="right">284.4</td>
    <td align="right">3.20</td>
    <td align="right">10.93</td>
    <td align="right">11.53</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 1KBTU/HR 14.0SEER</td>
    <td align="right">345.9</td>
    <td align="right">3.21</td>
    <td align="right">10.96</td>
    <td align="right">11.57</td>
    <td align="right">11.01</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 1KBTU/HR 14.0SEER</td>
    <td align="right">301.1</td>
    <td align="right">3.20</td>
    <td align="right">10.91</td>
    <td align="right">11.51</td>
    <td align="right">10.92</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 11KBTU/HR 14.0SEER</td>
    <td align="right">3138.0</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 32KBTU/HR 14.0SEER</td>
    <td align="right">9759.9</td>
    <td align="right">3.17</td>
    <td align="right">10.82</td>
    <td align="right">11.41</td>
    <td align="right">10.80</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 17KBTU/HR 14.0SEER</td>
    <td align="right">5073.7</td>
    <td align="right">3.17</td>
    <td align="right">10.82</td>
    <td align="right">11.42</td>
    <td align="right">10.80</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 2KBTU/HR 14.0SEER</td>
    <td align="right">568.4</td>
    <td align="right">3.24</td>
    <td align="right">11.07</td>
    <td align="right">11.69</td>
    <td align="right">11.17</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 8KBTU/HR 14.0SEER</td>
    <td align="right">2552.6</td>
    <td align="right">3.12</td>
    <td align="right">10.66</td>
    <td align="right">11.24</td>
    <td align="right">10.56</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 7KBTU/HR 14.0SEER</td>
    <td align="right">2131.9</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 8KBTU/HR 14.0SEER</td>
    <td align="right">2576.2</td>
    <td align="right">3.14</td>
    <td align="right">10.72</td>
    <td align="right">11.31</td>
    <td align="right">10.65</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 4KBTU/HR 14.0SEER</td>
    <td align="right">1280.6</td>
    <td align="right">3.15</td>
    <td align="right">10.74</td>
    <td align="right">11.32</td>
    <td align="right">10.67</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">8151.19</td>
    <td align="right">5406.02</td>
    <td align="right">2745.17</td>
    <td align="right">0.66</td>
    <td align="right">940.67</td>
    <td align="right">9.54</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">21493.16</td>
    <td align="right">14651.44</td>
    <td align="right">6841.72</td>
    <td align="right">0.68</td>
    <td align="right">2497.16</td>
    <td align="right">25.33</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">32255.79</td>
    <td align="right">22027.51</td>
    <td align="right">10228.28</td>
    <td align="right">0.68</td>
    <td align="right">3744.81</td>
    <td align="right">37.98</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 14TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">5.61</td>
    <td align="right">19.14</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3903598855E-002</td>
    <td align="right">0.3815639626</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2134680641</td>
    <td align="right">0.7367062974</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6843861424E-002</td>
    <td align="right">1.8472451770E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2570648127E-002</td>
    <td align="right">3.0554913732E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1667158586</td>
    <td align="right">0.6367697240</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4320680443</td>
    <td align="right">4.7144208680</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.2964896788E-002</td>
    <td align="right">0.2935839180</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1174442745</td>
    <td align="right">0.4333267511</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4622267749E-002</td>
    <td align="right">0.3338682490</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1527845728</td>
    <td align="right">0.7535368834</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2079670578E-002</td>
    <td align="right">2.4200084087E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4558541316E-002</td>
    <td align="right">3.4361102754E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1483954957E-003</td>
    <td align="right">1.0392221084E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0427357113E-002</td>
    <td align="right">3.5370328511E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3414134323E-002</td>
    <td align="right">0.3068702626</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8892466279E-002</td>
    <td align="right">0.2175262868</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3341813156E-002</td>
    <td align="right">0.3680399600</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7247952259</td>
    <td align="right">4.3484433203</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2593321258E-002</td>
    <td align="right">1.7793492055E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3970775329E-002</td>
    <td align="right">3.3296859004E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5489551827E-002</td>
    <td align="right">0.2182967496</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3954007621</td>
    <td align="right">1.4557229445</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.8189835350E-002</td>
    <td align="right">2.2959170052E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7240085193E-002</td>
    <td align="right">4.0961089600E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.7298393330E-002</td>
    <td align="right">0.2639813012</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2731806894</td>
    <td align="right">0.6031993811</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3345244973E-002</td>
    <td align="right">0.4178349428</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1829398440</td>
    <td align="right">0.3426852477</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3363053643E-002</td>
    <td align="right">0.3377703649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1104839714</td>
    <td align="right">0.2475285817</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4203937854E-002</td>
    <td align="right">0.1602204226</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1751907184</td>
    <td align="right">0.9045969319</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4047073940E-002</td>
    <td align="right">6.7731372383E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1624564945</td>
    <td align="right">0.6541612930</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1275002729</td>
    <td align="right">0.3925038285</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3484574326</td>
    <td align="right">8.1782569154</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9534360054E-006</td>
    <td align="right">9.0926762128E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8327107458E-002</td>
    <td align="right">2.0578596128E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.6292526680E-002</td>
    <td align="right">0.2740347179</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4779042703</td>
    <td align="right">3.4634701695</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.5046065375E-002</td>
    <td align="right">8.5925275448E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3382747457</td>
    <td align="right">9.5065330196</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3147692314E-002</td>
    <td align="right">0.2491421880</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9149315181E-002</td>
    <td align="right">0.1598645186</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3360020849E-002</td>
    <td align="right">0.3052082763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.3218871353E-002</td>
    <td align="right">0.3606623684</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2080558123E-002</td>
    <td align="right">0.1681011961</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9029178209E-002</td>
    <td align="right">0.2336009359</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.1802149701E-002</td>
    <td align="right">0.2110225709</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1618944556</td>
    <td align="right">0.5619608992</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1376226959E-002</td>
    <td align="right">6.3519109979E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5873857726E-003</td>
    <td align="right">8.7570999866E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.9817236460E-002</td>
    <td align="right">0.2072243199</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.2026121958E-002</td>
    <td align="right">0.3568319233</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.1344395793E-002</td>
    <td align="right">7.0407277730E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2000760631</td>
    <td align="right">0.6943570895</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.4813509358E-002</td>
    <td align="right">2.4766426221E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5490501670E-002</td>
    <td align="right">3.7705727332E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3432033810E-002</td>
    <td align="right">0.3976867310</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2540773829</td>
    <td align="right">0.9195288998</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3424012652E-002</td>
    <td align="right">0.3931332046</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1631787429</td>
    <td align="right">19.7496692048</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.0547290671E-002</td>
    <td align="right">0.3047899989</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7947167074E-002</td>
    <td align="right">0.1333512294</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5752889811E-002</td>
    <td align="right">1.8767949552E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7705434277E-003</td>
    <td align="right">1.4390053401E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1677012431E-002</td>
    <td align="right">0.1940603191</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1761865911</td>
    <td align="right">0.7900812904</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.2728712357E-002</td>
    <td align="right">0.2259361160</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2574472826</td>
    <td align="right">1.5696656199</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2994026980E-002</td>
    <td align="right">0.1163483499</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1572608334E-002</td>
    <td align="right">4.2526982631E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3349435681E-002</td>
    <td align="right">0.3114177581</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1047202420</td>
    <td align="right">0.2370623120</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3407300158E-002</td>
    <td align="right">0.3905056733</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2108505158</td>
    <td align="right">0.4378729404</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.4678582700E-002</td>
    <td align="right">7.0738647293E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4822241588</td>
    <td align="right">1.4297220515</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4521503671E-002</td>
    <td align="right">0.3742470059</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">15.6505994766</td>
    <td align="right">149.5811952399</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3405555875E-002</td>
    <td align="right">0.4016489667</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5163085971</td>
    <td align="right">2.8644544964</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.2261950180E-002</td>
    <td align="right">4.7121823391E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4769942936E-002</td>
    <td align="right">3.1941734813E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.9783104010E-002</td>
    <td align="right">0.3257702118</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5851239904</td>
    <td align="right">3.2736537063</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3344922031E-002</td>
    <td align="right">0.3575817949</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2808327976</td>
    <td align="right">1.0092543493</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2006005000E-002</td>
    <td align="right">0.3199502712</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1367612050</td>
    <td align="right">0.5484383314</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4246482016E-002</td>
    <td align="right">0.3257620453</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1753725230</td>
    <td align="right">0.7465493117</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1667093654</td>
    <td align="right">0.6443213815</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4747631448</td>
    <td align="right">1.0648562212</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.9376188280E-002</td>
    <td align="right">0.2714107735</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6689266980</td>
    <td align="right">4.4397750284</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5214427440E-002</td>
    <td align="right">9.4847143769E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2654574415E-003</td>
    <td align="right">1.3569033637E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1830286031E-005</td>
    <td align="right">1.0059294742E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5761098893E-002</td>
    <td align="right">2.0300056446E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0772270789E-002</td>
    <td align="right">3.3633024834E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4942639500</td>
    <td align="right">3.4804786757</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3360353693E-002</td>
    <td align="right">0.4012590235</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4562777043</td>
    <td align="right">3.4275658234</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.9017363193E-002</td>
    <td align="right">4.2874366228E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2557598469E-002</td>
    <td align="right">1.1189656938E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5060252582E-006</td>
    <td align="right">2.9056552297E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3783976349</td>
    <td align="right">8.9130428218</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3347505428E-002</td>
    <td align="right">0.3985439748</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2030311515</td>
    <td align="right">0.9060787030</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3361313223E-002</td>
    <td align="right">0.4241710985</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4441773266</td>
    <td align="right">0.9884876251</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.0078774275E-002</td>
    <td align="right">0.2333781070</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3523393725</td>
    <td align="right">1.2348498624</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6196567058E-002</td>
    <td align="right">0.1166862197</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1221116783</td>
    <td align="right">0.3347265099</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3344000081E-002</td>
    <td align="right">0.4234744690</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1712848852</td>
    <td align="right">0.5275010970</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6255588501E-002</td>
    <td align="right">0.3858162528</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3402003713</td>
    <td align="right">1.3837524657</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6197748455E-002</td>
    <td align="right">0.3789736268</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4424445133</td>
    <td align="right">1.9969470745</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3346821731E-002</td>
    <td align="right">0.4219507127</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1039464936</td>
    <td align="right">5.4764142427</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3342571972E-002</td>
    <td align="right">0.4221708108</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9593502162</td>
    <td align="right">6.8543320577</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3348922750E-002</td>
    <td align="right">0.4050788669</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1839916785</td>
    <td align="right">0.2873891901</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5495687366E-002</td>
    <td align="right">0.3863633448</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8454191925</td>
    <td align="right">5.8481869278</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3350666339E-002</td>
    <td align="right">0.4093075058</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2408690839</td>
    <td align="right">0.4103685603</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.4905708883E-002</td>
    <td align="right">0.3946453337</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3431908063</td>
    <td align="right">0.7027856556</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3341611166E-002</td>
    <td align="right">0.3794681535</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4332441219</td>
    <td align="right">3.1294892906</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3348998540E-002</td>
    <td align="right">0.3483812043</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2888035117</td>
    <td align="right">0.6871900289</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.1889598964E-002</td>
    <td align="right">0.3366240353</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4645172312</td>
    <td align="right">2.8554503823</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.2320971770E-002</td>
    <td align="right">0.2909657232</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1150374707</td>
    <td align="right">0.2758248314</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.8724514227E-002</td>
    <td align="right">0.3210620895</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8644486407E-002</td>
    <td align="right">0.1315442011</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.9914492785E-002</td>
    <td align="right">0.3257315958</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7855032255E-002</td>
    <td align="right">0.1353554902</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2245739400E-006</td>
    <td align="right">7.6597891211E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2393443198E-002</td>
    <td align="right">3.0564537329E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1156086499</td>
    <td align="right">0.3770972808</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3682126659</td>
    <td align="right">1.1183962807</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5035675892E-002</td>
    <td align="right">0.2227117820</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1647093282</td>
    <td align="right">0.5442023622</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3092211317E-002</td>
    <td align="right">0.2426222283</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1790007264</td>
    <td align="right">0.4313452895</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.2134578240E-002</td>
    <td align="right">0.1424835409</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5574709719E-002</td>
    <td align="right">0.1363721217</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.6721477149E-003</td>
    <td align="right">1.5209842310E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2069897864</td>
    <td align="right">0.4152641768</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.3433420160E-002</td>
    <td align="right">0.2631733625</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2701604464</td>
    <td align="right">0.5827242515</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3356882513E-002</td>
    <td align="right">0.4132328129</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2829912561</td>
    <td align="right">0.4242389434</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8221433889E-002</td>
    <td align="right">8.4389732624E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8835323878</td>
    <td align="right">11.7740689632</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.3460031181E-002</td>
    <td align="right">0.1239895483</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1237830187</td>
    <td align="right">0.3380551152</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.5771303571E-002</td>
    <td align="right">0.1299506363</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1238009301</td>
    <td align="right">0.3381809256</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.1461767856E-002</td>
    <td align="right">4.4262275878E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2295875852E-002</td>
    <td align="right">1.0426816318E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3709922010E-002</td>
    <td align="right">1.4712112110E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9671696259E-003</td>
    <td align="right">2.4309589084E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1631522966E-002</td>
    <td align="right">1.5604293746E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9332399124E-003</td>
    <td align="right">2.7401468914E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4589460151E-005</td>
    <td align="right">8.0538932657E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8045084356</td>
    <td align="right">3.6654466694</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8857101099E-002</td>
    <td align="right">8.8785484734E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6264813646</td>
    <td align="right">2.8645617358</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4584691421E-002</td>
    <td align="right">8.6311875098E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1565127650</td>
    <td align="right">0.4365620113</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3374677851E-002</td>
    <td align="right">0.3604264203</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2991032992</td>
    <td align="right">1.2008227897</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3658090275E-002</td>
    <td align="right">0.2332611478</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0680526672E-002</td>
    <td align="right">9.6363918089E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.2931846373E-002</td>
    <td align="right">4.4445644028E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3500326950E-002</td>
    <td align="right">0.1663303035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3929507934E-002</td>
    <td align="right">0.3204149260</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1155338170E-002</td>
    <td align="right">0.1648776533</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0923794786E-002</td>
    <td align="right">5.4208822803E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6609261411E-002</td>
    <td align="right">0.1324043013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.1336772126E-006</td>
    <td align="right">1.2913537991E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1181958642E-002</td>
    <td align="right">2.9363263185E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0710224640E-002</td>
    <td align="right">0.2336742380</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.9339300978E-002</td>
    <td align="right">0.1920049257</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1667484315</td>
    <td align="right">0.6274989981</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2215779265</td>
    <td align="right">0.6046350708</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3355444474E-002</td>
    <td align="right">0.3860533700</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1411406553</td>
    <td align="right">0.7131136317</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3346774319E-002</td>
    <td align="right">0.3987167887</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1515419334</td>
    <td align="right">0.3982162870</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3336016513E-002</td>
    <td align="right">0.3521961402</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2042206147</td>
    <td align="right">1.2270039034</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3811657689E-002</td>
    <td align="right">0.3103563465</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3369406821E-002</td>
    <td align="right">0.1619981436</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.8840986430E-004</td>
    <td align="right">4.2445425810E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7193324776E-002</td>
    <td align="right">3.6144815480E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3355460343E-002</td>
    <td align="right">0.3813576035</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1547172542</td>
    <td align="right">0.6859369720</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8150142380E-002</td>
    <td align="right">0.4011969020</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5738950853</td>
    <td align="right">2.9441841572</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3348362358E-002</td>
    <td align="right">0.4029321164</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4736218857</td>
    <td align="right">38.1490139765</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-4 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3358108560E-002</td>
    <td align="right">0.3334138984</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1525310097</td>
    <td align="right">0.3648438204</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.0460432866E-006</td>
    <td align="right">3.1433902770E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2990136274</td>
    <td align="right">0.9668589351</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6513134458E-006</td>
    <td align="right">3.1036888483E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1758763805</td>
    <td align="right">0.3295948014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3347851683E-002</td>
    <td align="right">0.4064340809</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.8679176214</td>
    <td align="right">4.5188869287</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0405834634E-004</td>
    <td align="right">4.9547439019E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9214332447E-002</td>
    <td align="right">7.7917719796E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.3715555638E-006</td>
    <td align="right">5.5228003775E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0387203962E-002</td>
    <td align="right">4.9472240095E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.1883019845E-006</td>
    <td align="right">3.0790632263E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2717884064</td>
    <td align="right">0.5331139187</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.8694105115E-004</td>
    <td align="right">7.9071772061E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1776145648E-002</td>
    <td align="right">6.1031081942E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3340922710E-002</td>
    <td align="right">0.3929133975</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3836125444E-002</td>
    <td align="right">0.1950172925</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3363650445E-002</td>
    <td align="right">0.4173519914</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1974846219</td>
    <td align="right">1.1223342945</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3341582828E-002</td>
    <td align="right">0.3955117681</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3212062605E-002</td>
    <td align="right">0.1997299245</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3339056707E-002</td>
    <td align="right">0.3846873968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8248442486E-002</td>
    <td align="right">0.2496944115</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:42:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [J]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.676374E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.263899E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.344581E+11</td>
    <td align="right">0.155116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133067E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.612466E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.239020E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.311109E+11</td>
    <td align="right">0.138548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.681803E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.266299E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.345247E+11</td>
    <td align="right">0.147413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.240294E+09</td>
    <td align="right">     2634.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.650022E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.253309E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.331916E+11</td>
    <td align="right">0.208076E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.205014E+10</td>
    <td align="right">  4988227.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.681803E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.266299E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.358526E+11</td>
    <td align="right">0.302685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.853246E+10</td>
    <td align="right"> 46554634.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.658691E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.257206E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.356270E+11</td>
    <td align="right">0.324117E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.277333E+11</td>
    <td align="right">0.275996E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.673134E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.262402E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.370948E+11</td>
    <td align="right">0.331091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.444633E+11</td>
    <td align="right">0.529106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.681803E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.266299E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.370940E+11</td>
    <td align="right">0.332238E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.395272E+11</td>
    <td align="right">0.450530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.655451E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.255710E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.351263E+11</td>
    <td align="right">0.322552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.169838E+11</td>
    <td align="right">0.147201E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.676374E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.263899E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.349542E+11</td>
    <td align="right">0.269877E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.427019E+10</td>
    <td align="right"> 30279690.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.658691E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.257206E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.333636E+11</td>
    <td align="right">0.183077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.592084E+09</td>
    <td align="right">  1052156.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.673134E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.262402E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.342444E+11</td>
    <td align="right">0.157808E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129934E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.797975E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.311395E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.416642E+12</td>
    <td align="right">0.287260E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.144769E+12</td>
    <td align="right">0.148571E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.612466E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.239020E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.311109E+11</td>
    <td align="right">0.138548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.681803E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.266299E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.370948E+11</td>
    <td align="right">0.332238E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.444633E+11</td>
    <td align="right">0.529106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:42:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.376308E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.316804E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.333588E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.290838E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.258298E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.320031E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127685E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.294114E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.418760E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.291524E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.648439E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.267617E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.804535E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.262446E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143523E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.260999E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.158615E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.252889E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.907846E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.271992E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183768E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.282528E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.317091E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.304483E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.175398E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.341627E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.804535E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252889E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.376308E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.320031E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:42:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    70344.77</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14992.68</td>
    <td align="right">      515.86</td>
    <td align="right">        0.00</td>
    <td align="right">      551.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    72489.73</td>
    <td align="right">10-FEB-15:30</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14992.68</td>
    <td align="right">     1741.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1471.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    76668.41</td>
    <td align="right">24-MAR-15:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14992.68</td>
    <td align="right">     1229.83</td>
    <td align="right">        0.00</td>
    <td align="right">     6160.50</td>
    <td align="right">        0.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    96255.33</td>
    <td align="right">17-APR-14:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14992.68</td>
    <td align="right">     1229.83</td>
    <td align="right">        0.00</td>
    <td align="right">    25517.63</td>
    <td align="right">      230.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    97325.19</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    15018.67</td>
    <td align="right">     1229.83</td>
    <td align="right">        0.00</td>
    <td align="right">    26522.37</td>
    <td align="right">      269.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   117408.61</td>
    <td align="right">02-JUN-12:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    15464.30</td>
    <td align="right">     1229.83</td>
    <td align="right">        0.00</td>
    <td align="right">    45860.91</td>
    <td align="right">      569.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   125610.92</td>
    <td align="right">07-JUL-15:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    16106.59</td>
    <td align="right">     1229.83</td>
    <td align="right">        0.00</td>
    <td align="right">    53242.60</td>
    <td align="right">      747.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   125588.80</td>
    <td align="right">03-AUG-14:45</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    16282.10</td>
    <td align="right">     1229.83</td>
    <td align="right">        0.00</td>
    <td align="right">    53123.16</td>
    <td align="right">      669.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   119236.14</td>
    <td align="right">11-SEP-13:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14992.68</td>
    <td align="right">     1229.83</td>
    <td align="right">        0.00</td>
    <td align="right">    48039.13</td>
    <td align="right">      690.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    93024.39</td>
    <td align="right">11-OCT-12:15</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14992.68</td>
    <td align="right">     1229.83</td>
    <td align="right">        0.00</td>
    <td align="right">    22274.87</td>
    <td align="right">      242.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    76932.57</td>
    <td align="right">08-NOV-13:30</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14992.68</td>
    <td align="right">     1229.84</td>
    <td align="right">        0.00</td>
    <td align="right">     6425.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    72200.80</td>
    <td align="right">04-DEC-16:00</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14992.68</td>
    <td align="right">     1741.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1182.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    70344.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    14992.68</td>
    <td align="right">      515.86</td>
    <td align="right">        0.00</td>
    <td align="right">      551.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   125610.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38225.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16058.44</td>
    <td align="right">        0.00</td>
    <td align="right">    16282.10</td>
    <td align="right">     1741.55</td>
    <td align="right">        0.00</td>
    <td align="right">    53242.60</td>
    <td align="right">      747.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:42:20</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   361587.36</td>
    <td align="right">27-JAN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   333630.65</td>
    <td align="right">        0.00</td>
    <td align="right">    27956.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   357197.31</td>
    <td align="right">03-FEB-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   327144.43</td>
    <td align="right">        0.00</td>
    <td align="right">    30052.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   250630.52</td>
    <td align="right">20-MAR-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   222730.70</td>
    <td align="right">        0.00</td>
    <td align="right">    27899.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   254163.56</td>
    <td align="right">04-APR-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   226270.44</td>
    <td align="right">        0.00</td>
    <td align="right">    27893.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   151918.55</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   151898.55</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    61210.10</td>
    <td align="right">19-JUN-23:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32339.79</td>
    <td align="right">        0.00</td>
    <td align="right">    28870.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    56295.31</td>
    <td align="right">29-JUL-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28755.85</td>
    <td align="right">        0.00</td>
    <td align="right">    27539.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    45606.46</td>
    <td align="right">08-AUG-00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14611.74</td>
    <td align="right">        0.00</td>
    <td align="right">    30994.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    95058.31</td>
    <td align="right">19-SEP-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65825.55</td>
    <td align="right">        0.00</td>
    <td align="right">    29232.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   224456.66</td>
    <td align="right">23-OCT-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   224436.66</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   221104.95</td>
    <td align="right">14-NOV-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   193257.29</td>
    <td align="right">        0.00</td>
    <td align="right">    27847.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   293326.03</td>
    <td align="right">23-DEC-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   263632.69</td>
    <td align="right">        0.00</td>
    <td align="right">    29693.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    45606.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14611.74</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   361587.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   333630.65</td>
    <td align="right">        0.00</td>
    <td align="right">    30994.72</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:42:20</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">       16.03</td>
    <td align="right">        5.78</td>
    <td align="right">        0.00</td>
    <td align="right">       21.81</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">       16.03</td>
    <td align="right">        5.78</td>
    <td align="right">        0.00</td>
    <td align="right">       21.81</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">TORONTOHYDRO</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">    60963.60</td>
  </tr>
  <tr>
    <td align="right">ENBRIDGE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">    22003.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::TORONTOHYDRO></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> TORONTOHYDRO</b></p>
<p>Timestamp: <b>2017-07-10
    18:42:20</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_TORONTOHYDRO_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_TORONTOHYDRO_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     3977.72</td>
    <td align="right">     3598.47</td>
    <td align="right">     4004.61</td>
    <td align="right">     3901.05</td>
    <td align="right">     4347.45</td>
    <td align="right">     4842.44</td>
    <td align="right">     5468.41</td>
    <td align="right">     5353.90</td>
    <td align="right">     4479.77</td>
    <td align="right">     4155.30</td>
    <td align="right">     3892.39</td>
    <td align="right">     3957.45</td>
    <td align="right">    51978.94</td>
    <td align="right">     5468.41</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      552.91</td>
    <td align="right">      569.77</td>
    <td align="right">      602.61</td>
    <td align="right">      756.57</td>
    <td align="right">      764.98</td>
    <td align="right">      922.83</td>
    <td align="right">      987.30</td>
    <td align="right">      987.13</td>
    <td align="right">      937.20</td>
    <td align="right">      731.17</td>
    <td align="right">      604.69</td>
    <td align="right">      567.50</td>
    <td align="right">     8984.65</td>
    <td align="right">      987.30</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     4530.63</td>
    <td align="right">     4168.24</td>
    <td align="right">     4607.22</td>
    <td align="right">     4657.62</td>
    <td align="right">     5112.42</td>
    <td align="right">     5765.27</td>
    <td align="right">     6455.71</td>
    <td align="right">     6341.02</td>
    <td align="right">     5416.96</td>
    <td align="right">     4886.47</td>
    <td align="right">     4497.08</td>
    <td align="right">     4524.94</td>
    <td align="right">    60963.60</td>
    <td align="right">     6455.71</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     4530.63</td>
    <td align="right">     4168.24</td>
    <td align="right">     4607.22</td>
    <td align="right">     4657.62</td>
    <td align="right">     5112.42</td>
    <td align="right">     5765.27</td>
    <td align="right">     6455.71</td>
    <td align="right">     6341.02</td>
    <td align="right">     5416.96</td>
    <td align="right">     4886.47</td>
    <td align="right">     4497.08</td>
    <td align="right">     4524.94</td>
    <td align="right">    60963.60</td>
    <td align="right">     6455.71</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     4530.63</td>
    <td align="right">     4168.24</td>
    <td align="right">     4607.22</td>
    <td align="right">     4657.62</td>
    <td align="right">     5112.42</td>
    <td align="right">     5765.27</td>
    <td align="right">     6455.71</td>
    <td align="right">     6341.02</td>
    <td align="right">     5416.96</td>
    <td align="right">     4886.47</td>
    <td align="right">     4497.08</td>
    <td align="right">     4524.94</td>
    <td align="right">    60963.60</td>
    <td align="right">     6455.71</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_TORONTOHYDRO_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSENERGYCHARGES ($)</td>
    <td align="right">     3977.72</td>
    <td align="right">     3598.47</td>
    <td align="right">     4004.61</td>
    <td align="right">     3901.05</td>
    <td align="right">     4347.45</td>
    <td align="right">     4842.44</td>
    <td align="right">     5468.41</td>
    <td align="right">     5353.90</td>
    <td align="right">     4479.77</td>
    <td align="right">     4155.30</td>
    <td align="right">     3892.39</td>
    <td align="right">     3957.45</td>
    <td align="right">    51978.94</td>
    <td align="right">     5468.41</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">      552.91</td>
    <td align="right">      569.77</td>
    <td align="right">      602.61</td>
    <td align="right">      756.57</td>
    <td align="right">      764.98</td>
    <td align="right">      922.83</td>
    <td align="right">      987.30</td>
    <td align="right">      987.13</td>
    <td align="right">      937.20</td>
    <td align="right">      731.17</td>
    <td align="right">      604.69</td>
    <td align="right">      567.50</td>
    <td align="right">     8984.65</td>
    <td align="right">      987.30</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_TORONTOHYDRO_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    36161.11</td>
    <td align="right">    32713.34</td>
    <td align="right">    36405.54</td>
    <td align="right">    35464.10</td>
    <td align="right">    39522.25</td>
    <td align="right">    44022.18</td>
    <td align="right">    49712.78</td>
    <td align="right">    48671.78</td>
    <td align="right">    40725.14</td>
    <td align="right">    37775.44</td>
    <td align="right">    35385.39</td>
    <td align="right">    35976.78</td>
    <td align="right">   472535.85</td>
    <td align="right">    49712.78</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       70.34</td>
    <td align="right">       72.49</td>
    <td align="right">       76.67</td>
    <td align="right">       96.26</td>
    <td align="right">       97.33</td>
    <td align="right">      117.41</td>
    <td align="right">      125.61</td>
    <td align="right">      125.59</td>
    <td align="right">      119.24</td>
    <td align="right">       93.02</td>
    <td align="right">       76.93</td>
    <td align="right">       72.20</td>
    <td align="right">     1143.09</td>
    <td align="right">      125.61</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_TORONTOHYDRO_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_TORONTOHYDRO_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_TORONTOHYDRO_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    36161.11</td>
    <td align="right">    32713.34</td>
    <td align="right">    36405.54</td>
    <td align="right">    35464.10</td>
    <td align="right">    39522.25</td>
    <td align="right">    44022.18</td>
    <td align="right">    49712.78</td>
    <td align="right">    48671.78</td>
    <td align="right">    40725.14</td>
    <td align="right">    37775.44</td>
    <td align="right">    35385.39</td>
    <td align="right">    35976.78</td>
    <td align="right">   472535.85</td>
    <td align="right">    49712.78</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       70.34</td>
    <td align="right">       72.49</td>
    <td align="right">       76.67</td>
    <td align="right">       96.26</td>
    <td align="right">       97.33</td>
    <td align="right">      117.41</td>
    <td align="right">      125.61</td>
    <td align="right">      125.59</td>
    <td align="right">      119.24</td>
    <td align="right">       93.02</td>
    <td align="right">       76.93</td>
    <td align="right">       72.20</td>
    <td align="right">     1143.09</td>
    <td align="right">      125.61</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    36161.11</td>
    <td align="right">    32713.34</td>
    <td align="right">    36405.54</td>
    <td align="right">    35464.10</td>
    <td align="right">    39522.25</td>
    <td align="right">    44022.18</td>
    <td align="right">    49712.78</td>
    <td align="right">    48671.78</td>
    <td align="right">    40725.14</td>
    <td align="right">    37775.44</td>
    <td align="right">    35385.39</td>
    <td align="right">    35976.78</td>
    <td align="right">   472535.85</td>
    <td align="right">    49712.78</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       70.34</td>
    <td align="right">       72.49</td>
    <td align="right">       76.67</td>
    <td align="right">       96.26</td>
    <td align="right">       97.33</td>
    <td align="right">      117.41</td>
    <td align="right">      125.61</td>
    <td align="right">      125.59</td>
    <td align="right">      119.24</td>
    <td align="right">       93.02</td>
    <td align="right">       76.93</td>
    <td align="right">       72.20</td>
    <td align="right">     1143.09</td>
    <td align="right">      125.61</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       70.34</td>
    <td align="right">       72.49</td>
    <td align="right">       76.67</td>
    <td align="right">       96.26</td>
    <td align="right">       97.33</td>
    <td align="right">      117.41</td>
    <td align="right">      125.61</td>
    <td align="right">      125.59</td>
    <td align="right">      119.24</td>
    <td align="right">       93.02</td>
    <td align="right">       76.93</td>
    <td align="right">       72.20</td>
    <td align="right">     1143.09</td>
    <td align="right">      125.61</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       70.34</td>
    <td align="right">       72.49</td>
    <td align="right">       76.67</td>
    <td align="right">       96.26</td>
    <td align="right">       97.33</td>
    <td align="right">      117.41</td>
    <td align="right">      125.61</td>
    <td align="right">      125.59</td>
    <td align="right">      119.24</td>
    <td align="right">       93.02</td>
    <td align="right">       76.93</td>
    <td align="right">       72.20</td>
    <td align="right">     1143.09</td>
    <td align="right">      125.61</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       70.34</td>
    <td align="right">       72.49</td>
    <td align="right">       76.67</td>
    <td align="right">       96.26</td>
    <td align="right">       97.33</td>
    <td align="right">      117.41</td>
    <td align="right">      125.61</td>
    <td align="right">      125.59</td>
    <td align="right">      119.24</td>
    <td align="right">       93.02</td>
    <td align="right">       76.93</td>
    <td align="right">       72.20</td>
    <td align="right">     1143.09</td>
    <td align="right">      125.61</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    36161.11</td>
    <td align="right">    32713.34</td>
    <td align="right">    36405.54</td>
    <td align="right">    35464.10</td>
    <td align="right">    39522.25</td>
    <td align="right">    44022.18</td>
    <td align="right">    49712.78</td>
    <td align="right">    48671.78</td>
    <td align="right">    40725.14</td>
    <td align="right">    37775.44</td>
    <td align="right">    35385.39</td>
    <td align="right">    35976.78</td>
    <td align="right">   472535.85</td>
    <td align="right">    49712.78</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       70.34</td>
    <td align="right">       72.49</td>
    <td align="right">       76.67</td>
    <td align="right">       96.26</td>
    <td align="right">       97.33</td>
    <td align="right">      117.41</td>
    <td align="right">      125.61</td>
    <td align="right">      125.59</td>
    <td align="right">      119.24</td>
    <td align="right">       93.02</td>
    <td align="right">       76.93</td>
    <td align="right">       72.20</td>
    <td align="right">     1143.09</td>
    <td align="right">      125.61</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    36161.11</td>
    <td align="right">    32713.34</td>
    <td align="right">    36405.54</td>
    <td align="right">    35464.10</td>
    <td align="right">    39522.25</td>
    <td align="right">    44022.18</td>
    <td align="right">    49712.78</td>
    <td align="right">    48671.78</td>
    <td align="right">    40725.14</td>
    <td align="right">    37775.44</td>
    <td align="right">    35385.39</td>
    <td align="right">    35976.78</td>
    <td align="right">   472535.85</td>
    <td align="right">    49712.78</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       70.34</td>
    <td align="right">       72.49</td>
    <td align="right">       76.67</td>
    <td align="right">       96.26</td>
    <td align="right">       97.33</td>
    <td align="right">      117.41</td>
    <td align="right">      125.61</td>
    <td align="right">      125.59</td>
    <td align="right">      119.24</td>
    <td align="right">       93.02</td>
    <td align="right">       76.93</td>
    <td align="right">       72.20</td>
    <td align="right">     1143.09</td>
    <td align="right">      125.61</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    36161.11</td>
    <td align="right">    32713.34</td>
    <td align="right">    36405.54</td>
    <td align="right">    35464.10</td>
    <td align="right">    39522.25</td>
    <td align="right">    44022.18</td>
    <td align="right">    49712.78</td>
    <td align="right">    48671.78</td>
    <td align="right">    40725.14</td>
    <td align="right">    37775.44</td>
    <td align="right">    35385.39</td>
    <td align="right">    35976.78</td>
    <td align="right">   472535.85</td>
    <td align="right">    49712.78</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       70.34</td>
    <td align="right">       72.49</td>
    <td align="right">       76.67</td>
    <td align="right">       96.26</td>
    <td align="right">       97.33</td>
    <td align="right">      117.41</td>
    <td align="right">      125.61</td>
    <td align="right">      125.59</td>
    <td align="right">      119.24</td>
    <td align="right">       93.02</td>
    <td align="right">       76.93</td>
    <td align="right">       72.20</td>
    <td align="right">     1143.09</td>
    <td align="right">      125.61</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_TORONTOHYDRO_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
ELECTRICITYBLOCKSENERGYCHARGES FROM TotalEnergy<br>
ELECTRICITYBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM ELECTRICITYBLOCKSENERGYCHARGES<br>
DemandCharges SUM ELECTRICITYBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::ENBRIDGE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> ENBRIDGE</b></p>
<p>Timestamp: <b>2017-07-10
    18:42:20</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_ENBRIDGE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MJ</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_ENBRIDGE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     4283.87</td>
    <td align="right">     3808.06</td>
    <td align="right">     3048.16</td>
    <td align="right">     1649.51</td>
    <td align="right">      745.80</td>
    <td align="right">      349.08</td>
    <td align="right">      284.02</td>
    <td align="right">      289.12</td>
    <td align="right">      432.08</td>
    <td align="right">     1238.83</td>
    <td align="right">     2226.22</td>
    <td align="right">     3649.16</td>
    <td align="right">    22003.90</td>
    <td align="right">     4283.87</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     4283.87</td>
    <td align="right">     3808.06</td>
    <td align="right">     3048.16</td>
    <td align="right">     1649.51</td>
    <td align="right">      745.80</td>
    <td align="right">      349.08</td>
    <td align="right">      284.02</td>
    <td align="right">      289.12</td>
    <td align="right">      432.08</td>
    <td align="right">     1238.83</td>
    <td align="right">     2226.22</td>
    <td align="right">     3649.16</td>
    <td align="right">    22003.90</td>
    <td align="right">     4283.87</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     4283.87</td>
    <td align="right">     3808.06</td>
    <td align="right">     3048.16</td>
    <td align="right">     1649.51</td>
    <td align="right">      745.80</td>
    <td align="right">      349.08</td>
    <td align="right">      284.02</td>
    <td align="right">      289.12</td>
    <td align="right">      432.08</td>
    <td align="right">     1238.83</td>
    <td align="right">     2226.22</td>
    <td align="right">     3649.16</td>
    <td align="right">    22003.90</td>
    <td align="right">     4283.87</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     4283.87</td>
    <td align="right">     3808.06</td>
    <td align="right">     3048.16</td>
    <td align="right">     1649.51</td>
    <td align="right">      745.80</td>
    <td align="right">      349.08</td>
    <td align="right">      284.02</td>
    <td align="right">      289.12</td>
    <td align="right">      432.08</td>
    <td align="right">     1238.83</td>
    <td align="right">     2226.22</td>
    <td align="right">     3649.16</td>
    <td align="right">    22003.90</td>
    <td align="right">     4283.87</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_ENBRIDGE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSENERGYCHARGES ($)</td>
    <td align="right">     4283.87</td>
    <td align="right">     3808.06</td>
    <td align="right">     3048.16</td>
    <td align="right">     1649.51</td>
    <td align="right">      745.80</td>
    <td align="right">      349.08</td>
    <td align="right">      284.02</td>
    <td align="right">      289.12</td>
    <td align="right">      432.08</td>
    <td align="right">     1238.83</td>
    <td align="right">     2226.22</td>
    <td align="right">     3649.16</td>
    <td align="right">    22003.90</td>
    <td align="right">     4283.87</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_ENBRIDGE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   407988.08</td>
    <td align="right">   362672.07</td>
    <td align="right">   290300.69</td>
    <td align="right">   157096.10</td>
    <td align="right">    71028.42</td>
    <td align="right">    33246.11</td>
    <td align="right">    27049.10</td>
    <td align="right">    27535.15</td>
    <td align="right">    41150.42</td>
    <td align="right">   117983.79</td>
    <td align="right">   212020.72</td>
    <td align="right">   347538.99</td>
    <td align="right">  2095609.64</td>
    <td align="right">   407988.08</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1301.71</td>
    <td align="right">     1285.91</td>
    <td align="right">      902.27</td>
    <td align="right">      914.99</td>
    <td align="right">      546.91</td>
    <td align="right">      220.36</td>
    <td align="right">      202.66</td>
    <td align="right">      164.18</td>
    <td align="right">      342.21</td>
    <td align="right">      808.04</td>
    <td align="right">      795.98</td>
    <td align="right">     1055.97</td>
    <td align="right">     8541.20</td>
    <td align="right">     1301.71</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_ENBRIDGE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_ENBRIDGE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_ENBRIDGE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   407988.08</td>
    <td align="right">   362672.07</td>
    <td align="right">   290300.69</td>
    <td align="right">   157096.10</td>
    <td align="right">    71028.42</td>
    <td align="right">    33246.11</td>
    <td align="right">    27049.10</td>
    <td align="right">    27535.15</td>
    <td align="right">    41150.42</td>
    <td align="right">   117983.79</td>
    <td align="right">   212020.72</td>
    <td align="right">   347538.99</td>
    <td align="right">  2095609.64</td>
    <td align="right">   407988.08</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1301.71</td>
    <td align="right">     1285.91</td>
    <td align="right">      902.27</td>
    <td align="right">      914.99</td>
    <td align="right">      546.91</td>
    <td align="right">      220.36</td>
    <td align="right">      202.66</td>
    <td align="right">      164.18</td>
    <td align="right">      342.21</td>
    <td align="right">      808.04</td>
    <td align="right">      795.98</td>
    <td align="right">     1055.97</td>
    <td align="right">     8541.20</td>
    <td align="right">     1301.71</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   407988.08</td>
    <td align="right">   362672.07</td>
    <td align="right">   290300.69</td>
    <td align="right">   157096.10</td>
    <td align="right">    71028.42</td>
    <td align="right">    33246.11</td>
    <td align="right">    27049.10</td>
    <td align="right">    27535.15</td>
    <td align="right">    41150.42</td>
    <td align="right">   117983.79</td>
    <td align="right">   212020.72</td>
    <td align="right">   347538.99</td>
    <td align="right">  2095609.64</td>
    <td align="right">   407988.08</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1301.71</td>
    <td align="right">     1285.91</td>
    <td align="right">      902.27</td>
    <td align="right">      914.99</td>
    <td align="right">      546.91</td>
    <td align="right">      220.36</td>
    <td align="right">      202.66</td>
    <td align="right">      164.18</td>
    <td align="right">      342.21</td>
    <td align="right">      808.04</td>
    <td align="right">      795.98</td>
    <td align="right">     1055.97</td>
    <td align="right">     8541.20</td>
    <td align="right">     1301.71</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1301.71</td>
    <td align="right">     1285.91</td>
    <td align="right">      902.27</td>
    <td align="right">      914.99</td>
    <td align="right">      546.91</td>
    <td align="right">      220.36</td>
    <td align="right">      202.66</td>
    <td align="right">      164.18</td>
    <td align="right">      342.21</td>
    <td align="right">      808.04</td>
    <td align="right">      795.98</td>
    <td align="right">     1055.97</td>
    <td align="right">     8541.20</td>
    <td align="right">     1301.71</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1301.71</td>
    <td align="right">     1285.91</td>
    <td align="right">      902.27</td>
    <td align="right">      914.99</td>
    <td align="right">      546.91</td>
    <td align="right">      220.36</td>
    <td align="right">      202.66</td>
    <td align="right">      164.18</td>
    <td align="right">      342.21</td>
    <td align="right">      808.04</td>
    <td align="right">      795.98</td>
    <td align="right">     1055.97</td>
    <td align="right">     8541.20</td>
    <td align="right">     1301.71</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1301.71</td>
    <td align="right">     1285.91</td>
    <td align="right">      902.27</td>
    <td align="right">      914.99</td>
    <td align="right">      546.91</td>
    <td align="right">      220.36</td>
    <td align="right">      202.66</td>
    <td align="right">      164.18</td>
    <td align="right">      342.21</td>
    <td align="right">      808.04</td>
    <td align="right">      795.98</td>
    <td align="right">     1055.97</td>
    <td align="right">     8541.20</td>
    <td align="right">     1301.71</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   407988.08</td>
    <td align="right">   362672.07</td>
    <td align="right">   290300.69</td>
    <td align="right">   157096.10</td>
    <td align="right">    71028.42</td>
    <td align="right">    33246.11</td>
    <td align="right">    27049.10</td>
    <td align="right">    27535.15</td>
    <td align="right">    41150.42</td>
    <td align="right">   117983.79</td>
    <td align="right">   212020.72</td>
    <td align="right">   347538.99</td>
    <td align="right">  2095609.64</td>
    <td align="right">   407988.08</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1301.71</td>
    <td align="right">     1285.91</td>
    <td align="right">      902.27</td>
    <td align="right">      914.99</td>
    <td align="right">      546.91</td>
    <td align="right">      220.36</td>
    <td align="right">      202.66</td>
    <td align="right">      164.18</td>
    <td align="right">      342.21</td>
    <td align="right">      808.04</td>
    <td align="right">      795.98</td>
    <td align="right">     1055.97</td>
    <td align="right">     8541.20</td>
    <td align="right">     1301.71</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   407988.08</td>
    <td align="right">   362672.07</td>
    <td align="right">   290300.69</td>
    <td align="right">   157096.10</td>
    <td align="right">    71028.42</td>
    <td align="right">    33246.11</td>
    <td align="right">    27049.10</td>
    <td align="right">    27535.15</td>
    <td align="right">    41150.42</td>
    <td align="right">   117983.79</td>
    <td align="right">   212020.72</td>
    <td align="right">   347538.99</td>
    <td align="right">  2095609.64</td>
    <td align="right">   407988.08</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1301.71</td>
    <td align="right">     1285.91</td>
    <td align="right">      902.27</td>
    <td align="right">      914.99</td>
    <td align="right">      546.91</td>
    <td align="right">      220.36</td>
    <td align="right">      202.66</td>
    <td align="right">      164.18</td>
    <td align="right">      342.21</td>
    <td align="right">      808.04</td>
    <td align="right">      795.98</td>
    <td align="right">     1055.97</td>
    <td align="right">     8541.20</td>
    <td align="right">     1301.71</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   407988.08</td>
    <td align="right">   362672.07</td>
    <td align="right">   290300.69</td>
    <td align="right">   157096.10</td>
    <td align="right">    71028.42</td>
    <td align="right">    33246.11</td>
    <td align="right">    27049.10</td>
    <td align="right">    27535.15</td>
    <td align="right">    41150.42</td>
    <td align="right">   117983.79</td>
    <td align="right">   212020.72</td>
    <td align="right">   347538.99</td>
    <td align="right">  2095609.64</td>
    <td align="right">   407988.08</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1301.71</td>
    <td align="right">     1285.91</td>
    <td align="right">      902.27</td>
    <td align="right">      914.99</td>
    <td align="right">      546.91</td>
    <td align="right">      220.36</td>
    <td align="right">      202.66</td>
    <td align="right">      164.18</td>
    <td align="right">      342.21</td>
    <td align="right">      808.04</td>
    <td align="right">      795.98</td>
    <td align="right">     1055.97</td>
    <td align="right">     8541.20</td>
    <td align="right">     1301.71</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_ENBRIDGE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
GASBLOCKSENERGYCHARGES FROM TotalEnergy<br>
GASBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM GASBLOCKSENERGYCHARGES<br>
DemandCharges SUM GASBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:42:20</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">FEMP LIFECYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity</td>
    <td align="right">Gas</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    60963.60</td>
    <td align="right">    22003.90</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    82967.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82967.50</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">     8814.51</td>
    <td align="right">     7976.29</td>
    <td align="right">     7655.38</td>
    <td align="right">     6307.13</td>
    <td align="right">     5858.22</td>
    <td align="right">     6114.36</td>
    <td align="right">     6739.72</td>
    <td align="right">     6630.14</td>
    <td align="right">     5849.04</td>
    <td align="right">     6125.30</td>
    <td align="right">     6723.30</td>
    <td align="right">     8174.10</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">Energy</td>
    <td align="right">Energy Cost</td>
    <td align="right">    60963.60</td>
    <td align="right">  1020677.71</td>
    <td align="right">     16.7424</td>
  </tr>
  <tr>
    <td align="right">Gas</td>
    <td align="right">Energy</td>
    <td align="right">Energy Cost</td>
    <td align="right">    22003.90</td>
    <td align="right">   398523.81</td>
    <td align="right">     18.1115</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1419201.52</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">  1419201.52</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">  1419201.52</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">  1419201.52</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">  1419201.52</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    82967.50</td>
    <td align="right">    79214.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    82967.50</td>
    <td align="right">    75734.48</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    82967.50</td>
    <td align="right">    72422.07</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    82967.50</td>
    <td align="right">    70155.94</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    82967.50</td>
    <td align="right">    68071.14</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    82967.50</td>
    <td align="right">    66118.21</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    82967.50</td>
    <td align="right">    64301.95</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    82967.50</td>
    <td align="right">    62573.47</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    82967.50</td>
    <td align="right">    61223.59</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    82967.50</td>
    <td align="right">    59803.99</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    82967.50</td>
    <td align="right">    58321.73</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    82967.50</td>
    <td align="right">    56960.21</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    82967.50</td>
    <td align="right">    55646.51</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    82967.50</td>
    <td align="right">    54367.87</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    82967.50</td>
    <td align="right">    53089.34</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    82967.50</td>
    <td align="right">    51741.76</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    82967.50</td>
    <td align="right">    50411.88</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    82967.50</td>
    <td align="right">    49057.32</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    82967.50</td>
    <td align="right">    47639.43</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    82967.50</td>
    <td align="right">    46360.20</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    82967.50</td>
    <td align="right">    45226.20</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    82967.50</td>
    <td align="right">    44131.57</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    82967.50</td>
    <td align="right">    43096.22</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    82967.50</td>
    <td align="right">    42231.42</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    82967.50</td>
    <td align="right">    41301.03</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1419201.52</td>
  </tr>
</table>
<br><br>
</body>
</html>
