    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      311.39</td>
    <td align="right">    12229.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     5092.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      311.39</td>
    <td align="right">     5092.52</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      311.39</td>
    <td align="right">     5092.52</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     9057.94</td>
    <td align="right">   148132.70</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9057.94</td>
    <td align="right">   148132.70</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      209.77</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      859.76</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        5.79</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      107.56</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       72.31</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       81.86</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1338.73</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       15.67</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       64.22</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        8.03</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        5.40</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:14:48</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 51</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 90</td>
    <td align="right">    0.005449</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 64</td>
    <td align="right">    0.185815</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 34</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 38</td>
    <td align="right">    0.035042</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 80</td>
    <td align="right">    0.022893</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 43</td>
    <td align="right">    0.014813</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 59</td>
    <td align="right">    0.015816</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 55</td>
    <td align="right">    0.032062</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 32</td>
    <td align="right">    0.237777</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 47</td>
    <td align="right">    0.008310</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 83</td>
    <td align="right">    0.041107</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 65</td>
    <td align="right">    0.049097</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 84</td>
    <td align="right">    0.018334</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 41</td>
    <td align="right">    0.035679</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 54</td>
    <td align="right">    0.093446</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 40</td>
    <td align="right">    0.008172</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 60</td>
    <td align="right">    0.025768</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 56</td>
    <td align="right">    0.064827</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 91</td>
    <td align="right">    0.004752</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 62</td>
    <td align="right">    0.036953</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 44</td>
    <td align="right">    0.196704</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 45</td>
    <td align="right">    0.220393</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 58</td>
    <td align="right">    0.202182</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 61</td>
    <td align="right">    0.048615</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 49</td>
    <td align="right">    0.027400</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 57</td>
    <td align="right">    0.047855</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 46</td>
    <td align="right">    0.010832</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 42</td>
    <td align="right">    0.121055</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 33</td>
    <td align="right">    0.126676</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 52</td>
    <td align="right">    0.229366</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 82</td>
    <td align="right">    0.024090</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 37</td>
    <td align="right">    0.011893</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 36</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 35</td>
    <td align="right">    0.038228</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 63</td>
    <td align="right">    0.117258</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 50</td>
    <td align="right">    0.100852</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 88</td>
    <td align="right">    0.026585</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 85</td>
    <td align="right">    0.135926</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 86</td>
    <td align="right">    0.098652</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 81</td>
    <td align="right">    0.037921</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 89</td>
    <td align="right">    0.009581</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 87</td>
    <td align="right">    0.081024</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 48</td>
    <td align="right">    0.014439</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">    0.172929</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 22</td>
    <td align="right">    0.013195</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">    0.183687</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">    0.139981</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">    0.199815</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">    0.051684</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">    0.140073</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">    0.045816</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">    0.140418</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">    0.057007</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">    0.079477</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">    0.051523</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">    0.035252</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">    0.035497</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">    0.026590</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">    0.027560</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">    0.026566</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 67</td>
    <td align="right">    0.015649</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 23</td>
    <td align="right">    0.012985</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 20</td>
    <td align="right">    0.021238</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 19</td>
    <td align="right">    0.025485</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 18</td>
    <td align="right">    0.079763</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">    0.298049</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 70</td>
    <td align="right">    0.009934</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 71</td>
    <td align="right">    0.013331</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 69</td>
    <td align="right">    0.015918</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 68</td>
    <td align="right">    0.067192</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 66</td>
    <td align="right">    0.007368</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 21</td>
    <td align="right">    0.191139</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 73</td>
    <td align="right">    0.020625</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 30</td>
    <td align="right">    0.124547</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 27</td>
    <td align="right">    0.037293</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 29</td>
    <td align="right">    0.068438</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 28</td>
    <td align="right">    0.158847</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 72</td>
    <td align="right">    0.012346</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 24</td>
    <td align="right">    0.623402</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 25</td>
    <td align="right">    0.125727</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 78</td>
    <td align="right">    0.014215</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 77</td>
    <td align="right">    0.012561</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 26</td>
    <td align="right">    0.119312</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 75</td>
    <td align="right">    0.500993</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 74</td>
    <td align="right">    0.269758</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 76</td>
    <td align="right">    0.020992</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 79</td>
    <td align="right">    0.146830</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 31</td>
    <td align="right">    0.081883</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 39</td>
    <td align="right">    0.141641</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 53</td>
    <td align="right">    0.069345</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 51</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 90</td>
    <td align="right">      113.25</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 64</td>
    <td align="right">     1051.77</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 34</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 38</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 97</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 92</td>
    <td align="right">      228.21</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 80</td>
    <td align="right">       78.12</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 43</td>
    <td align="right">      386.74</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 98</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 59</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 95</td>
    <td align="right">       31.01</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 55</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 32</td>
    <td align="right">     1398.64</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 47</td>
    <td align="right">      199.08</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 83</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 93</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 65</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 84</td>
    <td align="right">      477.39</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 41</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 94</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 54</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 40</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 60</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 56</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 91</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 62</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 102</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 96</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 44</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 45</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 58</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 100</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 61</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 49</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 57</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 46</td>
    <td align="right">      136.62</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 42</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 101</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 33</td>
    <td align="right">      294.82</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 52</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 99</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 82</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 37</td>
    <td align="right">       15.16</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 36</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 35</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 63</td>
    <td align="right">     1058.12</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 50</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 88</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 85</td>
    <td align="right">     3556.51</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 86</td>
    <td align="right">      487.08</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 81</td>
    <td align="right">      991.28</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 89</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 87</td>
    <td align="right">     1125.63</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 48</td>
    <td align="right">      244.14</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 7</td>
    <td align="right">     1614.54</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 22</td>
    <td align="right">       19.34</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 109</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 6</td>
    <td align="right">     1426.14</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 8</td>
    <td align="right">      482.43</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 9</td>
    <td align="right">      547.71</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 11</td>
    <td align="right">      352.72</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 5</td>
    <td align="right">     1117.92</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 4</td>
    <td align="right">      515.60</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 2</td>
    <td align="right">      145.34</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 3</td>
    <td align="right">      468.28</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 1</td>
    <td align="right">      128.89</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 16</td>
    <td align="right">      298.48</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 17</td>
    <td align="right">       89.55</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 15</td>
    <td align="right">       93.68</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 12</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 13</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 14</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 67</td>
    <td align="right">      407.54</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 23</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 20</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 19</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 107</td>
    <td align="right">      190.67</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 108</td>
    <td align="right">     1616.99</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 18</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 10</td>
    <td align="right">     2617.56</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 104</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 105</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 103</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 70</td>
    <td align="right">       48.58</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 71</td>
    <td align="right">       10.87</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 69</td>
    <td align="right">        7.52</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 68</td>
    <td align="right">      513.74</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 106</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 110</td>
    <td align="right">      848.44</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 66</td>
    <td align="right">      192.46</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 21</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 116</td>
    <td align="right">      147.91</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 117</td>
    <td align="right">      905.12</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 115</td>
    <td align="right">      308.34</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 73</td>
    <td align="right">      536.96</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 118</td>
    <td align="right">      226.89</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 30</td>
    <td align="right">     1934.41</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 27</td>
    <td align="right">      817.83</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 29</td>
    <td align="right">      997.35</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 28</td>
    <td align="right">     1570.98</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 111</td>
    <td align="right">     2291.24</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 114</td>
    <td align="right">     6615.66</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 72</td>
    <td align="right">      321.86</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 24</td>
    <td align="right">     5620.11</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 25</td>
    <td align="right">     1156.64</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 113</td>
    <td align="right">      138.06</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 78</td>
    <td align="right">      357.91</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 77</td>
    <td align="right">      295.80</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 26</td>
    <td align="right">      813.55</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 75</td>
    <td align="right">     7191.22</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 74</td>
    <td align="right">     4741.65</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 76</td>
    <td align="right">      531.07</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 112</td>
    <td align="right">     2744.56</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 79</td>
    <td align="right">     3824.09</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 31</td>
    <td align="right">     2136.88</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 39</td>
    <td align="right">     3691.61</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 53</td>
    <td align="right">     1807.53</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">    0.018225</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.005467</td>
    <td align="right">    0.000467</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 1</td>
    <td align="right">    0.011048</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.003314</td>
    <td align="right">    0.000793</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">    0.008242</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.002473</td>
    <td align="right">    0.000493</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">    0.016874</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.005062</td>
    <td align="right">    0.000487</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">    0.089186</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.026756</td>
    <td align="right">    0.000436</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">    0.016975</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.005093</td>
    <td align="right">    0.000373</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">    0.007410</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.002223</td>
    <td align="right">    0.000443</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">    0.068589</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.020577</td>
    <td align="right">    0.000459</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">    0.015729</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.004719</td>
    <td align="right">    0.000470</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">    0.013187</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.003956</td>
    <td align="right">    0.000333</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">    0.026639</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.007992</td>
    <td align="right">    0.000723</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">    0.012367</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.003710</td>
    <td align="right">    0.000571</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">    0.103091</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.030927</td>
    <td align="right">    0.000750</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">    0.203466</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.061040</td>
    <td align="right">    0.001173</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">    0.021329</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.006399</td>
    <td align="right">    0.000547</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">    0.046916</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.014075</td>
    <td align="right">    0.000468</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">    0.053281</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.015984</td>
    <td align="right">    0.000503</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">    0.104426</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.031328</td>
    <td align="right">    0.000404</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">    0.243137</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.072941</td>
    <td align="right">    0.000465</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 25</td>
    <td align="right">    0.009158</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.002747</td>
    <td align="right">    0.000704</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 26</td>
    <td align="right">    0.043485</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.013046</td>
    <td align="right">    0.000380</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 24</td>
    <td align="right">    0.023021</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.006906</td>
    <td align="right">    0.000688</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 27</td>
    <td align="right">    0.023638</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.007091</td>
    <td align="right">    0.000636</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">    0.143509</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.043053</td>
    <td align="right">    0.000556</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 23</td>
    <td align="right">    0.531729</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.159519</td>
    <td align="right">    0.000566</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 22</td>
    <td align="right">    0.012118</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.003635</td>
    <td align="right">    0.000466</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 21</td>
    <td align="right">    0.247471</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.074241</td>
    <td align="right">    0.001392</td>
    <td align="right">    0.300000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 98</td>
    <td align="right">      199.88</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 93</td>
    <td align="right">      320.14</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 99</td>
    <td align="right">       90.39</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 96</td>
    <td align="right">      185.07</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 94</td>
    <td align="right">      978.13</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 95</td>
    <td align="right">      186.17</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 103</td>
    <td align="right">       81.26</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 97</td>
    <td align="right">      752.24</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 101</td>
    <td align="right">      172.50</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 102</td>
    <td align="right">      144.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 100</td>
    <td align="right">      292.16</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 111</td>
    <td align="right">      135.64</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 109</td>
    <td align="right">     1130.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 110</td>
    <td align="right">     2255.68</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 106</td>
    <td align="right">      233.92</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 107</td>
    <td align="right">      514.55</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 105</td>
    <td align="right">      584.35</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 108</td>
    <td align="right">     1145.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 112</td>
    <td align="right">     2666.57</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 119</td>
    <td align="right">      206.76</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 120</td>
    <td align="right">     1259.60</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 118</td>
    <td align="right">      429.84</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 121</td>
    <td align="right">      314.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 114</td>
    <td align="right">     3190.87</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 117</td>
    <td align="right">     9179.15</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 116</td>
    <td align="right">      192.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 115</td>
    <td align="right">     3843.16</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 51</td>
    <td align="right">     4809.17</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 90</td>
    <td align="right">      270.85</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 64</td>
    <td align="right">    14669.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 34</td>
    <td align="right">     2582.53</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 38</td>
    <td align="right">     3381.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 80</td>
    <td align="right">      779.66</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 43</td>
    <td align="right">      561.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 59</td>
    <td align="right">     1105.90</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 55</td>
    <td align="right">     2021.06</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 32</td>
    <td align="right">    22947.66</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 47</td>
    <td align="right">      320.68</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 83</td>
    <td align="right">     3540.38</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 65</td>
    <td align="right">     4266.79</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 84</td>
    <td align="right">      599.66</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 41</td>
    <td align="right">     3443.38</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 54</td>
    <td align="right">     9018.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 40</td>
    <td align="right">      315.65</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 60</td>
    <td align="right">     2486.88</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 56</td>
    <td align="right">     4140.56</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 91</td>
    <td align="right">      247.26</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 62</td>
    <td align="right">     3566.36</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 44</td>
    <td align="right">    18889.93</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 45</td>
    <td align="right">    20094.24</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 58</td>
    <td align="right">    19512.48</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 61</td>
    <td align="right">     3891.66</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 49</td>
    <td align="right">     2598.74</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 57</td>
    <td align="right">     4618.50</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 46</td>
    <td align="right">      386.14</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 42</td>
    <td align="right">    11682.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 33</td>
    <td align="right">     8525.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 52</td>
    <td align="right">    22136.01</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 82</td>
    <td align="right">     1032.96</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 37</td>
    <td align="right">     1147.79</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 36</td>
    <td align="right">     2582.53</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 35</td>
    <td align="right">     3689.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 63</td>
    <td align="right">     5506.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 50</td>
    <td align="right">     5656.96</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 88</td>
    <td align="right">     1604.21</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 85</td>
    <td align="right">     5628.40</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 86</td>
    <td align="right">     2992.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 81</td>
    <td align="right">     2254.58</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 89</td>
    <td align="right">      342.01</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 87</td>
    <td align="right">     2912.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 48</td>
    <td align="right">      730.45</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">     7905.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">      463.46</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">     8308.26</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">     9018.52</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">    12361.87</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">     2163.90</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">     7093.75</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">     3432.76</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">    11568.70</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">     4171.05</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">     6017.91</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">     2221.55</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">     1801.23</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">     1807.58</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">     1670.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">     1695.44</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">     1670.29</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 67</td>
    <td align="right">      547.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 23</td>
    <td align="right">     1000.68</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">     2049.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">     2459.56</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">     4861.25</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">    17851.48</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 70</td>
    <td align="right">      384.29</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 71</td>
    <td align="right">      620.13</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 69</td>
    <td align="right">      742.75</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 68</td>
    <td align="right">     2011.31</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 66</td>
    <td align="right">      296.64</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 21</td>
    <td align="right">    18446.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 73</td>
    <td align="right">      674.66</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 30</td>
    <td align="right">     9542.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 27</td>
    <td align="right">     1338.24</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 29</td>
    <td align="right">     3254.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 28</td>
    <td align="right">     4760.34</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 72</td>
    <td align="right">      423.83</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">    35724.91</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 25</td>
    <td align="right">    12133.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 78</td>
    <td align="right">      616.24</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 77</td>
    <td align="right">      517.72</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 26</td>
    <td align="right">     7899.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 75</td>
    <td align="right">    18111.69</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 74</td>
    <td align="right">     9590.54</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 76</td>
    <td align="right">     1044.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 79</td>
    <td align="right">     4089.02</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 31</td>
    <td align="right">     5889.53</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 39</td>
    <td align="right">     4004.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 53</td>
    <td align="right">     1964.32</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 92</td>
    <td align="right">     5300.29</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 104</td>
    <td align="right">    12696.25</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 113</td>
    <td align="right">    14418.34</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.005449</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.185815</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.035042</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.022893</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.014813</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.015816</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.032062</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.237777</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.008310</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.041107</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.049097</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.018334</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.035679</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.093446</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.008172</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.025768</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.064827</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.004752</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.036953</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.196704</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.220393</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.202182</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.048615</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.027400</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.047855</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.010832</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.121055</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.126676</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.229366</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.024090</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.011893</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.038228</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.117258</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.100852</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.026585</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.135926</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.098652</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.037921</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.009581</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.081024</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.014439</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.172929</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.013195</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.183687</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.139981</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.199815</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.051684</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.140073</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.045816</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.140418</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.057007</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.079477</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.051523</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.035252</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.035497</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.026590</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.027560</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.026566</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.015649</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.012985</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.021238</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.025485</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.079763</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.298049</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.009934</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.013331</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.015918</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.067192</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.007368</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.191139</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.020625</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.124547</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.037293</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.068438</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.158847</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.012346</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.623402</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.125727</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.014215</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.012561</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.119312</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.500993</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.269758</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.020992</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">    0.146830</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.081883</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.141641</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.069345</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    0.292104</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">    0.788013</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">        1.03</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 51</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 90</td>
    <td align="right">    0.005449</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 64</td>
    <td align="right">    0.185815</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 34</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 38</td>
    <td align="right">    0.035042</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 80</td>
    <td align="right">    0.022893</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 43</td>
    <td align="right">    0.014813</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 59</td>
    <td align="right">    0.015816</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 55</td>
    <td align="right">    0.032062</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 32</td>
    <td align="right">    0.237777</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 47</td>
    <td align="right">    0.008310</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 83</td>
    <td align="right">    0.041107</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 65</td>
    <td align="right">    0.049097</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 84</td>
    <td align="right">    0.018334</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 41</td>
    <td align="right">    0.035679</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 54</td>
    <td align="right">    0.093446</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 40</td>
    <td align="right">    0.008172</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 60</td>
    <td align="right">    0.025768</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 56</td>
    <td align="right">    0.064827</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 91</td>
    <td align="right">    0.004752</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 62</td>
    <td align="right">    0.036953</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 44</td>
    <td align="right">    0.196704</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 45</td>
    <td align="right">    0.220393</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 58</td>
    <td align="right">    0.202182</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 61</td>
    <td align="right">    0.048615</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 49</td>
    <td align="right">    0.027400</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 57</td>
    <td align="right">    0.047855</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 46</td>
    <td align="right">    0.010832</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 42</td>
    <td align="right">    0.121055</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 33</td>
    <td align="right">    0.126676</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 52</td>
    <td align="right">    0.229366</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 82</td>
    <td align="right">    0.024090</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 37</td>
    <td align="right">    0.011893</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 36</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 35</td>
    <td align="right">    0.038228</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 63</td>
    <td align="right">    0.117258</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 50</td>
    <td align="right">    0.100852</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 88</td>
    <td align="right">    0.026585</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 85</td>
    <td align="right">    0.135926</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 86</td>
    <td align="right">    0.098652</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 81</td>
    <td align="right">    0.037921</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 89</td>
    <td align="right">    0.009581</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 87</td>
    <td align="right">    0.081024</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 48</td>
    <td align="right">    0.014439</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">    0.172929</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 22</td>
    <td align="right">    0.013195</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">    0.183687</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">    0.139981</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">    0.199815</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">    0.051684</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">    0.140073</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">    0.045816</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">    0.140418</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">    0.057007</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">    0.079477</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 16</td>
    <td align="right">    0.051523</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">    0.035252</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">    0.035497</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">    0.026590</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">    0.027560</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">    0.026566</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 67</td>
    <td align="right">    0.015649</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 23</td>
    <td align="right">    0.012985</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 20</td>
    <td align="right">    0.021238</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 19</td>
    <td align="right">    0.025485</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 18</td>
    <td align="right">    0.079763</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">    0.298049</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 70</td>
    <td align="right">    0.009934</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 71</td>
    <td align="right">    0.013331</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 69</td>
    <td align="right">    0.015918</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 68</td>
    <td align="right">    0.067192</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 66</td>
    <td align="right">    0.007368</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 21</td>
    <td align="right">    0.191139</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 73</td>
    <td align="right">    0.020625</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 30</td>
    <td align="right">    0.124547</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 27</td>
    <td align="right">    0.037293</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 29</td>
    <td align="right">    0.068438</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 28</td>
    <td align="right">    0.158847</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 72</td>
    <td align="right">    0.012346</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 24</td>
    <td align="right">    0.623402</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 25</td>
    <td align="right">    0.125727</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 78</td>
    <td align="right">    0.014215</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 77</td>
    <td align="right">    0.012561</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 26</td>
    <td align="right">    0.119312</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 75</td>
    <td align="right">    0.500993</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 74</td>
    <td align="right">    0.269758</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 76</td>
    <td align="right">    0.020992</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 79</td>
    <td align="right">    0.146830</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 31</td>
    <td align="right">    0.081883</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 39</td>
    <td align="right">    0.141641</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 53</td>
    <td align="right">    0.069345</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 92</td>
    <td align="right">    0.292104</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 93</td>
    <td align="right">    0.788013</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 94</td>
    <td align="right">        1.03</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 51 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.060970</td>
    <td align="right">     1009.26</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 90 0KBTU/HR 14.0SEER</td>
    <td align="right">    0.005449</td>
    <td align="right">       90.20</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 64 11KBTU/HR 14.0SEER</td>
    <td align="right">    0.185815</td>
    <td align="right">     3075.90</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.026759</td>
    <td align="right">      442.96</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.035042</td>
    <td align="right">      580.07</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 80 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.022893</td>
    <td align="right">      378.95</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.014813</td>
    <td align="right">      245.21</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 59 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.015816</td>
    <td align="right">      261.81</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 55 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.032062</td>
    <td align="right">      530.74</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 13KBTU/HR 14.0SEER</td>
    <td align="right">    0.237777</td>
    <td align="right">     3936.05</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 47 0KBTU/HR 14.0SEER</td>
    <td align="right">    0.008310</td>
    <td align="right">      137.56</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 83 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.041107</td>
    <td align="right">      680.46</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 65 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.049097</td>
    <td align="right">      812.72</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 84 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.018334</td>
    <td align="right">      303.49</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.035679</td>
    <td align="right">      590.62</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 54 5KBTU/HR 14.0SEER</td>
    <td align="right">    0.093446</td>
    <td align="right">     1546.86</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 0KBTU/HR 14.0SEER</td>
    <td align="right">    0.008172</td>
    <td align="right">      135.28</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 60 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.025768</td>
    <td align="right">      426.56</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 56 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.064827</td>
    <td align="right">     1073.12</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 91 0KBTU/HR 14.0SEER</td>
    <td align="right">    0.004752</td>
    <td align="right">       78.66</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 62 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.036953</td>
    <td align="right">      611.71</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 11KBTU/HR 14.0SEER</td>
    <td align="right">    0.196704</td>
    <td align="right">     3256.15</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 12KBTU/HR 14.0SEER</td>
    <td align="right">    0.220393</td>
    <td align="right">     3648.29</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 58 11KBTU/HR 14.0SEER</td>
    <td align="right">    0.202182</td>
    <td align="right">     3346.83</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 61 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.048615</td>
    <td align="right">      804.75</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 49 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.027400</td>
    <td align="right">      453.56</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 57 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.047855</td>
    <td align="right">      792.18</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.010832</td>
    <td align="right">      179.30</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 7KBTU/HR 14.0SEER</td>
    <td align="right">    0.121055</td>
    <td align="right">     2003.88</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 7KBTU/HR 14.0SEER</td>
    <td align="right">    0.126676</td>
    <td align="right">     2096.94</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 52 13KBTU/HR 14.0SEER</td>
    <td align="right">    0.229366</td>
    <td align="right">     3796.83</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 82 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.024090</td>
    <td align="right">      398.77</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.011893</td>
    <td align="right">      196.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.026759</td>
    <td align="right">      442.96</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.038228</td>
    <td align="right">      632.80</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 63 7KBTU/HR 14.0SEER</td>
    <td align="right">    0.117258</td>
    <td align="right">     1941.04</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 50 6KBTU/HR 14.0SEER</td>
    <td align="right">    0.100852</td>
    <td align="right">     1669.45</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 88 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.026585</td>
    <td align="right">      440.07</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 85 7KBTU/HR 14.0SEER</td>
    <td align="right">    0.135926</td>
    <td align="right">     2250.06</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 86 6KBTU/HR 14.0SEER</td>
    <td align="right">    0.098652</td>
    <td align="right">     1633.04</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 81 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.037921</td>
    <td align="right">      627.73</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 89 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.009581</td>
    <td align="right">      158.61</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 87 5KBTU/HR 14.0SEER</td>
    <td align="right">    0.081024</td>
    <td align="right">     1341.23</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 48 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.014439</td>
    <td align="right">      239.02</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 10KBTU/HR 14.0SEER</td>
    <td align="right">    0.172929</td>
    <td align="right">     2862.58</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.013195</td>
    <td align="right">      218.43</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 10KBTU/HR 14.0SEER</td>
    <td align="right">    0.183687</td>
    <td align="right">     3040.67</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 8KBTU/HR 14.0SEER</td>
    <td align="right">    0.139981</td>
    <td align="right">     2317.19</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 11KBTU/HR 14.0SEER</td>
    <td align="right">    0.199815</td>
    <td align="right">     3307.65</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.051684</td>
    <td align="right">      855.55</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 8KBTU/HR 14.0SEER</td>
    <td align="right">    0.140073</td>
    <td align="right">     2318.71</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.045816</td>
    <td align="right">      758.41</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 8KBTU/HR 14.0SEER</td>
    <td align="right">    0.140418</td>
    <td align="right">     2324.41</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.057007</td>
    <td align="right">      943.67</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.079477</td>
    <td align="right">     1315.63</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.051523</td>
    <td align="right">      852.89</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.035252</td>
    <td align="right">      583.54</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.035497</td>
    <td align="right">      587.60</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.026590</td>
    <td align="right">      440.16</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.027560</td>
    <td align="right">      456.22</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.026566</td>
    <td align="right">      439.77</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 67 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.015649</td>
    <td align="right">      259.05</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.012985</td>
    <td align="right">      214.95</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.021238</td>
    <td align="right">      351.56</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.025485</td>
    <td align="right">      421.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 5KBTU/HR 14.0SEER</td>
    <td align="right">    0.079763</td>
    <td align="right">     1320.36</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 17KBTU/HR 14.0SEER</td>
    <td align="right">    0.298049</td>
    <td align="right">     4933.77</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 70 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.009934</td>
    <td align="right">      164.44</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 71 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.013331</td>
    <td align="right">      220.68</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 69 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.015918</td>
    <td align="right">      263.50</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 68 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.067192</td>
    <td align="right">     1112.26</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 66 0KBTU/HR 14.0SEER</td>
    <td align="right">    0.007368</td>
    <td align="right">      121.96</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 11KBTU/HR 14.0SEER</td>
    <td align="right">    0.191139</td>
    <td align="right">     3164.02</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 73 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.020625</td>
    <td align="right">      341.42</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 7KBTU/HR 14.0SEER</td>
    <td align="right">    0.124547</td>
    <td align="right">     2061.70</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.037293</td>
    <td align="right">      617.34</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.068438</td>
    <td align="right">     1132.89</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 9KBTU/HR 14.0SEER</td>
    <td align="right">    0.158847</td>
    <td align="right">     2629.48</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 72 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.012346</td>
    <td align="right">      204.37</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 35KBTU/HR 14.0SEER</td>
    <td align="right">    0.623402</td>
    <td align="right">    10319.51</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 7KBTU/HR 14.0SEER</td>
    <td align="right">    0.125727</td>
    <td align="right">     2081.22</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 78 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.014215</td>
    <td align="right">      235.31</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 77 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.012561</td>
    <td align="right">      207.92</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 7KBTU/HR 14.0SEER</td>
    <td align="right">    0.119312</td>
    <td align="right">     1975.03</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 75 28KBTU/HR 14.0SEER</td>
    <td align="right">    0.500993</td>
    <td align="right">     8293.21</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 74 15KBTU/HR 14.0SEER</td>
    <td align="right">    0.269758</td>
    <td align="right">     4465.45</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 76 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.020992</td>
    <td align="right">      347.50</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 79 8KBTU/HR 14.0SEER</td>
    <td align="right">    0.146830</td>
    <td align="right">     2430.55</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.081883</td>
    <td align="right">     1355.45</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 8KBTU/HR 14.0SEER</td>
    <td align="right">    0.141641</td>
    <td align="right">     2344.67</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 53 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.069345</td>
    <td align="right">     1147.91</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 51</td>
    <td align="right">    0.060970</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 90</td>
    <td align="right">    0.005449</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 64</td>
    <td align="right">    0.185815</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 34</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 38</td>
    <td align="right">    0.035042</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 80</td>
    <td align="right">    0.022893</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 43</td>
    <td align="right">    0.014813</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 59</td>
    <td align="right">    0.015816</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 55</td>
    <td align="right">    0.032062</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 32</td>
    <td align="right">    0.237777</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 47</td>
    <td align="right">    0.008310</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 83</td>
    <td align="right">    0.041107</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 65</td>
    <td align="right">    0.049097</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 84</td>
    <td align="right">    0.018334</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 41</td>
    <td align="right">    0.035679</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 54</td>
    <td align="right">    0.093446</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 40</td>
    <td align="right">    0.008172</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 60</td>
    <td align="right">    0.025768</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 56</td>
    <td align="right">    0.064827</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 91</td>
    <td align="right">    0.004752</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 62</td>
    <td align="right">    0.036953</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 44</td>
    <td align="right">    0.196704</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 45</td>
    <td align="right">    0.220393</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 58</td>
    <td align="right">    0.202182</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 61</td>
    <td align="right">    0.048615</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 49</td>
    <td align="right">    0.027400</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 57</td>
    <td align="right">    0.047855</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 46</td>
    <td align="right">    0.010832</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 42</td>
    <td align="right">    0.121055</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 33</td>
    <td align="right">    0.126676</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 52</td>
    <td align="right">    0.229366</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 82</td>
    <td align="right">    0.024090</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 37</td>
    <td align="right">    0.011893</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 36</td>
    <td align="right">    0.026759</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 35</td>
    <td align="right">    0.038228</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 63</td>
    <td align="right">    0.117258</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 50</td>
    <td align="right">    0.100852</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 88</td>
    <td align="right">    0.026585</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 85</td>
    <td align="right">    0.135926</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 86</td>
    <td align="right">    0.098652</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 81</td>
    <td align="right">    0.037921</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 89</td>
    <td align="right">    0.009581</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 87</td>
    <td align="right">    0.081024</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 48</td>
    <td align="right">    0.014439</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">    0.172929</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">    0.013195</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">    0.183687</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">    0.139981</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">    0.199815</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">    0.051684</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">    0.140073</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">    0.045816</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">    0.140418</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">    0.057007</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">    0.079477</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">    0.051523</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">    0.035252</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">    0.035497</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">    0.026590</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">    0.027560</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">    0.026566</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 67</td>
    <td align="right">    0.015649</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">    0.012985</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">    0.021238</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">    0.025485</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">    0.079763</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">    0.298049</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 70</td>
    <td align="right">    0.009934</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 71</td>
    <td align="right">    0.013331</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 69</td>
    <td align="right">    0.015918</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 68</td>
    <td align="right">    0.067192</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 66</td>
    <td align="right">    0.007368</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">    0.191139</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 73</td>
    <td align="right">    0.020625</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 30</td>
    <td align="right">    0.124547</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">    0.037293</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 29</td>
    <td align="right">    0.068438</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">    0.158847</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 72</td>
    <td align="right">    0.012346</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">    0.623402</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">    0.125727</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 78</td>
    <td align="right">    0.014215</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 77</td>
    <td align="right">    0.012561</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">    0.119312</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 75</td>
    <td align="right">    0.500993</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 74</td>
    <td align="right">    0.269758</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 76</td>
    <td align="right">    0.020992</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 79</td>
    <td align="right">    0.146830</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 31</td>
    <td align="right">    0.081883</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 39</td>
    <td align="right">    0.141641</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 53</td>
    <td align="right">    0.069345</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 1</td>
    <td align="right">     4529.04</td>
    <td align="right">    0.000180</td>
    <td align="right">    0.292104</td>
    <td align="right">       23.12</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.008653</td>
    <td align="right">    0.008424</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 2</td>
    <td align="right">    11664.91</td>
    <td align="right">    0.000463</td>
    <td align="right">    0.788013</td>
    <td align="right">       22.81</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.008548</td>
    <td align="right">    0.008424</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING WATER 3</td>
    <td align="right">    16153.66</td>
    <td align="right">    0.000641</td>
    <td align="right">        1.03</td>
    <td align="right">       23.55</td>
    <td align="right">        7.00</td>
    <td align="right">       13.00</td>
    <td align="right">    0.008519</td>
    <td align="right">    0.008424</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">    0.292104</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">    0.788013</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">        1.03</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.000180</td>
    <td align="right">    0.001000</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 2</td>
    <td align="right">    0.000463</td>
    <td align="right">    0.001000</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 3</td>
    <td align="right">    0.000641</td>
    <td align="right">    0.000742</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.001284</td>
    <td align="right">    0.154125</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">    0.001483</td>
    <td align="right">    0.177980</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000076</td>
    <td align="right">    0.009080</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">    0.001284</td>
    <td align="right">      345.41</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 2</td>
    <td align="right">    0.001483</td>
    <td align="right">      398.87</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000076</td>
    <td align="right">        4.14</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY CHILLER WATERCOOLED SCROLL 9TONS 0.8KW/TON</td>
    <td align="right">    0.001284</td>
    <td align="right">    32347.06</td>
    <td align="right">    30434.50</td>
    <td align="right">    0.001483</td>
  </tr>
  <tr>
    <td align="right">SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON</td>
    <td align="right">    0.001284</td>
    <td align="right">    32347.06</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Free Convection Regime Air Flow Rate [m3/s]</td>
    <td align="right">Free Convection U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COOLING TOWER SINGLE SPEED 1</td>
    <td align="right">    0.001483</td>
    <td align="right">        1.47</td>
    <td align="right">     2008.79</td>
    <td align="right">    0.147460</td>
    <td align="right">      200.88</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">600.0GAL ELECTRICITY WATER HEATER - 600KBTU/HR 1.0 THERM EFF</td>
    <td align="right">    0.000076</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:14:48</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">5F762C</td>
    <td align="right">84418A | 1535AC | B40F89 | 3330D8 | 1775A6 | 38B339 |</td>
  </tr>
  <tr>
    <td align="right">84FB73</td>
    <td align="right">8E5BB9 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">7F5C82</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">C732B0</td>
    <td align="right">8E5BB9 | 5507DC |</td>
  </tr>
  <tr>
    <td align="right">FE5A3C</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">F629C1</td>
    <td align="right">8E5BB9 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">577FC1</td>
    <td align="right">88E360 |</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MED GAS ROOF</td>
    <td align="right">9EC269 | B316F7 | 9621FD | 42CEE1 | F209CC | 155BD6 | C5EA55 | 5E657E | 9C3A6A | C52EE0 | F7D24D | FC22D1 | 68A2D7 | CE3FEF | 5ADC59 | 88E360 | 2E2D0C | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">C114C1</td>
    <td align="right">8E5BB9 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">ADB8D0</td>
    <td align="right">8E5BB9 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">E326E4</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">1D96D7</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">84418A</td>
    <td align="right">5F762C | A5A6A3 | EA6DC8 | 8D1BC4 | 4ABC66 | 1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">1535AC</td>
    <td align="right">5F762C | A5A6A3 | EA6DC8 | 8D1BC4 | 4ABC66 | 1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">6D2616</td>
    <td align="right">8E5BB9 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">A5A6A3</td>
    <td align="right">84418A | 1535AC | B40F89 | 3330D8 | 1775A6 | 38B339 |</td>
  </tr>
  <tr>
    <td align="right">EA6DC8</td>
    <td align="right">84418A | 1535AC | B40F89 | 3330D8 | 1775A6 | 38B339 |</td>
  </tr>
  <tr>
    <td align="right">B40F89</td>
    <td align="right">5F762C | A5A6A3 | EA6DC8 | 8D1BC4 | 4ABC66 | 1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">8E5BB9</td>
    <td align="right">84FB73 | C732B0 | F629C1 | C114C1 | ADB8D0 | 6D2616 | 9621FD | 42CEE1 | 155BD6 | C5EA55 | 5E657E | 9C3A6A | C52EE0 | F7D24D | FC22D1 | 5ADC59 | 2E2D0C | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STORGE ROOF</td>
    <td align="right">9EC269 | B316F7 | 9621FD | 42CEE1 | F209CC | 155BD6 | C5EA55 | 5E657E | 9C3A6A | C52EE0 | F7D24D | FC22D1 | 68A2D7 | CE3FEF | 5ADC59 | 88E360 | 2E2D0C | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">61E610</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">529072</td>
    <td align="right">88E360 |</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 UTILITY HALL ROOF</td>
    <td align="right">9EC269 | B316F7 | 9621FD | 42CEE1 | F209CC | 155BD6 | C5EA55 | 5E657E | 9C3A6A | C52EE0 | F7D24D | FC22D1 | 68A2D7 | CE3FEF | 5ADC59 | 88E360 | 2E2D0C | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">D95F04</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">3330D8</td>
    <td align="right">5F762C | A5A6A3 | EA6DC8 | 8D1BC4 | 4ABC66 | 1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">208CCF</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">1775A6</td>
    <td align="right">8D1BC4 | 4ABC66 | 1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">B4E619</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">9EC269</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">B316F7</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">9621FD</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">42CEE1</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">F209CC</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">155BD6</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">C5EA55</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">5E657E</td>
    <td align="right">5507DC |</td>
  </tr>
  <tr>
    <td align="right">4B1439</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">8D1BC4</td>
    <td align="right">1775A6 | 38B339 |</td>
  </tr>
  <tr>
    <td align="right">4ABC66</td>
    <td align="right">1775A6 | 38B339 |</td>
  </tr>
  <tr>
    <td align="right">5B04CF</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">4B55FA</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">1C33AD</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">9C3A6A</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">C52EE0</td>
    <td align="right">5507DC |</td>
  </tr>
  <tr>
    <td align="right">F7D24D</td>
    <td align="right">5507DC |</td>
  </tr>
  <tr>
    <td align="right">FC22D1</td>
    <td align="right">5507DC |</td>
  </tr>
  <tr>
    <td align="right">68A2D7</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">CE3FEF</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">CE618F</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">D4F411</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">5ADC59</td>
    <td align="right">AF0124 |</td>
  </tr>
  <tr>
    <td align="right">D22917</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">38B339</td>
    <td align="right">1DEE26 | FB3814 | AF0124 | 850EA7 |</td>
  </tr>
  <tr>
    <td align="right">1DEE26</td>
    <td align="right">38B339 |</td>
  </tr>
  <tr>
    <td align="right">BE5F2F</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">C86329</td>
    <td align="right">E7B55F |</td>
  </tr>
  <tr>
    <td align="right">88E360</td>
    <td align="right">577FC1 | 529072 | AF0124 |</td>
  </tr>
  <tr>
    <td align="right">E7B55F</td>
    <td align="right">7F5C82 | E326E4 | 1D96D7 | 61E610 | D95F04 | 208CCF | B4E619 | 4B1439 | 4B55FA | CE618F | D22917 | C86329 |</td>
  </tr>
  <tr>
    <td align="right">FB3814</td>
    <td align="right">FE5A3C | 84418A | 1535AC | B40F89 | 3330D8 | 1775A6 | 5B04CF | 1C33AD | D4F411 | 38B339 | BE5F2F | 270BCE |</td>
  </tr>
  <tr>
    <td align="right">2E2D0C</td>
    <td align="right">8E5BB9 |</td>
  </tr>
  <tr>
    <td align="right">5507DC</td>
    <td align="right">C732B0 | 5E657E | C52EE0 | F7D24D | FC22D1 |</td>
  </tr>
  <tr>
    <td align="right">AF0124</td>
    <td align="right">84FB73 | F629C1 | C114C1 | ADB8D0 | 84418A | 1535AC | 6D2616 | B40F89 | 8E5BB9 | 3330D8 | 1775A6 | 9EC269 | B316F7 | 9621FD | 42CEE1 | F209CC | 155BD6 | C5EA55 | 9C3A6A | 68A2D7 | CE3FEF | 5ADC59 | 38B339 | 88E360 |</td>
  </tr>
  <tr>
    <td align="right">270BCE</td>
    <td align="right">FB3814 |</td>
  </tr>
  <tr>
    <td align="right">850EA7</td>
    <td align="right">84418A | 1535AC | B40F89 | 3330D8 | 1775A6 | 38B339 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">481E71</td>
    <td align="right">78F987 |</td>
  </tr>
  <tr>
    <td align="right">5F762C</td>
    <td align="right">D8037E |</td>
  </tr>
  <tr>
    <td align="right">84FB73</td>
    <td align="right">4A8120 |</td>
  </tr>
  <tr>
    <td align="right">FE5A3C</td>
    <td align="right">AAE778 |</td>
  </tr>
  <tr>
    <td align="right">F629C1</td>
    <td align="right">3AAD8B | 8128A9 |</td>
  </tr>
  <tr>
    <td align="right">879583</td>
    <td align="right">9B1541 | CF850A |</td>
  </tr>
  <tr>
    <td align="right">E326E4</td>
    <td align="right">A6BA23 | D10D28 |</td>
  </tr>
  <tr>
    <td align="right">1D96D7</td>
    <td align="right">38B811 | 591336 | C044D6 |</td>
  </tr>
  <tr>
    <td align="right">6D2616</td>
    <td align="right">18748E | 1D94BE |</td>
  </tr>
  <tr>
    <td align="right">A5A6A3</td>
    <td align="right">137A56 |</td>
  </tr>
  <tr>
    <td align="right">28B002</td>
    <td align="right">1DA13A | 44E54A | 8D508E | B2D381 |</td>
  </tr>
  <tr>
    <td align="right">EA6DC8</td>
    <td align="right">757D10 |</td>
  </tr>
  <tr>
    <td align="right">997723</td>
    <td align="right">24167A | 2C0938 |</td>
  </tr>
  <tr>
    <td align="right">B40F89</td>
    <td align="right">E33BAE |</td>
  </tr>
  <tr>
    <td align="right">CEC7BD</td>
    <td align="right">8600DD |</td>
  </tr>
  <tr>
    <td align="right">859BC1</td>
    <td align="right">88E1FC | A1ED60 | E8D997 |</td>
  </tr>
  <tr>
    <td align="right">8E5BB9</td>
    <td align="right">71E924 |</td>
  </tr>
  <tr>
    <td align="right">61E610</td>
    <td align="right">F83F33 |</td>
  </tr>
  <tr>
    <td align="right">529072</td>
    <td align="right">5E66D1 |</td>
  </tr>
  <tr>
    <td align="right">D95F04</td>
    <td align="right">B1F5EE | E14DAE |</td>
  </tr>
  <tr>
    <td align="right">3330D8</td>
    <td align="right">84A1D5 |</td>
  </tr>
  <tr>
    <td align="right">208CCF</td>
    <td align="right">F52F3D |</td>
  </tr>
  <tr>
    <td align="right">AEF992</td>
    <td align="right">80885D |</td>
  </tr>
  <tr>
    <td align="right">1775A6</td>
    <td align="right">2BE8DE | 513E2A | BA5CD9 |</td>
  </tr>
  <tr>
    <td align="right">54D065</td>
    <td align="right">FEEF06 |</td>
  </tr>
  <tr>
    <td align="right">97F00A</td>
    <td align="right">1AD478 |</td>
  </tr>
  <tr>
    <td align="right">A497E9</td>
    <td align="right">27F0AC |</td>
  </tr>
  <tr>
    <td align="right">88A75F</td>
    <td align="right">724114 |</td>
  </tr>
  <tr>
    <td align="right">B4E619</td>
    <td align="right">5635BC | D538C4 |</td>
  </tr>
  <tr>
    <td align="right">9EC269</td>
    <td align="right">831C1D |</td>
  </tr>
  <tr>
    <td align="right">B316F7</td>
    <td align="right">9BB95F | C0778D |</td>
  </tr>
  <tr>
    <td align="right">9621FD</td>
    <td align="right">2EF63B | 7D2D69 |</td>
  </tr>
  <tr>
    <td align="right">42CEE1</td>
    <td align="right">C417C0 |</td>
  </tr>
  <tr>
    <td align="right">4B1439</td>
    <td align="right">4C1F71 | B4E4BE | D23C8B | EB042B |</td>
  </tr>
  <tr>
    <td align="right">4ABC66</td>
    <td align="right">E55A57 | EEF55D |</td>
  </tr>
  <tr>
    <td align="right">5B04CF</td>
    <td align="right">93D018 |</td>
  </tr>
  <tr>
    <td align="right">4B55FA</td>
    <td align="right">DD9F5D |</td>
  </tr>
  <tr>
    <td align="right">9C3A6A</td>
    <td align="right">15B02B | 820282 |</td>
  </tr>
  <tr>
    <td align="right">68A2D7</td>
    <td align="right">9BA05A | C639E8 |</td>
  </tr>
  <tr>
    <td align="right">CE3FEF</td>
    <td align="right">A2790A |</td>
  </tr>
  <tr>
    <td align="right">CE618F</td>
    <td align="right">79FCEE | EDE617 |</td>
  </tr>
  <tr>
    <td align="right">5ADC59</td>
    <td align="right">29FA28 | 7248C5 | 944FCE | C41399 | C61F0D | EEC10E | F0B23F |</td>
  </tr>
  <tr>
    <td align="right">C1BC97</td>
    <td align="right">3DADE2 | 3DB407 | 5031C8 | DF3E2C |</td>
  </tr>
  <tr>
    <td align="right">D22917</td>
    <td align="right">95BA33 | F27282 |</td>
  </tr>
  <tr>
    <td align="right">38B339</td>
    <td align="right">9DF7DE | D0BE44 | FE9BC9 |</td>
  </tr>
  <tr>
    <td align="right">8DA7DB</td>
    <td align="right">B0FB49 | C087D0 | D2CA75 |</td>
  </tr>
  <tr>
    <td align="right">1DEE26</td>
    <td align="right">44F571 | 8F59F7 |</td>
  </tr>
  <tr>
    <td align="right">BE5F2F</td>
    <td align="right">6B5226 |</td>
  </tr>
  <tr>
    <td align="right">C86329</td>
    <td align="right">3833A2 | 6BD844 | 86D536 | BAF71D |</td>
  </tr>
  <tr>
    <td align="right">88E360</td>
    <td align="right">142781 | 9BC521 | 9CB8E5 |</td>
  </tr>
  <tr>
    <td align="right">DFC6F0</td>
    <td align="right">2111A1 |</td>
  </tr>
  <tr>
    <td align="right">2E2D0C</td>
    <td align="right">93BBC3 | E74902 |</td>
  </tr>
  <tr>
    <td align="right">5507DC</td>
    <td align="right">EDE769 |</td>
  </tr>
  <tr>
    <td align="right">850EA7</td>
    <td align="right">C635A6 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:14:48</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:14:48</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">5</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-13.48</td>
    <td align="right">-18.40</td>
    <td align="right">-19.74</td>
    <td align="right">-18.58</td>
    <td align="right">-11.94</td>
    <td align="right">-4.51</td>
    <td align="right">2.48</td>
    <td align="right">7.55</td>
    <td align="right">9.03</td>
    <td align="right">6.65</td>
    <td align="right">0.92</td>
    <td align="right">-6.30</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Kuujuaq PQ CAN WYEC2-B-15605 WMO#=719060</td>
    <td align="right">58.10</td>
    <td align="right">-68.42</td>
    <td align="right">-5.00</td>
    <td align="right">37.00</td>
    <td align="right">100881</td>
    <td align="right">1.1990</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NECB 2011-Outpatient-NECB HDD Method-CAN_PQ_Kuujuaq.719060_CWEC.epw created: 2017-07-10 19:02:12 +0000</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">118</td>
    <td align="right">1260</td>
    <td align="right">100</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.32</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.69</td>
    <td align="right">1.83</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.32</td>
    <td align="right">42.06</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">30.58</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">10.03</td>
    <td align="right">8.36</td>
    <td align="right">6.26</td>
    <td align="right">2.10</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.32</td>
    <td align="right">25.91</td>
    <td align="right">0.00</td>
    <td align="right">41.00</td>
    <td align="right">27.13</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.93</td>
    <td align="right">42.06</td>
    <td align="right">25.91</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.20</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">19.20</td>
    <td align="right">0.00</td>
    <td align="right">8.84</td>
    <td align="right">12.34</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.79</td>
    <td align="right">11.89</td>
    <td align="right">9.14</td>
    <td align="right">15.54</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">39.02</td>
    <td align="right">18.58</td>
    <td align="right">10.17</td>
    <td align="right">8.41</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">29.26</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">30.63</td>
    <td align="right">10.97</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.26</td>
    <td align="right">32.00</td>
    <td align="right">8.84</td>
    <td align="right">13.11</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">35.68</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.71</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">42.06</td>
    <td align="right">9.75</td>
    <td align="right">0.00</td>
    <td align="right">39.78</td>
    <td align="right">11.43</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">37.49</td>
    <td align="right">42.06</td>
    <td align="right">9.75</td>
    <td align="right">13.11</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">46.72</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">15.33</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">32.00</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">33.38</td>
    <td align="right">10.97</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">32.00</td>
    <td align="right">34.75</td>
    <td align="right">8.84</td>
    <td align="right">13.11</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">35.68</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.71</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">15.54</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">14.17</td>
    <td align="right">27.58</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">12.80</td>
    <td align="right">15.54</td>
    <td align="right">26.82</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">12.74</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">4.18</td>
    <td align="right">8.36</td>
    <td align="right">6.17</td>
    <td align="right">2.19</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">18.59</td>
    <td align="right">0.00</td>
    <td align="right">48.46</td>
    <td align="right">19.66</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">46.33</td>
    <td align="right">50.60</td>
    <td align="right">18.59</td>
    <td align="right">20.73</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">27.75</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">9.10</td>
    <td align="right">6.50</td>
    <td align="right">6.50</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">3.96</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">1.98</td>
    <td align="right">27.28</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">26.21</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">25.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">8.45</td>
    <td align="right">18.58</td>
    <td align="right">18.58</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">32.00</td>
    <td align="right">14.94</td>
    <td align="right">0.00</td>
    <td align="right">30.63</td>
    <td align="right">14.02</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.26</td>
    <td align="right">32.00</td>
    <td align="right">13.11</td>
    <td align="right">14.94</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.02</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">33.53</td>
    <td align="right">25.91</td>
    <td align="right">0.00</td>
    <td align="right">37.80</td>
    <td align="right">25.15</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.53</td>
    <td align="right">42.06</td>
    <td align="right">24.38</td>
    <td align="right">25.91</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">39.64</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.01</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">37.19</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">35.66</td>
    <td align="right">27.13</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.53</td>
    <td align="right">37.80</td>
    <td align="right">25.91</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">31.71</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">10.41</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.89</td>
    <td align="right">19.20</td>
    <td align="right">0.00</td>
    <td align="right">8.84</td>
    <td align="right">17.37</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.79</td>
    <td align="right">11.89</td>
    <td align="right">15.54</td>
    <td align="right">19.20</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">67.96</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">22.30</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.13</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">4.17</td>
    <td align="right">20.93</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.13</td>
    <td align="right">6.40</td>
    <td align="right">11.58</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">176.13</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">57.79</td>
    <td align="right">20.44</td>
    <td align="right">12.02</td>
    <td align="right">8.41</td>
    <td align="right">17</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">26.21</td>
    <td align="right">0.00</td>
    <td align="right">1.37</td>
    <td align="right">25.30</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">24.38</td>
    <td align="right">26.21</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.02</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.16</td>
    <td align="right">19.20</td>
    <td align="right">0.00</td>
    <td align="right">32.61</td>
    <td align="right">17.98</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">42.06</td>
    <td align="right">16.76</td>
    <td align="right">19.20</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">140.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">46.08</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">17</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">29.87</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">26.52</td>
    <td align="right">23.77</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">29.87</td>
    <td align="right">19.20</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">186.89</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">61.32</td>
    <td align="right">20.44</td>
    <td align="right">15.18</td>
    <td align="right">5.26</td>
    <td align="right">11</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">29.87</td>
    <td align="right">19.20</td>
    <td align="right">0.00</td>
    <td align="right">31.70</td>
    <td align="right">23.77</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.87</td>
    <td align="right">33.53</td>
    <td align="right">19.20</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">33.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">33.22</td>
    <td align="right">0.00</td>
    <td align="right">43.28</td>
    <td align="right">34.29</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.06</td>
    <td align="right">44.50</td>
    <td align="right">33.22</td>
    <td align="right">35.36</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.20</td>
    <td align="right">13.94</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">12.80</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">9.60</td>
    <td align="right">27.13</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.40</td>
    <td align="right">12.80</td>
    <td align="right">25.91</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">47.57</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">15.61</td>
    <td align="right">4.65</td>
    <td align="right">4.65</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.89</td>
    <td align="right">25.91</td>
    <td align="right">0.00</td>
    <td align="right">14.50</td>
    <td align="right">25.26</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.89</td>
    <td align="right">17.37</td>
    <td align="right">23.77</td>
    <td align="right">26.82</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">41.63</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.66</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">6.71</td>
    <td align="right">25.91</td>
    <td align="right">0.00</td>
    <td align="right">8.84</td>
    <td align="right">22.56</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.79</td>
    <td align="right">11.89</td>
    <td align="right">19.20</td>
    <td align="right">25.91</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">124.59</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">40.88</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.37</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">16.46</td>
    <td align="right">26.97</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.54</td>
    <td align="right">17.37</td>
    <td align="right">25.60</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.02</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">27.13</td>
    <td align="right">16.76</td>
    <td align="right">0.00</td>
    <td align="right">28.19</td>
    <td align="right">12.80</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">27.13</td>
    <td align="right">29.26</td>
    <td align="right">8.84</td>
    <td align="right">16.76</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">51.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.91</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.32</td>
    <td align="right">3.66</td>
    <td align="right">0.00</td>
    <td align="right">32.61</td>
    <td align="right">4.88</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">42.06</td>
    <td align="right">3.66</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">140.45</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">46.08</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">16</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">29.26</td>
    <td align="right">16.76</td>
    <td align="right">0.00</td>
    <td align="right">30.63</td>
    <td align="right">15.85</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.26</td>
    <td align="right">32.00</td>
    <td align="right">14.94</td>
    <td align="right">16.76</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.02</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">32.00</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">27.58</td>
    <td align="right">7.47</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">32.00</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">73.91</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">24.25</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">37.49</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">36.58</td>
    <td align="right">7.47</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">35.66</td>
    <td align="right">37.49</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.02</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">14.63</td>
    <td align="right">15.85</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">20.27</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.33</td>
    <td align="right">20.73</td>
    <td align="right">16.76</td>
    <td align="right">23.77</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">136.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">44.87</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.81</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">47.55</td>
    <td align="right">3.51</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.50</td>
    <td align="right">50.60</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">130.26</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">42.74</td>
    <td align="right">39.95</td>
    <td align="right">31.53</td>
    <td align="right">8.41</td>
    <td align="right">9</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">11.28</td>
    <td align="right">0.00</td>
    <td align="right">47.55</td>
    <td align="right">14.94</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.50</td>
    <td align="right">50.60</td>
    <td align="right">11.28</td>
    <td align="right">18.59</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">135.92</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">44.59</td>
    <td align="right">22.30</td>
    <td align="right">15.99</td>
    <td align="right">6.31</td>
    <td align="right">10</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">33.53</td>
    <td align="right">19.20</td>
    <td align="right">0.00</td>
    <td align="right">37.80</td>
    <td align="right">21.79</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.53</td>
    <td align="right">42.06</td>
    <td align="right">19.20</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">134.79</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">44.22</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">35.66</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">33.83</td>
    <td align="right">7.47</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">32.00</td>
    <td align="right">35.66</td>
    <td align="right">6.10</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">30.58</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">10.03</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">20.73</td>
    <td align="right">23.77</td>
    <td align="right">0.00</td>
    <td align="right">21.95</td>
    <td align="right">13.72</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20.73</td>
    <td align="right">23.16</td>
    <td align="right">3.66</td>
    <td align="right">23.77</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">149.51</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">49.05</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">20</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.98</td>
    <td align="right">13.41</td>
    <td align="right">0.00</td>
    <td align="right">19.35</td>
    <td align="right">11.13</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.98</td>
    <td align="right">20.73</td>
    <td align="right">7.92</td>
    <td align="right">14.33</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">53.52</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">17.56</td>
    <td align="right">3.72</td>
    <td align="right">3.72</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">24.38</td>
    <td align="right">8.84</td>
    <td align="right">0.00</td>
    <td align="right">25.15</td>
    <td align="right">12.80</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.16</td>
    <td align="right">27.13</td>
    <td align="right">8.84</td>
    <td align="right">16.76</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">95.71</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.40</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.98</td>
    <td align="right">5.49</td>
    <td align="right">0.00</td>
    <td align="right">19.35</td>
    <td align="right">4.57</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.98</td>
    <td align="right">20.73</td>
    <td align="right">3.66</td>
    <td align="right">5.49</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.02</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">22.86</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">20.27</td>
    <td align="right">26.06</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.37</td>
    <td align="right">23.16</td>
    <td align="right">23.77</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">80.70</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">26.48</td>
    <td align="right">17.65</td>
    <td align="right">12.39</td>
    <td align="right">5.26</td>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">20.73</td>
    <td align="right">14.33</td>
    <td align="right">0.00</td>
    <td align="right">18.29</td>
    <td align="right">15.54</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.85</td>
    <td align="right">20.73</td>
    <td align="right">14.33</td>
    <td align="right">16.76</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">36.25</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.89</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">9.75</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">13.70</td>
    <td align="right">16.13</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.89</td>
    <td align="right">15.85</td>
    <td align="right">9.14</td>
    <td align="right">23.77</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">144.13</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">47.29</td>
    <td align="right">12.08</td>
    <td align="right">8.92</td>
    <td align="right">3.16</td>
    <td align="right">13</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">20.42</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">32.46</td>
    <td align="right">1.83</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.60</td>
    <td align="right">39.32</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">152.91</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">50.17</td>
    <td align="right">41.81</td>
    <td align="right">33.39</td>
    <td align="right">8.41</td>
    <td align="right">9</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">15.85</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">16.92</td>
    <td align="right">11.73</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.85</td>
    <td align="right">17.98</td>
    <td align="right">9.14</td>
    <td align="right">14.33</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">33.70</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.06</td>
    <td align="right">6.50</td>
    <td align="right">5.80</td>
    <td align="right">0.70</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">11.28</td>
    <td align="right">0.00</td>
    <td align="right">45.42</td>
    <td align="right">9.14</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.50</td>
    <td align="right">46.33</td>
    <td align="right">7.01</td>
    <td align="right">11.28</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">23.79</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">7.80</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">37.19</td>
    <td align="right">25.91</td>
    <td align="right">0.00</td>
    <td align="right">38.86</td>
    <td align="right">27.13</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">37.80</td>
    <td align="right">39.93</td>
    <td align="right">25.91</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">15.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.20</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">34.75</td>
    <td align="right">13.11</td>
    <td align="right">0.00</td>
    <td align="right">36.12</td>
    <td align="right">10.97</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.75</td>
    <td align="right">37.49</td>
    <td align="right">8.84</td>
    <td align="right">13.11</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">35.68</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.71</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">42.06</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">39.78</td>
    <td align="right">7.92</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">37.49</td>
    <td align="right">42.06</td>
    <td align="right">6.10</td>
    <td align="right">9.75</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.72</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">20.42</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">21.79</td>
    <td align="right">1.83</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.98</td>
    <td align="right">25.60</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">84.95</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">34.37</td>
    <td align="right">28.06</td>
    <td align="right">6.31</td>
    <td align="right">10</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">42.06</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">43.28</td>
    <td align="right">11.73</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.06</td>
    <td align="right">44.50</td>
    <td align="right">0.00</td>
    <td align="right">23.47</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">174.43</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">57.23</td>
    <td align="right">7.43</td>
    <td align="right">5.33</td>
    <td align="right">2.10</td>
    <td align="right">23</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">32.00</td>
    <td align="right">13.11</td>
    <td align="right">0.00</td>
    <td align="right">37.03</td>
    <td align="right">14.94</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">32.00</td>
    <td align="right">42.06</td>
    <td align="right">13.11</td>
    <td align="right">16.76</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">112.13</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">36.79</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">41.45</td>
    <td align="right">35.36</td>
    <td align="right">0.00</td>
    <td align="right">35.97</td>
    <td align="right">31.85</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.87</td>
    <td align="right">42.06</td>
    <td align="right">28.35</td>
    <td align="right">35.36</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">260.51</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">85.47</td>
    <td align="right">58.53</td>
    <td align="right">47.84</td>
    <td align="right">7.89</td>
    <td align="right">10</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">7.01</td>
    <td align="right">0.00</td>
    <td align="right">48.46</td>
    <td align="right">9.14</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">46.33</td>
    <td align="right">50.60</td>
    <td align="right">7.01</td>
    <td align="right">11.28</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">55.50</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">18.21</td>
    <td align="right">13.01</td>
    <td align="right">10.20</td>
    <td align="right">2.80</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">28.96</td>
    <td align="right">0.00</td>
    <td align="right">43.28</td>
    <td align="right">28.35</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.06</td>
    <td align="right">44.50</td>
    <td align="right">23.47</td>
    <td align="right">33.22</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">72.49</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">23.78</td>
    <td align="right">14.86</td>
    <td align="right">9.26</td>
    <td align="right">0.00</td>
    <td align="right">13</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">20.73</td>
    <td align="right">0.00</td>
    <td align="right">45.42</td>
    <td align="right">19.66</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.50</td>
    <td align="right">46.33</td>
    <td align="right">18.59</td>
    <td align="right">20.73</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">11.89</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">3.90</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">20.73</td>
    <td align="right">0.00</td>
    <td align="right">47.55</td>
    <td align="right">23.47</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.50</td>
    <td align="right">50.60</td>
    <td align="right">20.73</td>
    <td align="right">26.21</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">33.45</td>
    <td align="right">16.72</td>
    <td align="right">11.81</td>
    <td align="right">2.10</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.98</td>
    <td align="right">7.92</td>
    <td align="right">0.00</td>
    <td align="right">19.35</td>
    <td align="right">6.71</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.98</td>
    <td align="right">20.73</td>
    <td align="right">5.49</td>
    <td align="right">7.92</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">20.39</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">6.69</td>
    <td align="right">7.43</td>
    <td align="right">4.63</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">46.33</td>
    <td align="right">1.83</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.06</td>
    <td align="right">50.60</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">95.14</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.22</td>
    <td align="right">37.16</td>
    <td align="right">28.75</td>
    <td align="right">8.41</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">43.28</td>
    <td align="right">4.88</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.06</td>
    <td align="right">44.50</td>
    <td align="right">3.66</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">18.12</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.95</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">42.06</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">41.00</td>
    <td align="right">7.62</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.93</td>
    <td align="right">42.06</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">19.82</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">6.50</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.98</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">19.81</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.98</td>
    <td align="right">21.64</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">33.45</td>
    <td align="right">39.02</td>
    <td align="right">30.61</td>
    <td align="right">8.41</td>
    <td align="right">10</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.47</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">26.21</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.47</td>
    <td align="right">28.96</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">152.91</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">50.17</td>
    <td align="right">16.72</td>
    <td align="right">13.22</td>
    <td align="right">3.51</td>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">30.78</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">34.44</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.78</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">203.88</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">66.89</td>
    <td align="right">22.30</td>
    <td align="right">16.69</td>
    <td align="right">5.61</td>
    <td align="right">16</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">41.00</td>
    <td align="right">1.83</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.93</td>
    <td align="right">42.06</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">23.79</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">7.80</td>
    <td align="right">6.50</td>
    <td align="right">4.40</td>
    <td align="right">2.10</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">18.59</td>
    <td align="right">3.05</td>
    <td align="right">48.46</td>
    <td align="right">22.40</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">46.33</td>
    <td align="right">50.60</td>
    <td align="right">18.59</td>
    <td align="right">26.21</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">99.11</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.52</td>
    <td align="right">23.23</td>
    <td align="right">17.62</td>
    <td align="right">5.61</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">42.21</td>
    <td align="right">26.06</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.93</td>
    <td align="right">44.50</td>
    <td align="right">23.77</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">63.71</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">13.94</td>
    <td align="right">9.99</td>
    <td align="right">3.94</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">38.10</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">34.44</td>
    <td align="right">23.32</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.78</td>
    <td align="right">38.10</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">224.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">73.58</td>
    <td align="right">22.30</td>
    <td align="right">17.04</td>
    <td align="right">5.26</td>
    <td align="right">15</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">28.96</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">26.21</td>
    <td align="right">26.06</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.47</td>
    <td align="right">28.96</td>
    <td align="right">23.77</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">76.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">25.08</td>
    <td align="right">16.72</td>
    <td align="right">11.46</td>
    <td align="right">5.26</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">21.64</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">19.81</td>
    <td align="right">23.32</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.98</td>
    <td align="right">21.64</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">112.13</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">36.79</td>
    <td align="right">11.15</td>
    <td align="right">8.52</td>
    <td align="right">2.63</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">21.64</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">22.56</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">21.64</td>
    <td align="right">23.47</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.72</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">28.96</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">29.87</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">28.96</td>
    <td align="right">30.78</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.72</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">39.01</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">38.10</td>
    <td align="right">39.93</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.72</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">12</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.93</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">39.01</td>
    <td align="right">23.32</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">38.10</td>
    <td align="right">39.93</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">56.07</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">18.39</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">30.78</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">29.87</td>
    <td align="right">23.32</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">28.96</td>
    <td align="right">30.78</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">56.07</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">18.39</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.47</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">22.56</td>
    <td align="right">23.32</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">21.64</td>
    <td align="right">23.47</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">56.07</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">18.39</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">1.37</td>
    <td align="right">27.28</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">26.21</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">17.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.85</td>
    <td align="right">14.86</td>
    <td align="right">14.86</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">43.28</td>
    <td align="right">7.62</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">42.06</td>
    <td align="right">44.50</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">22.65</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">7.43</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.01</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">42.21</td>
    <td align="right">19.81</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.93</td>
    <td align="right">44.50</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">42.48</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.47</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">26.21</td>
    <td align="right">19.81</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.47</td>
    <td align="right">28.96</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">16.72</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">46.33</td>
    <td align="right">3.66</td>
    <td align="right">3.05</td>
    <td align="right">45.42</td>
    <td align="right">14.94</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.50</td>
    <td align="right">46.33</td>
    <td align="right">3.66</td>
    <td align="right">26.21</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">125.73</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">41.25</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">3.66</td>
    <td align="right">3.05</td>
    <td align="right">48.46</td>
    <td align="right">9.75</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">46.33</td>
    <td align="right">50.60</td>
    <td align="right">3.66</td>
    <td align="right">15.85</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">158.57</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.03</td>
    <td align="right">37.16</td>
    <td align="right">28.75</td>
    <td align="right">8.41</td>
    <td align="right">9</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.98</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">30.18</td>
    <td align="right">10.06</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.85</td>
    <td align="right">44.50</td>
    <td align="right">9.14</td>
    <td align="right">10.97</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">159.71</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">52.40</td>
    <td align="right">6.50</td>
    <td align="right">6.50</td>
    <td align="right">0.00</td>
    <td align="right">30</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.13</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">8.91</td>
    <td align="right">12.84</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.13</td>
    <td align="right">15.85</td>
    <td align="right">9.14</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">278.64</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">91.42</td>
    <td align="right">45.52</td>
    <td align="right">29.75</td>
    <td align="right">15.78</td>
    <td align="right">12</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.98</td>
    <td align="right">10.97</td>
    <td align="right">3.05</td>
    <td align="right">16.92</td>
    <td align="right">13.72</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.85</td>
    <td align="right">17.98</td>
    <td align="right">10.97</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">35.68</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.71</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">41.76</td>
    <td align="right">13.72</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.01</td>
    <td align="right">44.50</td>
    <td align="right">10.97</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">91.75</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">30.10</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.77</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">20.88</td>
    <td align="right">13.72</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.98</td>
    <td align="right">23.77</td>
    <td align="right">10.97</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">96.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">31.77</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">42.06</td>
    <td align="right">3.66</td>
    <td align="right">3.05</td>
    <td align="right">41.00</td>
    <td align="right">4.88</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.93</td>
    <td align="right">42.06</td>
    <td align="right">3.66</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">15.86</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.20</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.01</td>
    <td align="right">23.77</td>
    <td align="right">3.05</td>
    <td align="right">42.21</td>
    <td align="right">22.56</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.93</td>
    <td align="right">44.50</td>
    <td align="right">21.34</td>
    <td align="right">23.77</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">33.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.15</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">23.47</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">26.21</td>
    <td align="right">22.56</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.47</td>
    <td align="right">28.96</td>
    <td align="right">21.34</td>
    <td align="right">23.77</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">40.78</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.38</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">18.59</td>
    <td align="right">3.05</td>
    <td align="right">48.46</td>
    <td align="right">17.22</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">46.33</td>
    <td align="right">50.60</td>
    <td align="right">15.85</td>
    <td align="right">18.59</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">35.68</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.71</td>
    <td align="right">8.36</td>
    <td align="right">6.26</td>
    <td align="right">2.10</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">44.50</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">23.33</td>
    <td align="right">17.37</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.13</td>
    <td align="right">44.50</td>
    <td align="right">16.46</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">236.16</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">77.48</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">28</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.98</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">10.11</td>
    <td align="right">23.44</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.13</td>
    <td align="right">17.98</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">478.55</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">157.01</td>
    <td align="right">24.15</td>
    <td align="right">18.90</td>
    <td align="right">5.26</td>
    <td align="right">22</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">26.21</td>
    <td align="right">3.05</td>
    <td align="right">1.37</td>
    <td align="right">25.30</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">24.38</td>
    <td align="right">26.21</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">15.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.02</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.01</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">31.39</td>
    <td align="right">13.72</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.77</td>
    <td align="right">39.01</td>
    <td align="right">10.97</td>
    <td align="right">16.46</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">254.85</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">83.61</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">18</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.01</td>
    <td align="right">10.97</td>
    <td align="right">6.10</td>
    <td align="right">37.95</td>
    <td align="right">11.89</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">36.88</td>
    <td align="right">39.01</td>
    <td align="right">10.97</td>
    <td align="right">12.80</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">11.89</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">3.90</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">5.79</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">3.83</td>
    <td align="right">23.43</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.13</td>
    <td align="right">5.79</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">104.77</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">34.37</td>
    <td align="right">3.72</td>
    <td align="right">3.72</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">35.05</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">35.97</td>
    <td align="right">13.72</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">35.05</td>
    <td align="right">36.88</td>
    <td align="right">10.97</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">30.58</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">10.03</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">1.37</td>
    <td align="right">27.28</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">26.21</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">17.84</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.85</td>
    <td align="right">14.86</td>
    <td align="right">14.86</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">37.49</td>
    <td align="right">20.42</td>
    <td align="right">6.10</td>
    <td align="right">35.66</td>
    <td align="right">21.95</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.83</td>
    <td align="right">37.49</td>
    <td align="right">20.42</td>
    <td align="right">23.47</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">33.98</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">11.15</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">37.49</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">41.00</td>
    <td align="right">23.32</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">37.49</td>
    <td align="right">44.50</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">214.92</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">70.51</td>
    <td align="right">21.37</td>
    <td align="right">16.11</td>
    <td align="right">5.26</td>
    <td align="right">13</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">33.83</td>
    <td align="right">23.47</td>
    <td align="right">6.10</td>
    <td align="right">35.66</td>
    <td align="right">25.91</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.83</td>
    <td align="right">37.49</td>
    <td align="right">23.47</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">54.37</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">17.84</td>
    <td align="right">11.15</td>
    <td align="right">7.20</td>
    <td align="right">3.94</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">46.33</td>
    <td align="right">3.66</td>
    <td align="right">6.10</td>
    <td align="right">45.42</td>
    <td align="right">18.59</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.50</td>
    <td align="right">46.33</td>
    <td align="right">10.97</td>
    <td align="right">26.21</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">84.95</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">18.59</td>
    <td align="right">6.10</td>
    <td align="right">48.46</td>
    <td align="right">22.40</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">46.33</td>
    <td align="right">50.60</td>
    <td align="right">18.59</td>
    <td align="right">26.21</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">99.11</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">32.52</td>
    <td align="right">23.23</td>
    <td align="right">17.62</td>
    <td align="right">5.61</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.13</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">23.32</td>
    <td align="right">17.37</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.13</td>
    <td align="right">44.50</td>
    <td align="right">16.46</td>
    <td align="right">18.29</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">236.16</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">77.48</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">33.83</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">19.81</td>
    <td align="right">23.32</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.79</td>
    <td align="right">33.83</td>
    <td align="right">18.29</td>
    <td align="right">28.35</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">859.70</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">282.05</td>
    <td align="right">68.75</td>
    <td align="right">50.34</td>
    <td align="right">18.41</td>
    <td align="right">16</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">6.10</td>
    <td align="right">1.37</td>
    <td align="right">25.30</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">2.74</td>
    <td align="right">24.38</td>
    <td align="right">26.21</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">15.29</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">5.02</td>
    <td align="right">5.57</td>
    <td align="right">5.57</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">40.69</td>
    <td align="right">3.05</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.78</td>
    <td align="right">50.60</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">368.12</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">120.77</td>
    <td align="right">78.97</td>
    <td align="right">51.62</td>
    <td align="right">27.35</td>
    <td align="right">15</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">35.05</td>
    <td align="right">10.97</td>
    <td align="right">6.10</td>
    <td align="right">40.69</td>
    <td align="right">8.53</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">35.05</td>
    <td align="right">46.33</td>
    <td align="right">6.10</td>
    <td align="right">10.97</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">167.64</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.01</td>
    <td align="right">10.97</td>
    <td align="right">6.10</td>
    <td align="right">37.95</td>
    <td align="right">14.63</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">36.88</td>
    <td align="right">39.01</td>
    <td align="right">12.80</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">23.79</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">7.80</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.01</td>
    <td align="right">10.97</td>
    <td align="right">6.10</td>
    <td align="right">41.76</td>
    <td align="right">11.89</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.01</td>
    <td align="right">44.50</td>
    <td align="right">10.97</td>
    <td align="right">12.80</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">30.58</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">10.03</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">37.49</td>
    <td align="right">18.29</td>
    <td align="right">6.10</td>
    <td align="right">35.66</td>
    <td align="right">19.35</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.83</td>
    <td align="right">37.49</td>
    <td align="right">18.29</td>
    <td align="right">20.42</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">23.79</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">7.80</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">30.78</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">32.92</td>
    <td align="right">11.28</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.78</td>
    <td align="right">35.05</td>
    <td align="right">6.10</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">134.79</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">44.22</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">17.98</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">24.38</td>
    <td align="right">8.23</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.98</td>
    <td align="right">30.78</td>
    <td align="right">0.00</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">642.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">210.70</td>
    <td align="right">66.89</td>
    <td align="right">42.70</td>
    <td align="right">24.19</td>
    <td align="right">14</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.13</td>
    <td align="right">11.58</td>
    <td align="right">6.10</td>
    <td align="right">9.46</td>
    <td align="right">12.65</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.13</td>
    <td align="right">17.98</td>
    <td align="right">9.14</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">326.21</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">107.02</td>
    <td align="right">52.03</td>
    <td align="right">39.40</td>
    <td align="right">12.62</td>
    <td align="right">10</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">39.01</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">41.76</td>
    <td align="right">14.63</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">39.01</td>
    <td align="right">44.50</td>
    <td align="right">12.80</td>
    <td align="right">16.46</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">61.16</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">50.60</td>
    <td align="right">18.59</td>
    <td align="right">6.10</td>
    <td align="right">48.46</td>
    <td align="right">12.34</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">46.33</td>
    <td align="right">50.60</td>
    <td align="right">6.10</td>
    <td align="right">18.59</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">162.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">53.33</td>
    <td align="right">38.09</td>
    <td align="right">29.68</td>
    <td align="right">8.41</td>
    <td align="right">8</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">51.82</td>
    <td align="right">26.21</td>
    <td align="right">0.00</td>
    <td align="right">48.16</td>
    <td align="right">27.28</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">44.50</td>
    <td align="right">51.82</td>
    <td align="right">26.21</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">9.14</td>
    <td align="right">142.72</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">15.61</td>
    <td align="right">97.55</td>
    <td align="right">83.40</td>
    <td align="right">11.34</td>
    <td align="right">13</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">1.07</td>
    <td align="right">21.34</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">2.13</td>
    <td align="right">18.29</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">9.14</td>
    <td align="right">118.93</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">13.01</td>
    <td align="right">75.25</td>
    <td align="right">75.25</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">12.80</td>
    <td align="right">28.35</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">29.57</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">3.96</td>
    <td align="right">11.28</td>
    <td align="right">28.35</td>
    <td align="right">30.78</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">9.14</td>
    <td align="right">163.11</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">17.84</td>
    <td align="right">111.48</td>
    <td align="right">98.16</td>
    <td align="right">10.52</td>
    <td align="right">10</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.91</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">10.36</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.13</td>
    <td align="right">5.79</td>
    <td align="right">9.14</td>
    <td align="right">11.58</td>
    <td align="right">0.00</td>
    <td align="right">9.14</td>
    <td align="right">9.14</td>
    <td align="right">81.55</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">8.92</td>
    <td align="right">55.74</td>
    <td align="right">54.69</td>
    <td align="right">1.05</td>
    <td align="right">10</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">10.03</td>
    <td align="right">0.5</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">20.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">5.20</td>
    <td align="right">5.2E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">39.02</td>
    <td align="right">3.9</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">14.100</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">11.71</td>
    <td align="right">0.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">8.000</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">15.33</td>
    <td align="right">0.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">8.000</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">11.71</td>
    <td align="right">0.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">4.18</td>
    <td align="right">0.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">9.10</td>
    <td align="right">4.5E-002</td>
    <td align="right">201.963</td>
    <td align="right">4.951E-003</td>
    <td align="right">13.300</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">8.45</td>
    <td align="right">4.2E-002</td>
    <td align="right">201.963</td>
    <td align="right">4.951E-003</td>
    <td align="right">13.300</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">5.02</td>
    <td align="right">0.3</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">13.01</td>
    <td align="right">0.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">10.41</td>
    <td align="right">0.5</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">22.30</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">57.79</td>
    <td align="right">5.8</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">6.900</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">5.02</td>
    <td align="right">0.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">46.08</td>
    <td align="right">0.5</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">61.32</td>
    <td align="right">6.1</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">8.820</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.320</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">33.45</td>
    <td align="right">3.3</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">11.500</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">5.20</td>
    <td align="right">5.2E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">15.61</td>
    <td align="right">0.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">14.200</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.200</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">13.66</td>
    <td align="right">0.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">40.88</td>
    <td align="right">2.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">14.200</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.200</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">5.02</td>
    <td align="right">0.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">16.91</td>
    <td align="right">0.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.400</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">46.08</td>
    <td align="right">0.5</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">5.02</td>
    <td align="right">5.0E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">24.25</td>
    <td align="right">1.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.400</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">5.02</td>
    <td align="right">0.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">44.87</td>
    <td align="right">2.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">42.74</td>
    <td align="right">2.1</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">20.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">44.59</td>
    <td align="right">2.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">20.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">44.22</td>
    <td align="right">2.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">20.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">10.03</td>
    <td align="right">1.0</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">8.820</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.320</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">49.05</td>
    <td align="right">0.5</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">17.56</td>
    <td align="right">0.9</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">31.40</td>
    <td align="right">1.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">6.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">5.02</td>
    <td align="right">0.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">26.48</td>
    <td align="right">1.3</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">20.300</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">11.89</td>
    <td align="right">0.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">47.29</td>
    <td align="right">9.5</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">11.880</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.880</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">50.17</td>
    <td align="right">2.5</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">12.400</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">22.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">11.06</td>
    <td align="right">0.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">7.80</td>
    <td align="right">7.8E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">5.20</td>
    <td align="right">0.3</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">8.000</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">11.71</td>
    <td align="right">0.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">8.000</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">8.000</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">2.8</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">11.500</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">57.23</td>
    <td align="right">0.6</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">36.79</td>
    <td align="right">0.4</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">85.47</td>
    <td align="right">0.9</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">18.21</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">23.78</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">3.90</td>
    <td align="right">3.9E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">33.45</td>
    <td align="right">0.3</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">6.69</td>
    <td align="right">6.7E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">31.22</td>
    <td align="right">6.2</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">11.880</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.880</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">5.95</td>
    <td align="right">0.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">6.50</td>
    <td align="right">0.3</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">33.45</td>
    <td align="right">1.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">50.17</td>
    <td align="right">2.5</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">66.89</td>
    <td align="right">3.3</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">7.80</td>
    <td align="right">0.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">32.52</td>
    <td align="right">1.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">73.58</td>
    <td align="right">3.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">25.08</td>
    <td align="right">1.3</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">36.79</td>
    <td align="right">1.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">18.39</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">18.39</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">18.39</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">5.85</td>
    <td align="right">5.9E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">7.43</td>
    <td align="right">0.7</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">11.500</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.400</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.400</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">41.25</td>
    <td align="right">0.4</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">52.03</td>
    <td align="right">2.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">52.40</td>
    <td align="right">0.5</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">91.42</td>
    <td align="right">18.3</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">11.880</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.880</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">11.71</td>
    <td align="right">0.4</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">30.10</td>
    <td align="right">1.5</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">31.77</td>
    <td align="right">1.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">5.20</td>
    <td align="right">5.2E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">11.15</td>
    <td align="right">0.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">13.38</td>
    <td align="right">0.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">11.71</td>
    <td align="right">0.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">77.48</td>
    <td align="right">0.8</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">157.01</td>
    <td align="right">7.9</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">5.02</td>
    <td align="right">0.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">83.61</td>
    <td align="right">4.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">14.200</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.200</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">3.90</td>
    <td align="right">0.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">34.37</td>
    <td align="right">0.3</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">10.03</td>
    <td align="right">0.5</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.710</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.210</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">5.85</td>
    <td align="right">5.9E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">11.15</td>
    <td align="right">1.1</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">8.820</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.320</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">70.51</td>
    <td align="right">7.1</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">11.500</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.500</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">17.84</td>
    <td align="right">0.6</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">32.52</td>
    <td align="right">0.2</td>
    <td align="right">201.963</td>
    <td align="right">4.951E-003</td>
    <td align="right">13.300</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">77.48</td>
    <td align="right">0.8</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">9.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">282.05</td>
    <td align="right">14.1</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">5.02</td>
    <td align="right">0.2</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">120.77</td>
    <td align="right">6.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.800</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.800</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">55.00</td>
    <td align="right">2.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">9.800</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.800</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">7.80</td>
    <td align="right">0.3</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">10.03</td>
    <td align="right">0.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">7.80</td>
    <td align="right">7.8E-002</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">44.22</td>
    <td align="right">2.2</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">17.900</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">210.70</td>
    <td align="right">2.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.800</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.800</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">107.02</td>
    <td align="right">1.1</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.800</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.800</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">20.07</td>
    <td align="right">0.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">6.120</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.120</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">53.33</td>
    <td align="right">2.7</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">15.61</td>
    <td align="right">7.7E-002</td>
    <td align="right">201.963</td>
    <td align="right">4.951E-003</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">13.01</td>
    <td align="right">1.3</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">6.900</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">17.84</td>
    <td align="right">8.8E-002</td>
    <td align="right">201.963</td>
    <td align="right">4.951E-003</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">8.92</td>
    <td align="right">4.4E-002</td>
    <td align="right">201.963</td>
    <td align="right">4.951E-003</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.400</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">47.29</td>
    <td align="right">9.5</td>
    <td align="right">9.5</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">31.22</td>
    <td align="right">6.2</td>
    <td align="right">6.2</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">91.42</td>
    <td align="right">18.3</td>
    <td align="right">18.3</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">16</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING - BAR LOUNGE/LEISURE PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">39.02</td>
    <td align="right">3.9</td>
    <td align="right">3.9</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">9.10</td>
    <td align="right">4.5E-002</td>
    <td align="right">4.5E-002</td>
    <td align="right">4.951E-003</td>
    <td align="right">201.963</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">4.E-002</td>
    <td align="right">4.E-002</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">8.45</td>
    <td align="right">4.2E-002</td>
    <td align="right">4.2E-002</td>
    <td align="right">4.951E-003</td>
    <td align="right">201.963</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">4.E-002</td>
    <td align="right">4.E-002</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">32.52</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">4.951E-003</td>
    <td align="right">201.963</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">33.45</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">50.17</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">66.89</td>
    <td align="right">3.3</td>
    <td align="right">3.3</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">7.80</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">32.52</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">20.90</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">73.58</td>
    <td align="right">3.7</td>
    <td align="right">3.7</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">25.08</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">36.79</td>
    <td align="right">1.8</td>
    <td align="right">1.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - EXAM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">44.22</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">11.71</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">15.33</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">5.20</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">11.71</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LOUNGE/RECREATION PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">33.45</td>
    <td align="right">3.3</td>
    <td align="right">3.3</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - LOUNGE/RECREATION PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">27.87</td>
    <td align="right">2.8</td>
    <td align="right">2.8</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LOUNGE/RECREATION PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">7.43</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - LOUNGE/RECREATION PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">70.51</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">16.91</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">24.25</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">10.03</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">42.74</td>
    <td align="right">2.1</td>
    <td align="right">2.1</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">44.59</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">44.22</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">26.48</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">17.56</td>
    <td align="right">0.9</td>
    <td align="right">0.9</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">31.40</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PHYSICAL THERAPY PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">120.77</td>
    <td align="right">6.0</td>
    <td align="right">6.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - PHYSICAL THERAPY PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">55.00</td>
    <td align="right">2.8</td>
    <td align="right">2.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - RADIOLOGY/IMAGING PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">15.61</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - RADIOLOGY/IMAGING PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">40.88</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - RADIOLOGY/IMAGING PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">83.61</td>
    <td align="right">4.2</td>
    <td align="right">4.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">4</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - RECOVERY PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">50.17</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">13.01</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">22.30</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">46.08</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">13.66</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">46.08</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">49.05</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">11.89</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">7.80</td>
    <td align="right">7.8E-002</td>
    <td align="right">7.8E-002</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">7.E-002</td>
    <td align="right">7.E-002</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">57.23</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">23.78</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">6.69</td>
    <td align="right">6.7E-002</td>
    <td align="right">6.7E-002</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">6.E-002</td>
    <td align="right">6.E-002</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">16.72</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">18.39</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">18.39</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">18.39</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">41.25</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">52.40</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">77.48</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">34.37</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">77.48</td>
    <td align="right">0.8</td>
    <td align="right">0.8</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN SPACE FUNCTION LOBBY - ELEVATOR PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">57.79</td>
    <td align="right">5.8</td>
    <td align="right">5.8</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN SPACE FUNCTION LOBBY - ELEVATOR PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">13.01</td>
    <td align="right">1.3</td>
    <td align="right">1.3</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION LOCKER ROOM-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">61.32</td>
    <td align="right">6.1</td>
    <td align="right">6.1</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">6</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION LOCKER ROOM-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">10.03</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN SPACE FUNCTION LOCKER ROOM-SCH-H PEOPLE</td>
    <td align="right">NECB-H-OCCUPANCY</td>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">11.15</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - ENCLOSED PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">44.87</td>
    <td align="right">2.2</td>
    <td align="right">2.2</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - ENCLOSED PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">52.03</td>
    <td align="right">2.6</td>
    <td align="right">2.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - ENCLOSED PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">30.10</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - ENCLOSED PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">31.77</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - ENCLOSED PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">157.01</td>
    <td align="right">7.9</td>
    <td align="right">7.9</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
