    <td align="right">CONTROLLER MECHANICAL VENTILATION 57</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 46</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 42</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004572</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 94</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 33</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001575</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 52</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004572</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 94</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 84</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 37</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 36</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 35</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 64</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001270</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 50</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 90</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 87</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 88</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 83</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 91</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 89</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 48</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001575</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 22</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 95</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 68</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 23</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001270</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 20</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 19</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 95</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 95</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001575</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 95</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 95</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 95</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 71</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 72</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 70</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 69</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 95</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 95</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 67</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 21</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 96</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 96</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 96</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 75</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 96</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000940</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 30</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001270</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 27</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 29</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 28</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 96</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 96</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 73</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 24</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 25</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-4 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 74</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 80</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 79</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 26</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 77</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 76</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 78</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 96</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 81</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 31</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 39</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 53</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2737.00</td>
    <td align="right">     7361.25</td>
    <td align="right">     1709.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      350.25</td>
    <td align="right">     2691.50</td>
    <td align="right">      252.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     1189.00</td>
    <td align="right">     5239.00</td>
    <td align="right">      533.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      429.50</td>
    <td align="right">     3778.25</td>
    <td align="right">       71.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      480.25</td>
    <td align="right">     3781.00</td>
    <td align="right">      100.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      421.25</td>
    <td align="right">     3206.75</td>
    <td align="right">       43.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1206.50</td>
    <td align="right">     3380.00</td>
    <td align="right">      797.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     1786.00</td>
    <td align="right">     6509.50</td>
    <td align="right">     1130.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2550.75</td>
    <td align="right">     7533.25</td>
    <td align="right">     2427.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      332.25</td>
    <td align="right">     3220.50</td>
    <td align="right">       27.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1601.75</td>
    <td align="right">     7461.50</td>
    <td align="right">     1300.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      649.25</td>
    <td align="right">     3318.75</td>
    <td align="right">      300.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1973.00</td>
    <td align="right">     7397.25</td>
    <td align="right">     1431.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">      951.50</td>
    <td align="right">     4028.50</td>
    <td align="right">      573.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     1837.00</td>
    <td align="right">     7452.75</td>
    <td align="right">     1677.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      682.75</td>
    <td align="right">     7280.75</td>
    <td align="right">      287.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1674.25</td>
    <td align="right">     6012.50</td>
    <td align="right">       95.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      810.00</td>
    <td align="right">     5047.75</td>
    <td align="right">      135.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      998.25</td>
    <td align="right">     2682.50</td>
    <td align="right">      847.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2049.50</td>
    <td align="right">     7378.50</td>
    <td align="right">     1232.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      660.25</td>
    <td align="right">     7144.50</td>
    <td align="right">      587.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1719.75</td>
    <td align="right">     7417.25</td>
    <td align="right">      851.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1091.00</td>
    <td align="right">     6811.25</td>
    <td align="right">      887.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      904.50</td>
    <td align="right">     7402.75</td>
    <td align="right">      172.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1675.25</td>
    <td align="right">     7182.25</td>
    <td align="right">     1098.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      101.00</td>
    <td align="right">     2616.75</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1277.75</td>
    <td align="right">     7408.25</td>
    <td align="right">      501.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      481.00</td>
    <td align="right">     6914.50</td>
    <td align="right">      358.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      564.00</td>
    <td align="right">     3094.00</td>
    <td align="right">       63.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     2895.25</td>
    <td align="right">     7339.50</td>
    <td align="right">     1705.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     2679.50</td>
    <td align="right">     7398.00</td>
    <td align="right">     1555.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     2135.25</td>
    <td align="right">     7853.75</td>
    <td align="right">     1498.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1213.50</td>
    <td align="right">     6242.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      991.75</td>
    <td align="right">     7145.00</td>
    <td align="right">      513.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     1321.75</td>
    <td align="right">     7081.75</td>
    <td align="right">      454.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1069.50</td>
    <td align="right">     7054.75</td>
    <td align="right">       13.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     1597.50</td>
    <td align="right">     6601.75</td>
    <td align="right">     1086.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2494.25</td>
    <td align="right">     7796.75</td>
    <td align="right">     1778.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      152.75</td>
    <td align="right">     7024.00</td>
    <td align="right">      135.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      859.50</td>
    <td align="right">     3575.50</td>
    <td align="right">      224.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2737.75</td>
    <td align="right">     7727.75</td>
    <td align="right">     1936.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      603.50</td>
    <td align="right">     3224.75</td>
    <td align="right">      188.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     2027.00</td>
    <td align="right">     6547.00</td>
    <td align="right">     1139.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      602.50</td>
    <td align="right">     3843.00</td>
    <td align="right">      296.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      438.50</td>
    <td align="right">     3791.75</td>
    <td align="right">       88.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      506.25</td>
    <td align="right">     3763.50</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     1663.25</td>
    <td align="right">     4383.50</td>
    <td align="right">      430.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2040.00</td>
    <td align="right">     6989.75</td>
    <td align="right">     1296.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      241.50</td>
    <td align="right">     2631.25</td>
    <td align="right">       52.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">     1171.75</td>
    <td align="right">     2516.25</td>
    <td align="right">      758.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      848.50</td>
    <td align="right">     2117.00</td>
    <td align="right">      186.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     3917.50</td>
    <td align="right">     7594.25</td>
    <td align="right">     3382.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      343.75</td>
    <td align="right">     2337.25</td>
    <td align="right">       76.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      972.75</td>
    <td align="right">     2356.75</td>
    <td align="right">      508.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     2925.25</td>
    <td align="right">     7163.75</td>
    <td align="right">     2350.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1679.75</td>
    <td align="right">     2873.25</td>
    <td align="right">      296.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1219.25</td>
    <td align="right">     6324.25</td>
    <td align="right">      589.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      430.75</td>
    <td align="right">     3113.50</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     1586.50</td>
    <td align="right">     3027.00</td>
    <td align="right">      446.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      991.25</td>
    <td align="right">     3295.75</td>
    <td align="right">      150.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1000.75</td>
    <td align="right">     3279.50</td>
    <td align="right">      130.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1299.50</td>
    <td align="right">     2787.25</td>
    <td align="right">      200.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">     1550.75</td>
    <td align="right">     3081.50</td>
    <td align="right">      478.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1107.25</td>
    <td align="right">     3547.25</td>
    <td align="right">      515.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      803.75</td>
    <td align="right">     3509.25</td>
    <td align="right">      188.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1088.75</td>
    <td align="right">     3421.00</td>
    <td align="right">      436.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      815.75</td>
    <td align="right">     3454.25</td>
    <td align="right">      220.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2720.75</td>
    <td align="right">     6591.25</td>
    <td align="right">     1716.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2377.00</td>
    <td align="right">     6818.50</td>
    <td align="right">     1601.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2291.00</td>
    <td align="right">     6854.75</td>
    <td align="right">     1562.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2075.00</td>
    <td align="right">     7182.75</td>
    <td align="right">     1496.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2149.25</td>
    <td align="right">     7129.00</td>
    <td align="right">     1572.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2150.75</td>
    <td align="right">     7127.00</td>
    <td align="right">     1579.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      834.25</td>
    <td align="right">     2739.25</td>
    <td align="right">      705.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">      813.00</td>
    <td align="right">     4797.25</td>
    <td align="right">      106.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1448.00</td>
    <td align="right">     7228.25</td>
    <td align="right">      555.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1597.50</td>
    <td align="right">     7249.50</td>
    <td align="right">      778.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1217.00</td>
    <td align="right">     6609.25</td>
    <td align="right">      389.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     1277.25</td>
    <td align="right">     2977.75</td>
    <td align="right">      450.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     1874.50</td>
    <td align="right">     6911.25</td>
    <td align="right">     1219.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1304.50</td>
    <td align="right">     3367.00</td>
    <td align="right">      363.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     2003.25</td>
    <td align="right">     6405.75</td>
    <td align="right">     1140.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      572.75</td>
    <td align="right">     2937.00</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      683.50</td>
    <td align="right">     2854.50</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      405.25</td>
    <td align="right">     2375.00</td>
    <td align="right">      108.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      361.75</td>
    <td align="right">     2534.50</td>
    <td align="right">      113.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      399.75</td>
    <td align="right">     2457.75</td>
    <td align="right">      123.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      991.00</td>
    <td align="right">     2104.75</td>
    <td align="right">      286.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      489.50</td>
    <td align="right">     6709.25</td>
    <td align="right">       58.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      751.25</td>
    <td align="right">     3011.75</td>
    <td align="right">      140.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     1918.75</td>
    <td align="right">     7283.00</td>
    <td align="right">     1744.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1499.00</td>
    <td align="right">     7133.50</td>
    <td align="right">      358.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      695.75</td>
    <td align="right">     3175.50</td>
    <td align="right">      289.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2267.75</td>
    <td align="right">     7490.00</td>
    <td align="right">     1837.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      815.75</td>
    <td align="right">     3055.00</td>
    <td align="right">      282.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      899.25</td>
    <td align="right">     2712.00</td>
    <td align="right">      744.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     2826.00</td>
    <td align="right">     6436.00</td>
    <td align="right">     1590.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     1370.75</td>
    <td align="right">     4880.75</td>
    <td align="right">      468.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     3349.00</td>
    <td align="right">     6754.50</td>
    <td align="right">     2410.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     2811.00</td>
    <td align="right">     6917.50</td>
    <td align="right">     1951.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     3818.50</td>
    <td align="right">     6274.75</td>
    <td align="right">     2454.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     2461.25</td>
    <td align="right">     7276.75</td>
    <td align="right">     1841.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1217.00</td>
    <td align="right">     2986.75</td>
    <td align="right">      448.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     2540.50</td>
    <td align="right">     7354.25</td>
    <td align="right">     2310.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1767.50</td>
    <td align="right">     2975.50</td>
    <td align="right">      489.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      871.75</td>
    <td align="right">     3585.25</td>
    <td align="right">      150.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-4 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1766.00</td>
    <td align="right">     6765.75</td>
    <td align="right">     1311.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      475.25</td>
    <td align="right">     2427.00</td>
    <td align="right">      151.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      555.00</td>
    <td align="right">     2363.75</td>
    <td align="right">      190.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">     1120.75</td>
    <td align="right">     3179.25</td>
    <td align="right">      117.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">     1235.75</td>
    <td align="right">     1903.25</td>
    <td align="right">      224.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">     1160.00</td>
    <td align="right">     2012.50</td>
    <td align="right">      306.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      490.00</td>
    <td align="right">     2401.25</td>
    <td align="right">      143.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     1493.75</td>
    <td align="right">     3118.00</td>
    <td align="right">      667.75</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     4553.50</td>
    <td align="right">     7255.50</td>
    <td align="right">     3925.75</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     1192.50</td>
    <td align="right">     4132.75</td>
    <td align="right">      984.50</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     4380.75</td>
    <td align="right">     7525.50</td>
    <td align="right">     3923.50</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     3404.50</td>
    <td align="right">     7306.25</td>
    <td align="right">     2938.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7149.75</td>
    <td align="right">     8389.00</td>
    <td align="right">     5014.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        5.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       35.25</td>
    <td align="right">        0.00</td>
    <td align="right">       35.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       34.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       45.75</td>
    <td align="right">        0.00</td>
    <td align="right">       45.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.75</td>
    <td align="right">       43.00</td>
    <td align="right">        0.75</td>
    <td align="right">       43.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        2.75</td>
    <td align="right">        0.75</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.75</td>
    <td align="right">       65.25</td>
    <td align="right">        0.75</td>
    <td align="right">       65.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.75</td>
    <td align="right">       25.50</td>
    <td align="right">        0.75</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">       35.25</td>
    <td align="right">        0.25</td>
    <td align="right">       31.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-4 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">       21.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       94.00</td>
    <td align="right">      151.50</td>
    <td align="right">       93.75</td>
    <td align="right">      138.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:01:02</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.45</td>
    <td align="right">        0.50</td>
    <td align="right">       30.58</td>
    <td align="right">       5.464</td>
    <td align="right">       0.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">       15.86</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        1.87</td>
    <td align="right">        3.90</td>
    <td align="right">      118.93</td>
    <td align="right">       4.290</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.29</td>
    <td align="right">        0.59</td>
    <td align="right">       35.68</td>
    <td align="right">       2.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        0.77</td>
    <td align="right">       46.72</td>
    <td align="right">       2.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.31</td>
    <td align="right">        0.59</td>
    <td align="right">       35.68</td>
    <td align="right">       0.599</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.21</td>
    <td align="right">       12.74</td>
    <td align="right">       1.135</td>
    <td align="right">       0.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.05</td>
    <td align="right">       27.75</td>
    <td align="right">       0.365</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">       25.77</td>
    <td align="right">       0.365</td>
    <td align="right">       0.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.25</td>
    <td align="right">       15.29</td>
    <td align="right">       0.625</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.12</td>
    <td align="right">        0.13</td>
    <td align="right">       39.64</td>
    <td align="right">       0.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.28</td>
    <td align="right">        0.52</td>
    <td align="right">       31.71</td>
    <td align="right">       0.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.20</td>
    <td align="right">        0.22</td>
    <td align="right">       67.96</td>
    <td align="right">       0.911</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        2.88</td>
    <td align="right">        5.78</td>
    <td align="right">      176.13</td>
    <td align="right">       4.928</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.365</td>
    <td align="right">       0.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        0.46</td>
    <td align="right">      140.45</td>
    <td align="right">       0.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.52</td>
    <td align="right">        6.13</td>
    <td align="right">      186.89</td>
    <td align="right">       0.634</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        1.60</td>
    <td align="right">        3.34</td>
    <td align="right">      101.94</td>
    <td align="right">       1.524</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">       15.86</td>
    <td align="right">       0.427</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        0.78</td>
    <td align="right">       47.57</td>
    <td align="right">       2.736</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.12</td>
    <td align="right">        0.14</td>
    <td align="right">       41.63</td>
    <td align="right">       0.464</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.84</td>
    <td align="right">        2.05</td>
    <td align="right">      124.59</td>
    <td align="right">       2.736</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.366</td>
    <td align="right">       0.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.76</td>
    <td align="right">        0.85</td>
    <td align="right">       51.54</td>
    <td align="right">       1.825</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        0.46</td>
    <td align="right">      140.45</td>
    <td align="right">       0.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">       15.29</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.09</td>
    <td align="right">        1.21</td>
    <td align="right">       73.91</td>
    <td align="right">       1.825</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.21</td>
    <td align="right">        2.25</td>
    <td align="right">      136.77</td>
    <td align="right">       0.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        1.93</td>
    <td align="right">        2.14</td>
    <td align="right">      130.26</td>
    <td align="right">       5.463</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        2.01</td>
    <td align="right">        2.23</td>
    <td align="right">      135.92</td>
    <td align="right">       5.464</td>
    <td align="right">       0.046</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.99</td>
    <td align="right">        2.21</td>
    <td align="right">      134.79</td>
    <td align="right">       5.464</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        1.00</td>
    <td align="right">       30.58</td>
    <td align="right">       0.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.44</td>
    <td align="right">        0.49</td>
    <td align="right">      149.51</td>
    <td align="right">       0.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.79</td>
    <td align="right">        0.88</td>
    <td align="right">       53.52</td>
    <td align="right">       1.826</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.41</td>
    <td align="right">        1.57</td>
    <td align="right">       95.71</td>
    <td align="right">       1.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.366</td>
    <td align="right">       0.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.19</td>
    <td align="right">        1.33</td>
    <td align="right">       80.70</td>
    <td align="right">       5.463</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.12</td>
    <td align="right">       36.25</td>
    <td align="right">       0.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        4.71</td>
    <td align="right">        9.46</td>
    <td align="right">      144.13</td>
    <td align="right">       1.891</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        2.26</td>
    <td align="right">        2.51</td>
    <td align="right">      152.91</td>
    <td align="right">       5.459</td>
    <td align="right">       0.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.30</td>
    <td align="right">        0.55</td>
    <td align="right">       33.70</td>
    <td align="right">       0.801</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.08</td>
    <td align="right">       23.79</td>
    <td align="right">       0.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.26</td>
    <td align="right">       15.86</td>
    <td align="right">       2.739</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.29</td>
    <td align="right">        0.59</td>
    <td align="right">       35.68</td>
    <td align="right">       2.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        0.84</td>
    <td align="right">       50.97</td>
    <td align="right">       2.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        1.33</td>
    <td align="right">        2.79</td>
    <td align="right">       84.95</td>
    <td align="right">       1.524</td>
    <td align="right">       0.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.52</td>
    <td align="right">        0.57</td>
    <td align="right">      174.43</td>
    <td align="right">       0.912</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.37</td>
    <td align="right">      112.13</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        0.86</td>
    <td align="right">      260.51</td>
    <td align="right">       0.427</td>
    <td align="right">       0.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.12</td>
    <td align="right">        0.18</td>
    <td align="right">       55.50</td>
    <td align="right">       0.427</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.24</td>
    <td align="right">       72.49</td>
    <td align="right">       0.910</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.04</td>
    <td align="right">       11.89</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.33</td>
    <td align="right">      101.94</td>
    <td align="right">       0.427</td>
    <td align="right">       0.056</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.07</td>
    <td align="right">       20.39</td>
    <td align="right">       0.911</td>
    <td align="right">       0.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        3.11</td>
    <td align="right">        6.24</td>
    <td align="right">       95.14</td>
    <td align="right">       1.892</td>
    <td align="right">       0.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">       18.12</td>
    <td align="right">       0.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.33</td>
    <td align="right">       19.82</td>
    <td align="right">       0.591</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.83</td>
    <td align="right">        1.67</td>
    <td align="right">      101.94</td>
    <td align="right">       1.828</td>
    <td align="right">       0.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        2.51</td>
    <td align="right">      152.91</td>
    <td align="right">       1.828</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.67</td>
    <td align="right">        3.35</td>
    <td align="right">      203.88</td>
    <td align="right">       1.828</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.19</td>
    <td align="right">        0.39</td>
    <td align="right">       23.79</td>
    <td align="right">       1.829</td>
    <td align="right">       0.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        0.81</td>
    <td align="right">        1.63</td>
    <td align="right">       99.11</td>
    <td align="right">       1.828</td>
    <td align="right">       0.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.52</td>
    <td align="right">        1.05</td>
    <td align="right">       63.71</td>
    <td align="right">       1.827</td>
    <td align="right">       0.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        1.84</td>
    <td align="right">        3.68</td>
    <td align="right">      224.27</td>
    <td align="right">       1.827</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        1.26</td>
    <td align="right">       76.46</td>
    <td align="right">       1.827</td>
    <td align="right">       0.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.92</td>
    <td align="right">        1.84</td>
    <td align="right">      112.13</td>
    <td align="right">       1.827</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       50.97</td>
    <td align="right">       0.911</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       50.97</td>
    <td align="right">       0.911</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       50.97</td>
    <td align="right">       0.911</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">       56.07</td>
    <td align="right">       0.911</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">       56.07</td>
    <td align="right">       0.911</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">       56.07</td>
    <td align="right">       0.911</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.06</td>
    <td align="right">       17.84</td>
    <td align="right">       0.427</td>
    <td align="right">       0.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.36</td>
    <td align="right">        0.74</td>
    <td align="right">       22.65</td>
    <td align="right">       1.524</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">       42.48</td>
    <td align="right">       1.825</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        0.84</td>
    <td align="right">       50.97</td>
    <td align="right">       1.825</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.41</td>
    <td align="right">      125.73</td>
    <td align="right">       0.336</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        1.40</td>
    <td align="right">        2.60</td>
    <td align="right">      158.57</td>
    <td align="right">       1.288</td>
    <td align="right">       0.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.47</td>
    <td align="right">        0.52</td>
    <td align="right">      159.71</td>
    <td align="right">       0.912</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        9.11</td>
    <td align="right">       18.28</td>
    <td align="right">      278.64</td>
    <td align="right">       1.891</td>
    <td align="right">       0.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.35</td>
    <td align="right">        0.39</td>
    <td align="right">       35.68</td>
    <td align="right">       0.280</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.81</td>
    <td align="right">        1.51</td>
    <td align="right">       91.75</td>
    <td align="right">       0.530</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.85</td>
    <td align="right">        1.59</td>
    <td align="right">       96.84</td>
    <td align="right">       0.575</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">       15.86</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.11</td>
    <td align="right">       33.98</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.13</td>
    <td align="right">       40.78</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.12</td>
    <td align="right">       35.68</td>
    <td align="right">       0.427</td>
    <td align="right">       0.098</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        0.78</td>
    <td align="right">      236.16</td>
    <td align="right">       0.209</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        4.22</td>
    <td align="right">        7.86</td>
    <td align="right">      478.55</td>
    <td align="right">       0.520</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.365</td>
    <td align="right">       0.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.77</td>
    <td align="right">        4.18</td>
    <td align="right">      254.85</td>
    <td align="right">       2.737</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.20</td>
    <td align="right">       11.89</td>
    <td align="right">       0.870</td>
    <td align="right">       0.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.31</td>
    <td align="right">        0.34</td>
    <td align="right">      104.77</td>
    <td align="right">       0.281</td>
    <td align="right">       0.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.27</td>
    <td align="right">        0.50</td>
    <td align="right">       30.58</td>
    <td align="right">       0.864</td>
    <td align="right">       0.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.06</td>
    <td align="right">       17.84</td>
    <td align="right">       0.427</td>
    <td align="right">       0.571</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.11</td>
    <td align="right">       33.98</td>
    <td align="right">       0.508</td>
    <td align="right">       0.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        3.38</td>
    <td align="right">        7.05</td>
    <td align="right">      214.92</td>
    <td align="right">       1.523</td>
    <td align="right">       0.204</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        0.60</td>
    <td align="right">       54.37</td>
    <td align="right">       0.365</td>
    <td align="right">       0.255</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.28</td>
    <td align="right">       84.95</td>
    <td align="right">       0.911</td>
    <td align="right">       0.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        0.16</td>
    <td align="right">       99.11</td>
    <td align="right">       0.365</td>
    <td align="right">       0.269</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        0.78</td>
    <td align="right">      236.16</td>
    <td align="right">       0.401</td>
    <td align="right">       0.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        7.59</td>
    <td align="right">       14.12</td>
    <td align="right">      859.70</td>
    <td align="right">       0.734</td>
    <td align="right">       0.196</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.365</td>
    <td align="right">       0.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        3.01</td>
    <td align="right">        6.04</td>
    <td align="right">      368.12</td>
    <td align="right">       2.520</td>
    <td align="right">       0.263</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.37</td>
    <td align="right">        2.75</td>
    <td align="right">      167.64</td>
    <td align="right">       2.739</td>
    <td align="right">       0.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-4 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.26</td>
    <td align="right">       23.79</td>
    <td align="right">       0.365</td>
    <td align="right">       0.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       30.58</td>
    <td align="right">       0.427</td>
    <td align="right">       0.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.08</td>
    <td align="right">       23.79</td>
    <td align="right">       0.427</td>
    <td align="right">       0.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.10</td>
    <td align="right">        2.21</td>
    <td align="right">      134.79</td>
    <td align="right">       1.828</td>
    <td align="right">       0.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        1.34</td>
    <td align="right">        2.11</td>
    <td align="right">      642.23</td>
    <td align="right">       0.400</td>
    <td align="right">       0.213</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.68</td>
    <td align="right">        1.07</td>
    <td align="right">      326.21</td>
    <td align="right">       0.427</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.20</td>
    <td align="right">       61.16</td>
    <td align="right">       0.427</td>
    <td align="right">       0.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        1.43</td>
    <td align="right">        2.67</td>
    <td align="right">      162.54</td>
    <td align="right">       1.590</td>
    <td align="right">       0.270</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.08</td>
    <td align="right">      142.72</td>
    <td align="right">       0.121</td>
    <td align="right">       0.328</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.65</td>
    <td align="right">        1.30</td>
    <td align="right">      118.93</td>
    <td align="right">       1.643</td>
    <td align="right">       0.304</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.09</td>
    <td align="right">      163.11</td>
    <td align="right">       0.121</td>
    <td align="right">       0.327</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">       81.55</td>
    <td align="right">       0.121</td>
    <td align="right">       0.320</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.45</td>
    <td align="right">        0.50</td>
    <td align="right">       30.58</td>
    <td align="right">       5.222</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">       15.86</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        1.87</td>
    <td align="right">        3.90</td>
    <td align="right">      118.93</td>
    <td align="right">       4.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.29</td>
    <td align="right">        0.59</td>
    <td align="right">       35.68</td>
    <td align="right">       2.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        0.77</td>
    <td align="right">       46.72</td>
    <td align="right">       2.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.31</td>
    <td align="right">        0.59</td>
    <td align="right">       35.68</td>
    <td align="right">       0.270</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.21</td>
    <td align="right">       12.74</td>
    <td align="right">       0.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.05</td>
    <td align="right">       27.75</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">       25.77</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.25</td>
    <td align="right">       15.29</td>
    <td align="right">       0.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.12</td>
    <td align="right">        0.13</td>
    <td align="right">       39.64</td>
    <td align="right">       0.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.28</td>
    <td align="right">        0.52</td>
    <td align="right">       31.71</td>
    <td align="right">       0.420</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.20</td>
    <td align="right">        0.22</td>
    <td align="right">       67.96</td>
    <td align="right">       0.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        2.88</td>
    <td align="right">        5.78</td>
    <td align="right">      176.13</td>
    <td align="right">       4.747</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        0.46</td>
    <td align="right">      140.45</td>
    <td align="right">       0.878</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.52</td>
    <td align="right">        6.13</td>
    <td align="right">      186.89</td>
    <td align="right">       0.330</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        1.60</td>
    <td align="right">        3.34</td>
    <td align="right">      101.94</td>
    <td align="right">       1.464</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">       15.86</td>
    <td align="right">       0.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        0.78</td>
    <td align="right">       47.57</td>
    <td align="right">       2.621</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.12</td>
    <td align="right">        0.14</td>
    <td align="right">       41.63</td>
    <td align="right">       0.282</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.84</td>
    <td align="right">        2.05</td>
    <td align="right">      124.59</td>
    <td align="right">       2.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.76</td>
    <td align="right">        0.85</td>
    <td align="right">       51.54</td>
    <td align="right">       1.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        0.46</td>
    <td align="right">      140.45</td>
    <td align="right">       0.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">       15.29</td>
    <td align="right">       0.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.09</td>
    <td align="right">        1.21</td>
    <td align="right">       73.91</td>
    <td align="right">       1.753</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.21</td>
    <td align="right">        2.25</td>
    <td align="right">      136.77</td>
    <td align="right">       0.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        1.93</td>
    <td align="right">        2.14</td>
    <td align="right">      130.26</td>
    <td align="right">       5.218</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        2.01</td>
    <td align="right">        2.23</td>
    <td align="right">      135.92</td>
    <td align="right">       5.221</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.99</td>
    <td align="right">        2.21</td>
    <td align="right">      134.79</td>
    <td align="right">       5.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        1.00</td>
    <td align="right">       30.58</td>
    <td align="right">       0.247</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.44</td>
    <td align="right">        0.49</td>
    <td align="right">      149.51</td>
    <td align="right">       0.877</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.79</td>
    <td align="right">        0.88</td>
    <td align="right">       53.52</td>
    <td align="right">       1.753</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.41</td>
    <td align="right">        1.57</td>
    <td align="right">       95.71</td>
    <td align="right">       1.759</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.19</td>
    <td align="right">        1.33</td>
    <td align="right">       80.70</td>
    <td align="right">       5.221</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.12</td>
    <td align="right">       36.25</td>
    <td align="right">       0.239</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        4.71</td>
    <td align="right">        9.46</td>
    <td align="right">      144.13</td>
    <td align="right">       1.818</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        2.26</td>
    <td align="right">        2.51</td>
    <td align="right">      152.91</td>
    <td align="right">       5.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.30</td>
    <td align="right">        0.55</td>
    <td align="right">       33.70</td>
    <td align="right">       0.466</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.08</td>
    <td align="right">       23.79</td>
    <td align="right">       0.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.26</td>
    <td align="right">       15.86</td>
    <td align="right">       2.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.29</td>
    <td align="right">        0.59</td>
    <td align="right">       35.68</td>
    <td align="right">       2.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        0.84</td>
    <td align="right">       50.97</td>
    <td align="right">       2.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        1.33</td>
    <td align="right">        2.79</td>
    <td align="right">       84.95</td>
    <td align="right">       1.455</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.52</td>
    <td align="right">        0.57</td>
    <td align="right">      174.43</td>
    <td align="right">       0.873</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.37</td>
    <td align="right">      112.13</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        0.86</td>
    <td align="right">      260.51</td>
    <td align="right">       0.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.12</td>
    <td align="right">        0.18</td>
    <td align="right">       55.50</td>
    <td align="right">       0.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.24</td>
    <td align="right">       72.49</td>
    <td align="right">       0.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.04</td>
    <td align="right">       11.89</td>
    <td align="right">       0.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.33</td>
    <td align="right">      101.94</td>
    <td align="right">       0.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.07</td>
    <td align="right">       20.39</td>
    <td align="right">       0.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        3.11</td>
    <td align="right">        6.24</td>
    <td align="right">       95.14</td>
    <td align="right">       1.818</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">       18.12</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.33</td>
    <td align="right">       19.82</td>
    <td align="right">       0.306</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.83</td>
    <td align="right">        1.67</td>
    <td align="right">      101.94</td>
    <td align="right">       1.758</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        2.51</td>
    <td align="right">      152.91</td>
    <td align="right">       1.758</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.67</td>
    <td align="right">        3.35</td>
    <td align="right">      203.88</td>
    <td align="right">       1.758</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.19</td>
    <td align="right">        0.39</td>
    <td align="right">       23.79</td>
    <td align="right">       1.758</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        0.81</td>
    <td align="right">        1.63</td>
    <td align="right">       99.11</td>
    <td align="right">       1.758</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.52</td>
    <td align="right">        1.05</td>
    <td align="right">       63.71</td>
    <td align="right">       1.758</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        1.84</td>
    <td align="right">        3.68</td>
    <td align="right">      224.27</td>
    <td align="right">       1.758</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        1.26</td>
    <td align="right">       76.46</td>
    <td align="right">       1.758</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.92</td>
    <td align="right">        1.84</td>
    <td align="right">      112.13</td>
    <td align="right">       1.758</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       50.97</td>
    <td align="right">       0.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       50.97</td>
    <td align="right">       0.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       50.97</td>
    <td align="right">       0.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">       56.07</td>
    <td align="right">       0.873</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">       56.07</td>
    <td align="right">       0.872</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">       56.07</td>
    <td align="right">       0.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.06</td>
    <td align="right">       17.84</td>
    <td align="right">       0.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.36</td>
    <td align="right">        0.74</td>
    <td align="right">       22.65</td>
    <td align="right">       1.465</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">       42.48</td>
    <td align="right">       1.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        0.84</td>
    <td align="right">       50.97</td>
    <td align="right">       1.751</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.41</td>
    <td align="right">      125.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        1.40</td>
    <td align="right">        2.60</td>
    <td align="right">      158.57</td>
    <td align="right">       0.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.47</td>
    <td align="right">        0.52</td>
    <td align="right">      159.71</td>
    <td align="right">       0.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        9.11</td>
    <td align="right">       18.28</td>
    <td align="right">      278.64</td>
    <td align="right">       1.818</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.35</td>
    <td align="right">        0.39</td>
    <td align="right">       35.68</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.81</td>
    <td align="right">        1.51</td>
    <td align="right">       91.75</td>
    <td align="right">       0.256</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.85</td>
    <td align="right">        1.59</td>
    <td align="right">       96.84</td>
    <td align="right">       0.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">       15.86</td>
    <td align="right">       0.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.11</td>
    <td align="right">       33.98</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.13</td>
    <td align="right">       40.78</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.12</td>
    <td align="right">       35.68</td>
    <td align="right">       0.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        0.78</td>
    <td align="right">      236.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        4.22</td>
    <td align="right">        7.86</td>
    <td align="right">      478.55</td>
    <td align="right">       0.252</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.77</td>
    <td align="right">        4.18</td>
    <td align="right">      254.85</td>
    <td align="right">       2.629</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.20</td>
    <td align="right">       11.89</td>
    <td align="right">       0.330</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.31</td>
    <td align="right">        0.34</td>
    <td align="right">      104.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.27</td>
    <td align="right">        0.50</td>
    <td align="right">       30.58</td>
    <td align="right">       0.328</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.06</td>
    <td align="right">       17.84</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.11</td>
    <td align="right">       33.98</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        3.38</td>
    <td align="right">        7.05</td>
    <td align="right">      214.92</td>
    <td align="right">       1.455</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        0.60</td>
    <td align="right">       54.37</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.28</td>
    <td align="right">       84.95</td>
    <td align="right">       0.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        0.16</td>
    <td align="right">       99.11</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        0.78</td>
    <td align="right">      236.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        7.59</td>
    <td align="right">       14.12</td>
    <td align="right">      859.70</td>
    <td align="right">       0.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        3.01</td>
    <td align="right">        6.04</td>
    <td align="right">      368.12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.37</td>
    <td align="right">        2.75</td>
    <td align="right">      167.64</td>
    <td align="right">       2.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-4 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.26</td>
    <td align="right">       23.79</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       30.58</td>
    <td align="right">       0.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.08</td>
    <td align="right">       23.79</td>
    <td align="right">       0.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.10</td>
    <td align="right">        2.21</td>
    <td align="right">      134.79</td>
    <td align="right">       1.758</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        1.34</td>
    <td align="right">        2.11</td>
    <td align="right">      642.23</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.68</td>
    <td align="right">        1.07</td>
    <td align="right">      326.21</td>
    <td align="right">       0.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.20</td>
    <td align="right">       61.16</td>
    <td align="right">       0.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        1.43</td>
    <td align="right">        2.67</td>
    <td align="right">      162.54</td>
    <td align="right">       0.540</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.08</td>
    <td align="right">      142.72</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.65</td>
    <td align="right">        1.30</td>
    <td align="right">      118.93</td>
    <td align="right">       1.582</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.09</td>
    <td align="right">      163.11</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">       81.55</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:01:02</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         672</td>
    <td align="right">          86</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">         259</td>
    <td align="right">          59</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">         229</td>
    <td align="right">          29</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          94</td>
    <td align="right">          94</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          96</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">         118</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        8085</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        4356</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">       15624</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">        1334</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">        1673</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        2900</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        2901</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:01:02</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     3897.28</td>
    <td align="right">    33571.98</td>
    <td align="right">16-MAY-04:30</td>
    <td align="right">   393921.98</td>
    <td align="right">03-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1109.37</td>
    <td align="right">    21667.40</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    54284.39</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        8.57</td>
    <td align="right">       30.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      548.15</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      797.97</td>
    <td align="right">    16068.38</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    38225.95</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">       28.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      505.60</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      797.97</td>
    <td align="right">    16068.38</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    38225.95</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        5.66</td>
    <td align="right">       20.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      361.85</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        5.22</td>
    <td align="right">       18.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      333.75</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       16.58</td>
    <td align="right">       58.87</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1059.69</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       15.29</td>
    <td align="right">       54.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      977.42</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       11.46</td>
    <td align="right">       58.92</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      530.27</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       10.70</td>
    <td align="right">       55.02</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      495.15</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        3.70</td>
    <td align="right">      117.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      117.17</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        3.44</td>
    <td align="right">      108.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      108.98</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.43</td>
    <td align="right">      108.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      108.80</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.19</td>
    <td align="right">      101.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      101.20</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       13.20</td>
    <td align="right">      418.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      418.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       12.27</td>
    <td align="right">      389.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      389.21</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       13.14</td>
    <td align="right">       46.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      839.80</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        8.43</td>
    <td align="right">       29.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      538.80</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       19.71</td>
    <td align="right">       69.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1259.70</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       12.64</td>
    <td align="right">       44.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      808.19</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       26.27</td>
    <td align="right">       93.31</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1679.60</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       16.86</td>
    <td align="right">       59.87</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1077.59</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        3.07</td>
    <td align="right">       10.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      195.95</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.97</td>
    <td align="right">        6.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      125.72</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       12.77</td>
    <td align="right">       45.36</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      816.47</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        8.19</td>
    <td align="right">       29.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      523.83</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        8.21</td>
    <td align="right">       29.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      524.87</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        5.27</td>
    <td align="right">       18.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      336.75</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       28.90</td>
    <td align="right">      102.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1847.56</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       18.54</td>
    <td align="right">       65.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1185.35</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        9.85</td>
    <td align="right">       34.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      629.85</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        6.32</td>
    <td align="right">       22.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      404.10</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       14.45</td>
    <td align="right">       51.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      923.78</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        9.27</td>
    <td align="right">       32.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      592.68</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       17.37</td>
    <td align="right">       61.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1110.40</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       11.14</td>
    <td align="right">       39.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      712.41</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        4.61</td>
    <td align="right">       16.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      294.98</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.32</td>
    <td align="right">        4.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       84.28</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        6.04</td>
    <td align="right">       21.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      386.29</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.73</td>
    <td align="right">        6.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      110.37</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        2.05</td>
    <td align="right">        7.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      131.10</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.59</td>
    <td align="right">        2.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.46</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        4.61</td>
    <td align="right">       16.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      294.98</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.32</td>
    <td align="right">        4.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       84.28</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        6.59</td>
    <td align="right">       23.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      421.40</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.88</td>
    <td align="right">        6.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      120.40</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        8.13</td>
    <td align="right">       41.81</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      376.25</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        7.48</td>
    <td align="right">       38.46</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      346.15</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        6.77</td>
    <td align="right">       34.84</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        6.23</td>
    <td align="right">       32.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      288.46</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        1.81</td>
    <td align="right">        9.29</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       83.61</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        1.66</td>
    <td align="right">        8.55</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       76.92</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       17.14</td>
    <td align="right">       88.14</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      793.27</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       15.77</td>
    <td align="right">       81.09</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      729.81</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.71</td>
    <td align="right">      181.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      181.09</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        4.51</td>
    <td align="right">      143.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      143.04</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        8.19</td>
    <td align="right">      259.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      259.69</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.47</td>
    <td align="right">      205.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      205.13</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        4.71</td>
    <td align="right">      149.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      149.25</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.72</td>
    <td align="right">      117.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      117.89</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.65</td>
    <td align="right">      179.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      179.10</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        4.46</td>
    <td align="right">      141.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      141.47</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        8.63</td>
    <td align="right">      273.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      273.61</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        5.78</td>
    <td align="right">      183.31</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      183.31</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       36.75</td>
    <td align="right">     1165.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1165.38</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       24.62</td>
    <td align="right">      780.77</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      780.77</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       38.35</td>
    <td align="right">     1216.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1216.05</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       25.69</td>
    <td align="right">      814.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      814.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       38.03</td>
    <td align="right">     1205.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1205.92</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       25.48</td>
    <td align="right">      807.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      807.93</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       22.77</td>
    <td align="right">      722.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      722.03</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       15.26</td>
    <td align="right">      483.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      483.74</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        8.32</td>
    <td align="right">      263.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      263.90</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        3.34</td>
    <td align="right">      105.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      105.88</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       14.88</td>
    <td align="right">      471.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      471.96</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.97</td>
    <td align="right">      189.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      189.35</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       33.67</td>
    <td align="right">      119.57</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2152.17</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       16.66</td>
    <td align="right">       59.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1065.22</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       15.33</td>
    <td align="right">       54.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      980.07</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        7.59</td>
    <td align="right">       26.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      485.08</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       10.72</td>
    <td align="right">      339.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      339.93</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        6.29</td>
    <td align="right">      199.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      199.46</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      890.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      890.30</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       16.47</td>
    <td align="right">      522.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      522.41</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       57.43</td>
    <td align="right">     1821.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1821.07</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       33.70</td>
    <td align="right">     1068.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1068.56</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       31.89</td>
    <td align="right">     1011.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1011.37</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       17.66</td>
    <td align="right">      559.87</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      559.87</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.54</td>
    <td align="right">      112.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      112.37</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.54</td>
    <td align="right">      112.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      112.37</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.08</td>
    <td align="right">      192.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      192.64</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.08</td>
    <td align="right">      192.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      192.64</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       12.56</td>
    <td align="right">      398.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      398.13</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       12.56</td>
    <td align="right">      398.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      398.13</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.72</td>
    <td align="right">      117.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      117.99</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.72</td>
    <td align="right">      117.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      117.99</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       12.56</td>
    <td align="right">      398.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      398.13</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       12.56</td>
    <td align="right">      398.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      398.13</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       13.37</td>
    <td align="right">      423.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      423.81</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       13.37</td>
    <td align="right">      423.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      423.81</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.24</td>
    <td align="right">      102.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      102.74</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.24</td>
    <td align="right">      102.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      102.74</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.13</td>
    <td align="right">       67.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       67.42</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.13</td>
    <td align="right">       67.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       67.42</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       15.59</td>
    <td align="right">      494.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      494.45</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       15.59</td>
    <td align="right">      494.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      494.45</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        6.48</td>
    <td align="right">      205.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      205.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        6.48</td>
    <td align="right">      205.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      205.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.82</td>
    <td align="right">       57.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       57.79</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.82</td>
    <td align="right">       57.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       57.79</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.56</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.56</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.56</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.56</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.56</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.56</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.01</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.01</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.01</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.01</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.01</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.01</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       11.24</td>
    <td align="right">      356.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      356.39</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       11.24</td>
    <td align="right">      356.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      356.39</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       14.28</td>
    <td align="right">      452.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      452.71</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       14.28</td>
    <td align="right">      452.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      452.71</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       21.11</td>
    <td align="right">      669.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      669.43</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       21.11</td>
    <td align="right">      669.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      669.43</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        9.37</td>
    <td align="right">      296.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      296.99</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        9.37</td>
    <td align="right">      296.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      296.99</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        7.59</td>
    <td align="right">      240.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      240.80</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        7.59</td>
    <td align="right">      240.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      240.80</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       21.11</td>
    <td align="right">      669.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      669.43</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       21.11</td>
    <td align="right">      669.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      669.43</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        6.43</td>
    <td align="right">       22.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      410.85</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        5.61</td>
    <td align="right">       19.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      358.85</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        1.45</td>
    <td align="right">        5.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       92.47</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        4.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       80.77</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       19.70</td>
    <td align="right">      624.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      624.68</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       15.35</td>
    <td align="right">      486.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      486.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.22</td>
    <td align="right">      102.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      102.22</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.51</td>
    <td align="right">       79.65</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       79.65</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.58</td>
    <td align="right">      113.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      113.58</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.79</td>
    <td align="right">       88.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       88.49</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       10.13</td>
    <td align="right">       94.01</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      783.46</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        5.64</td>
    <td align="right">       26.70</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      480.58</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       11.74</td>
    <td align="right">      108.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.36</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        6.54</td>
    <td align="right">       30.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      557.19</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        6.79</td>
    <td align="right">       63.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      525.55</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        3.78</td>
    <td align="right">       17.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      322.37</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        7.17</td>
    <td align="right">       66.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      554.75</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        3.99</td>
    <td align="right">       18.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      340.28</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       35.43</td>
    <td align="right">      328.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2741.30</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       19.73</td>
    <td align="right">       93.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1681.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       63.64</td>
    <td align="right">      590.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4924.62</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       35.45</td>
    <td align="right">      167.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3020.77</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       12.03</td>
    <td align="right">      111.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      931.07</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        6.70</td>
    <td align="right">       31.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      571.12</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        2.49</td>
    <td align="right">       23.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      191.84</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.32</td>
    <td align="right">        6.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      112.83</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.89</td>
    <td align="right">        8.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       68.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.47</td>
    <td align="right">        2.24</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       40.30</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.07</td>
    <td align="right">       10.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       82.22</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.57</td>
    <td align="right">        2.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       48.36</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        2.22</td>
    <td align="right">       21.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      170.53</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.18</td>
    <td align="right">        5.57</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      100.29</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        2.36</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      181.19</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        5.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      106.56</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.39</td>
    <td align="right">       13.24</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      106.58</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.74</td>
    <td align="right">        3.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       62.68</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.83</td>
    <td align="right">        7.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       63.95</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.44</td>
    <td align="right">        2.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.61</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        2.14</td>
    <td align="right">       20.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      164.44</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.14</td>
    <td align="right">        5.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       96.71</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.28</td>
    <td align="right">      103.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      103.95</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.28</td>
    <td align="right">      103.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      103.95</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.75</td>
    <td align="right">      118.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      118.80</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.75</td>
    <td align="right">      118.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      118.80</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.87</td>
    <td align="right">       59.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       59.40</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.87</td>
    <td align="right">       59.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       59.40</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       16.91</td>
    <td align="right">       82.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1479.13</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       14.74</td>
    <td align="right">       71.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1289.50</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        8.59</td>
    <td align="right">       41.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      751.30</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        7.49</td>
    <td align="right">       36.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      654.98</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        1.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       33.34</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.33</td>
    <td align="right">        1.59</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       28.66</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        1.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       33.34</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.33</td>
    <td align="right">        1.59</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       28.66</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        1.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       32.15</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.32</td>
    <td align="right">        1.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       27.63</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        2.70</td>
    <td align="right">       13.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      235.75</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        2.32</td>
    <td align="right">       11.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      202.64</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        6.26</td>
    <td align="right">       30.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      547.69</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        5.38</td>
    <td align="right">       26.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      470.77</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.33</td>
    <td align="right">        6.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      116.68</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.15</td>
    <td align="right">        5.57</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      100.29</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.29</td>
    <td align="right">        1.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       25.00</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        1.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       21.49</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.45</td>
    <td align="right">       11.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      214.31</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.11</td>
    <td align="right">       10.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      184.21</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.43</td>
    <td align="right">        2.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.51</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        1.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       32.24</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        1.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       33.34</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.33</td>
    <td align="right">        1.59</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       28.66</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.82</td>
    <td align="right">        3.97</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       71.44</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        3.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       61.40</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.98</td>
    <td align="right">        4.76</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       85.73</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.84</td>
    <td align="right">        4.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       73.69</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.86</td>
    <td align="right">        4.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       75.01</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.74</td>
    <td align="right">        3.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       64.47</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.43</td>
    <td align="right">        2.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.51</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        1.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       32.24</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.74</td>
    <td align="right">        3.57</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       64.29</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        3.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       55.26</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.57</td>
    <td align="right">        2.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       50.01</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.49</td>
    <td align="right">        2.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       42.98</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.47</td>
    <td align="right">        7.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      128.59</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        6.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      110.53</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.49</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.35</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.49</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.35</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.49</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.35</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.49</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.35</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.76</td>
    <td align="right">       55.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       55.92</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       50.57</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       50.57</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.47</td>
    <td align="right">      110.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      110.09</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.14</td>
    <td align="right">       99.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       99.56</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.49</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.35</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.29</td>
    <td align="right">      167.76</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      167.76</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.78</td>
    <td align="right">      151.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      151.71</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.49</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.35</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-4 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.31</td>
    <td align="right">       73.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       73.39</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-4 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.09</td>
    <td align="right">       66.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       66.37</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      311.39</td>
    <td align="right">     5599.02</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    16058.44</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.67</td>
    <td align="right">        2.36</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       42.56</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      311.39</td>
    <td align="right">     5599.02</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    16058.44</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.44</td>
    <td align="right">        1.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       28.09</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.29</td>
    <td align="right">        4.57</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       82.27</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.76</td>
    <td align="right">        3.90</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       35.12</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.26</td>
    <td align="right">        8.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        8.19</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.24</td>
    <td align="right">        7.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        7.61</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.92</td>
    <td align="right">       29.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       29.26</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        4.71</td>
    <td align="right">       16.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      301.00</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        7.06</td>
    <td align="right">       25.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      451.51</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        9.42</td>
    <td align="right">       33.44</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      602.01</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.10</td>
    <td align="right">        3.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       70.23</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        4.58</td>
    <td align="right">       16.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      292.64</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.94</td>
    <td align="right">       10.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      188.13</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       10.36</td>
    <td align="right">       36.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      662.21</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        3.53</td>
    <td align="right">       12.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      225.75</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        5.18</td>
    <td align="right">       18.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      331.10</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        6.23</td>
    <td align="right">       22.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      397.99</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        3.30</td>
    <td align="right">       11.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      210.70</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        4.32</td>
    <td align="right">       15.33</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      275.92</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.46</td>
    <td align="right">        5.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       93.65</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        3.30</td>
    <td align="right">       11.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      210.70</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        4.71</td>
    <td align="right">       16.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      301.00</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.65</td>
    <td align="right">        3.34</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       30.10</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        2.79</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       25.08</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        0.74</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        6.69</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        1.37</td>
    <td align="right">        7.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       63.46</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.20</td>
    <td align="right">       38.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       38.04</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.72</td>
    <td align="right">       54.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       54.56</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.99</td>
    <td align="right">       31.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       31.35</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.19</td>
    <td align="right">       37.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.63</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        2.85</td>
    <td align="right">       90.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       90.30</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       12.13</td>
    <td align="right">      384.62</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      384.62</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       12.66</td>
    <td align="right">      401.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      401.34</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       12.55</td>
    <td align="right">      397.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      397.99</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        7.51</td>
    <td align="right">      238.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      238.29</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        4.98</td>
    <td align="right">      158.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.03</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        8.91</td>
    <td align="right">      282.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      282.61</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       17.00</td>
    <td align="right">       60.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1086.96</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        7.74</td>
    <td align="right">       27.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      494.98</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.43</td>
    <td align="right">      140.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      140.47</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       11.60</td>
    <td align="right">      367.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      367.89</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       23.73</td>
    <td align="right">      752.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      752.51</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       14.24</td>
    <td align="right">      451.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      451.51</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.81</td>
    <td align="right">        2.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       52.01</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.18</td>
    <td align="right">        0.65</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       11.71</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.35</td>
    <td align="right">      137.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      137.96</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.71</td>
    <td align="right">       22.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.58</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.79</td>
    <td align="right">       25.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       25.08</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        4.49</td>
    <td align="right">       67.31</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      302.88</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        5.20</td>
    <td align="right">       78.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      351.17</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        3.01</td>
    <td align="right">       45.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      203.18</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        3.18</td>
    <td align="right">       47.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      214.46</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       15.69</td>
    <td align="right">      235.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1059.78</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       28.19</td>
    <td align="right">      423.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1903.85</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        5.33</td>
    <td align="right">       79.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      359.95</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.17</td>
    <td align="right">       17.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       79.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        6.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       28.22</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        7.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       33.86</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.04</td>
    <td align="right">       15.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       70.23</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        1.11</td>
    <td align="right">       16.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       74.62</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.65</td>
    <td align="right">        9.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       43.90</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.39</td>
    <td align="right">        5.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       26.34</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.00</td>
    <td align="right">       15.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       67.73</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        2.17</td>
    <td align="right">       10.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      189.63</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        1.10</td>
    <td align="right">        5.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       96.32</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.68</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.68</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.52</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        1.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       33.11</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.88</td>
    <td align="right">        4.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       76.92</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.19</td>
    <td align="right">        0.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       16.39</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        3.51</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.34</td>
    <td align="right">        1.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.10</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        5.27</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.68</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       10.03</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        0.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       12.04</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.12</td>
    <td align="right">        0.59</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       10.54</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        5.27</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        9.03</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        7.02</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       18.06</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        5.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        5.35</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.33</td>
    <td align="right">       10.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       10.54</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.51</td>
    <td align="right">       16.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       16.05</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-4 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.22</td>
    <td align="right">        7.02</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        7.02</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      280.71</td>
    <td align="right">       24.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33114.76</td>
    <td align="right">05-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      247.02</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22848.64</td>
    <td align="right">24-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">      247.02</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22848.64</td>
    <td align="right">24-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     3897.28</td>
    <td align="right">    33571.98</td>
    <td align="right">16-MAY-04:30</td>
    <td align="right">   393921.98</td>
    <td align="right">03-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     3897.28</td>
    <td align="right">    33571.98</td>
    <td align="right">16-MAY-04:30</td>
    <td align="right">   393921.98</td>
    <td align="right">03-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     3897.28</td>
    <td align="right">    33571.98</td>
    <td align="right">16-MAY-04:30</td>
    <td align="right">   393921.98</td>
    <td align="right">03-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     3897.28</td>
    <td align="right">    33571.98</td>
    <td align="right">16-MAY-04:30</td>
    <td align="right">   393921.98</td>
    <td align="right">03-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     3897.28</td>
    <td align="right">    33571.98</td>
    <td align="right">16-MAY-04:30</td>
    <td align="right">   393921.98</td>
    <td align="right">03-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     3897.28</td>
    <td align="right">    33571.98</td>
    <td align="right">16-MAY-04:30</td>
    <td align="right">   393921.98</td>
    <td align="right">03-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     2507.19</td>
    <td align="right">    10729.37</td>
    <td align="right">16-MAY-04:30</td>
    <td align="right">   343453.77</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">     2048.92</td>
    <td align="right">        0.00</td>
    <td align="right">08-MAY-14:00</td>
    <td align="right">   329427.20</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      407.31</td>
    <td align="right">    10713.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16960.55</td>
    <td align="right">25-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      407.31</td>
    <td align="right">    10713.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16960.55</td>
    <td align="right">25-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       71.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    45445.44</td>
    <td align="right">22-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      556.34</td>
    <td align="right">25-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       12.36</td>
    <td align="right">        4.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1010.21</td>
    <td align="right">01-JAN-01:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">      100.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41340.65</td>
    <td align="right">25-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">      100.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41340.65</td>
    <td align="right">25-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">      100.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41340.65</td>
    <td align="right">25-JUL-14:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    10602.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    10602.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     1084.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    10602.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    10602.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     1084.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     1084.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     1084.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">     9517.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">     9517.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">05-JUL-11:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      238.76</td>
    <td align="right">     4303.93</td>
    <td align="right">27-AUG-05:30</td>
    <td align="right">    15560.41</td>
    <td align="right">01-MAR-13:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      238.76</td>
    <td align="right">     4303.93</td>
    <td align="right">27-AUG-05:30</td>
    <td align="right">    15560.41</td>
    <td align="right">01-MAR-13:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      238.76</td>
    <td align="right">     4303.93</td>
    <td align="right">27-AUG-05:30</td>
    <td align="right">    15560.41</td>
    <td align="right">01-MAR-13:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     4089.55</td>
    <td align="right">    19906.83</td>
    <td align="right">26-SEP-03:00</td>
    <td align="right">   442076.93</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1248.88</td>
    <td align="right">     8437.30</td>
    <td align="right">26-SEP-03:00</td>
    <td align="right">   107798.58</td>
    <td align="right">30-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        9.10</td>
    <td align="right">        0.05</td>
    <td align="right">15-JAN-23:00</td>
    <td align="right">      709.14</td>
    <td align="right">10-SEP-11:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      223.14</td>
    <td align="right">        0.00</td>
    <td align="right">09-MAY-16:45</td>
    <td align="right">   101291.42</td>
    <td align="right">30-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      220.75</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1025.74</td>
    <td align="right">     2367.27</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">    98027.70</td>
    <td align="right">22-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      709.14</td>
    <td align="right">10-SEP-11:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">12-DEC-16:45</td>
    <td align="right">      189.65</td>
    <td align="right">16-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      189.65</td>
    <td align="right">16-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">       70.76</td>
    <td align="right">06-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       16.77</td>
    <td align="right">        0.01</td>
    <td align="right">04-FEB-24:00</td>
    <td align="right">     1985.80</td>
    <td align="right">09-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1673.67</td>
    <td align="right">15-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       15.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     1985.80</td>
    <td align="right">09-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        6.43</td>
    <td align="right">        0.96</td>
    <td align="right">05-JUL-22:45</td>
    <td align="right">      329.46</td>
    <td align="right">31-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      187.79</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        6.38</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">      329.46</td>
    <td align="right">31-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        7.85</td>
    <td align="right">        0.13</td>
    <td align="right">07-MAR-08:45</td>
    <td align="right">      429.54</td>
    <td align="right">31-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      262.54</td>
    <td align="right">16-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">      429.54</td>
    <td align="right">31-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        2.13</td>
    <td align="right">        0.05</td>
    <td align="right">23-MAR-07:45</td>
    <td align="right">      216.96</td>
    <td align="right">22-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       90.93</td>
    <td align="right">02-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        2.11</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:15</td>
    <td align="right">      216.96</td>
    <td align="right">22-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        1.45</td>
    <td align="right">        0.00</td>
    <td align="right">10-NOV-17:15</td>
    <td align="right">      369.65</td>
    <td align="right">16-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">      369.65</td>
    <td align="right">16-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      161.73</td>
    <td align="right">14-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        1.97</td>
    <td align="right">        0.01</td>
    <td align="right">10-MAR-24:00</td>
    <td align="right">      288.14</td>
    <td align="right">05-JUL-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      286.90</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        1.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      288.14</td>
    <td align="right">05-JUL-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.78</td>
    <td align="right">        0.00</td>
    <td align="right">24-APR-11:00</td>
    <td align="right">      584.91</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      584.91</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      169.85</td>
    <td align="right">22-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.96</td>
    <td align="right">        0.01</td>
    <td align="right">15-MAY-08:00</td>
    <td align="right">       99.66</td>
    <td align="right">22-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       36.58</td>
    <td align="right">02-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:15</td>
    <td align="right">       99.66</td>
    <td align="right">22-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.07</td>
    <td align="right">        0.03</td>
    <td align="right">14-DEC-09:30</td>
    <td align="right">      203.47</td>
    <td align="right">02-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      163.86</td>
    <td align="right">16-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      203.47</td>
    <td align="right">02-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.84</td>
    <td align="right">        0.00</td>
    <td align="right">13-FEB-21:00</td>
    <td align="right">      209.37</td>
    <td align="right">06-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      157.89</td>
    <td align="right">08-FEB-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:45</td>
    <td align="right">      209.37</td>
    <td align="right">06-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.37</td>
    <td align="right">        0.03</td>
    <td align="right">24-JAN-09:15</td>
    <td align="right">      388.52</td>
    <td align="right">11-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      271.95</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      359.39</td>
    <td align="right">22-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       20.95</td>
    <td align="right">        0.01</td>
    <td align="right">11-DEC-02:45</td>
    <td align="right">     2630.41</td>
    <td align="right">24-MAY-17:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        1.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1875.91</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       19.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">     2630.41</td>
    <td align="right">24-MAY-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-20:00</td>
    <td align="right">      266.20</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      266.20</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      103.78</td>
    <td align="right">22-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       10.74</td>
    <td align="right">       11.13</td>
    <td align="right">06-FEB-08:45</td>
    <td align="right">      564.36</td>
    <td align="right">12-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      354.15</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       10.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      499.65</td>
    <td align="right">22-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       13.55</td>
    <td align="right">        2.08</td>
    <td align="right">15-JAN-00:45</td>
    <td align="right">     1131.17</td>
    <td align="right">25-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      280.46</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       13.55</td>
    <td align="right">        0.00</td>
    <td align="right">15-JAN-00:45</td>
    <td align="right">     1131.17</td>
    <td align="right">25-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       10.64</td>
    <td align="right">        0.19</td>
    <td align="right">28-JAN-10:00</td>
    <td align="right">      693.36</td>
    <td align="right">04-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      435.27</td>
    <td align="right">07-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">      608.13</td>
    <td align="right">25-JUL-21:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.98</td>
    <td align="right">        0.00</td>
    <td align="right">18-OCT-23:45</td>
    <td align="right">      471.13</td>
    <td align="right">03-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-19:30</td>
    <td align="right">      471.13</td>
    <td align="right">03-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      110.20</td>
    <td align="right">06-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        8.46</td>
    <td align="right">        0.29</td>
    <td align="right">22-DEC-08:45</td>
    <td align="right">      438.75</td>
    <td align="right">16-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      286.92</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      438.75</td>
    <td align="right">16-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">26-NOV-10:45</td>
    <td align="right">      195.81</td>
    <td align="right">22-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      120.72</td>
    <td align="right">24-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      195.81</td>
    <td align="right">22-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       23.34</td>
    <td align="right">      193.88</td>
    <td align="right">16-JAN-08:30</td>
    <td align="right">     1119.96</td>
    <td align="right">16-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      466.20</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       23.27</td>
    <td align="right">      193.88</td>
    <td align="right">16-JAN-08:30</td>
    <td align="right">     1119.96</td>
    <td align="right">16-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.93</td>
    <td align="right">        0.00</td>
    <td align="right">26-APR-22:30</td>
    <td align="right">      217.80</td>
    <td align="right">15-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      217.80</td>
    <td align="right">15-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       99.85</td>
    <td align="right">02-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.90</td>
    <td align="right">       54.57</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      322.89</td>
    <td align="right">14-AUG-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      166.70</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.88</td>
    <td align="right">       54.57</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      322.89</td>
    <td align="right">14-AUG-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       12.45</td>
    <td align="right">        0.56</td>
    <td align="right">26-APR-08:45</td>
    <td align="right">      773.96</td>
    <td align="right">30-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      519.65</td>
    <td align="right">07-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       12.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      723.40</td>
    <td align="right">10-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        0.01</td>
    <td align="right">13-AUG-17:45</td>
    <td align="right">       67.90</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       67.20</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">       54.51</td>
    <td align="right">06-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        9.46</td>
    <td align="right">       31.47</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">      490.33</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      314.73</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        9.42</td>
    <td align="right">       29.90</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">      460.54</td>
    <td align="right">14-AUG-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.08</td>
    <td align="right">        0.05</td>
    <td align="right">03-DEC-09:45</td>
    <td align="right">       93.10</td>
    <td align="right">28-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       69.49</td>
    <td align="right">24-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       85.92</td>
    <td align="right">22-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        8.21</td>
    <td align="right">        0.14</td>
    <td align="right">05-JAN-08:00</td>
    <td align="right">      794.05</td>
    <td align="right">22-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      358.16</td>
    <td align="right">02-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:45</td>
    <td align="right">      794.05</td>
    <td align="right">22-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       34.52</td>
    <td align="right">        0.09</td>
    <td align="right">30-JAN-10:30</td>
    <td align="right">     2630.53</td>
    <td align="right">10-SEP-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      952.46</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       34.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     2630.53</td>
    <td align="right">10-SEP-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       35.89</td>
    <td align="right">        5.82</td>
    <td align="right">15-JAN-11:15</td>
    <td align="right">     2887.26</td>
    <td align="right">12-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      633.23</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       35.79</td>
    <td align="right">        0.00</td>
    <td align="right">15-JAN-08:30</td>
    <td align="right">     2887.26</td>
    <td align="right">12-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       35.62</td>
    <td align="right">      549.95</td>
    <td align="right">06-FEB-08:45</td>
    <td align="right">     1988.88</td>
    <td align="right">08-AUG-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      366.79</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       35.54</td>
    <td align="right">      549.95</td>
    <td align="right">06-FEB-08:45</td>
    <td align="right">     1988.88</td>
    <td align="right">08-AUG-01:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.39</td>
    <td align="right">       39.89</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">      196.82</td>
    <td align="right">22-AUG-17:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.78</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.39</td>
    <td align="right">       39.89</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">      196.82</td>
    <td align="right">22-AUG-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       11.76</td>
    <td align="right">        0.73</td>
    <td align="right">25-DEC-09:15</td>
    <td align="right">      660.97</td>
    <td align="right">24-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      504.54</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       11.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      577.94</td>
    <td align="right">14-AUG-22:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        7.72</td>
    <td align="right">        3.50</td>
    <td align="right">15-JAN-09:00</td>
    <td align="right">      370.54</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      228.00</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        7.70</td>
    <td align="right">        0.00</td>
    <td align="right">15-JAN-08:30</td>
    <td align="right">      348.21</td>
    <td align="right">22-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       14.79</td>
    <td align="right">      185.01</td>
    <td align="right">26-SEP-03:00</td>
    <td align="right">      612.00</td>
    <td align="right">14-AUG-21:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      157.23</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       14.78</td>
    <td align="right">      185.01</td>
    <td align="right">26-SEP-03:00</td>
    <td align="right">      612.00</td>
    <td align="right">14-AUG-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.04</td>
    <td align="right">        0.00</td>
    <td align="right">16-DEC-20:00</td>
    <td align="right">      236.69</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      236.69</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      134.16</td>
    <td align="right">22-AUG-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       18.70</td>
    <td align="right">        0.08</td>
    <td align="right">14-JAN-15:45</td>
    <td align="right">     1180.06</td>
    <td align="right">08-AUG-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      525.10</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     1180.06</td>
    <td align="right">08-AUG-01:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">05-FEB-10:15</td>
    <td align="right">      158.08</td>
    <td align="right">22-AUG-17:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">       76.38</td>
    <td align="right">01-JAN-08:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.08</td>
    <td align="right">22-AUG-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       19.84</td>
    <td align="right">        0.02</td>
    <td align="right">19-OCT-09:00</td>
    <td align="right">     1417.57</td>
    <td align="right">09-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1198.84</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">     1417.57</td>
    <td align="right">09-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       34.59</td>
    <td align="right">        0.42</td>
    <td align="right">14-JAN-10:15</td>
    <td align="right">     2987.98</td>
    <td align="right">10-SEP-11:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1105.14</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       34.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     2987.98</td>
    <td align="right">10-SEP-11:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        2.49</td>
    <td align="right">        0.05</td>
    <td align="right">14-FEB-20:45</td>
    <td align="right">      283.27</td>
    <td align="right">11-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      208.86</td>
    <td align="right">11-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        2.42</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:45</td>
    <td align="right">      283.27</td>
    <td align="right">11-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.65</td>
    <td align="right">        0.00</td>
    <td align="right">05-NOV-09:30</td>
    <td align="right">      293.22</td>
    <td align="right">05-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      152.50</td>
    <td align="right">31-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      293.22</td>
    <td align="right">05-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        2.40</td>
    <td align="right">        0.03</td>
    <td align="right">05-FEB-13:45</td>
    <td align="right">      165.00</td>
    <td align="right">02-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      142.84</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        2.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      165.00</td>
    <td align="right">02-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        6.24</td>
    <td align="right">        0.03</td>
    <td align="right">26-JUL-05:00</td>
    <td align="right">      330.26</td>
    <td align="right">31-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      185.90</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        6.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">      330.26</td>
    <td align="right">31-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        8.63</td>
    <td align="right">        0.06</td>
    <td align="right">17-NOV-08:45</td>
    <td align="right">      467.83</td>
    <td align="right">31-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      281.71</td>
    <td align="right">16-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        8.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">      467.83</td>
    <td align="right">31-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       10.07</td>
    <td align="right">        0.01</td>
    <td align="right">07-FEB-22:30</td>
    <td align="right">     1516.25</td>
    <td align="right">15-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1480.46</td>
    <td align="right">15-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        8.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     1359.19</td>
    <td align="right">09-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       15.33</td>
    <td align="right">        0.07</td>
    <td align="right">30-JAN-11:30</td>
    <td align="right">     1153.11</td>
    <td align="right">10-SEP-11:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      860.32</td>
    <td align="right">07-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       15.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1153.11</td>
    <td align="right">10-SEP-11:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        5.48</td>
    <td align="right">        0.20</td>
    <td align="right">05-JUN-22:00</td>
    <td align="right">      501.97</td>
    <td align="right">12-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      417.85</td>
    <td align="right">27-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        5.38</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">      303.79</td>
    <td align="right">06-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       17.85</td>
    <td align="right">        0.07</td>
    <td align="right">01-SEP-05:45</td>
    <td align="right">     4056.36</td>
    <td align="right">03-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       15.06</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:15</td>
    <td align="right">     4056.36</td>
    <td align="right">03-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1526.19</td>
    <td align="right">05-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.98</td>
    <td align="right">        0.00</td>
    <td align="right">19-MAY-05:30</td>
    <td align="right">     1249.56</td>
    <td align="right">12-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      667.81</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:45</td>
    <td align="right">     1249.56</td>
    <td align="right">12-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        6.52</td>
    <td align="right">        0.01</td>
    <td align="right">13-APR-18:30</td>
    <td align="right">     1502.61</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        4.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1502.61</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        2.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      532.65</td>
    <td align="right">05-JUL-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.72</td>
    <td align="right">        0.01</td>
    <td align="right">06-DEC-10:45</td>
    <td align="right">      116.88</td>
    <td align="right">01-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      105.25</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">      116.88</td>
    <td align="right">01-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        4.76</td>
    <td align="right">        0.01</td>
    <td align="right">10-OCT-11:00</td>
    <td align="right">     1173.22</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.69</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:15</td>
    <td align="right">     1173.22</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        3.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1108.99</td>
    <td align="right">01-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        2.04</td>
    <td align="right">        0.01</td>
    <td align="right">06-OCT-17:00</td>
    <td align="right">      450.27</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      450.27</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.30</td>
    <td align="right">01-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       15.12</td>
    <td align="right">        0.06</td>
    <td align="right">29-APR-10:00</td>
    <td align="right">     2071.36</td>
    <td align="right">09-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:15</td>
    <td align="right">     1727.52</td>
    <td align="right">15-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       13.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2071.36</td>
    <td align="right">09-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.47</td>
    <td align="right">        0.01</td>
    <td align="right">09-JAN-10:15</td>
    <td align="right">      167.16</td>
    <td align="right">10-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      136.77</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      167.16</td>
    <td align="right">10-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      163.54</td>
    <td align="right">22-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       88.02</td>
    <td align="right">26-DEC-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      163.54</td>
    <td align="right">22-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       14.28</td>
    <td align="right">        0.03</td>
    <td align="right">03-DEC-14:45</td>
    <td align="right">     2444.86</td>
    <td align="right">01-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:30</td>
    <td align="right">     1885.70</td>
    <td align="right">15-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       12.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2444.86</td>
    <td align="right">01-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       22.79</td>
    <td align="right">        0.07</td>
    <td align="right">25-DEC-20:15</td>
    <td align="right">     1709.30</td>
    <td align="right">10-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1160.31</td>
    <td align="right">15-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       22.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1709.30</td>
    <td align="right">10-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       30.63</td>
    <td align="right">        0.07</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">     2373.86</td>
    <td align="right">09-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1514.79</td>
    <td align="right">15-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       29.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">     2373.86</td>
    <td align="right">09-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        4.56</td>
    <td align="right">        0.00</td>
    <td align="right">15-OCT-11:45</td>
    <td align="right">      615.50</td>
    <td align="right">10-SEP-11:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">      382.65</td>
    <td align="right">20-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        4.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      615.50</td>
    <td align="right">10-SEP-11:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       13.31</td>
    <td align="right">        0.01</td>
    <td align="right">22-JAN-08:00</td>
    <td align="right">     1800.70</td>
    <td align="right">12-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:30</td>
    <td align="right">     1262.99</td>
    <td align="right">15-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       12.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1800.70</td>
    <td align="right">12-AUG-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        7.23</td>
    <td align="right">        0.02</td>
    <td align="right">19-JAN-17:15</td>
    <td align="right">      869.79</td>
    <td align="right">15-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      869.79</td>
    <td align="right">15-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        6.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">      651.70</td>
    <td align="right">02-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       28.14</td>
    <td align="right">        0.11</td>
    <td align="right">16-OCT-09:00</td>
    <td align="right">     2003.62</td>
    <td align="right">15-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1699.20</td>
    <td align="right">15-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       27.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">     1805.14</td>
    <td align="right">22-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        9.21</td>
    <td align="right">        0.01</td>
    <td align="right">08-JAN-13:45</td>
    <td align="right">     1067.29</td>
    <td align="right">15-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">     1067.29</td>
    <td align="right">15-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        8.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      770.52</td>
    <td align="right">06-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.28</td>
    <td align="right">        0.23</td>
    <td align="right">21-JAN-09:45</td>
    <td align="right">     1047.57</td>
    <td align="right">15-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      972.39</td>
    <td align="right">15-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       14.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1004.81</td>
    <td align="right">22-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        5.30</td>
    <td align="right">        0.01</td>
    <td align="right">14-FEB-21:45</td>
    <td align="right">      655.02</td>
    <td align="right">11-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      561.08</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      655.02</td>
    <td align="right">11-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        5.05</td>
    <td align="right">        0.01</td>
    <td align="right">19-NOV-12:15</td>
    <td align="right">      485.41</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      464.93</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      440.28</td>
    <td align="right">10-SEP-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        5.01</td>
    <td align="right">        0.02</td>
    <td align="right">08-MAY-01:00</td>
    <td align="right">      485.15</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      456.19</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      434.02</td>
    <td align="right">10-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">25-JAN-11:15</td>
    <td align="right">      428.76</td>
    <td align="right">15-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      428.76</td>
    <td align="right">15-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      335.74</td>
    <td align="right">02-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.50</td>
    <td align="right">        0.01</td>
    <td align="right">26-DEC-15:00</td>
    <td align="right">      490.66</td>
    <td align="right">15-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      490.66</td>
    <td align="right">15-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      333.03</td>
    <td align="right">01-JUL-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.51</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-11:00</td>
    <td align="right">      506.66</td>
    <td align="right">15-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      506.66</td>
    <td align="right">15-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.65</td>
    <td align="right">06-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.42</td>
    <td align="right">        0.00</td>
    <td align="right">17-NOV-06:00</td>
    <td align="right">      449.95</td>
    <td align="right">30-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.19</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:30</td>
    <td align="right">      449.95</td>
    <td align="right">30-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       91.83</td>
    <td align="right">22-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        2.92</td>
    <td align="right">        0.10</td>
    <td align="right">29-JAN-11:30</td>
    <td align="right">      180.40</td>
    <td align="right">16-OCT-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      136.34</td>
    <td align="right">07-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        2.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">      167.90</td>
    <td align="right">22-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.45</td>
    <td align="right">        0.06</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      275.03</td>
    <td align="right">04-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      190.36</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      272.39</td>
    <td align="right">14-AUG-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.38</td>
    <td align="right">        0.01</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">      333.98</td>
    <td align="right">26-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      218.73</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      324.50</td>
    <td align="right">14-AUG-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        7.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     1262.61</td>
    <td align="right">03-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      646.12</td>
    <td align="right">01-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        7.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1262.61</td>
    <td align="right">03-JUL-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       14.32</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     2889.22</td>
    <td align="right">05-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        1.40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     2098.85</td>
    <td align="right">16-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       12.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2889.22</td>
    <td align="right">05-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       14.84</td>
    <td align="right">        0.38</td>
    <td align="right">28-JAN-11:15</td>
    <td align="right">     1039.88</td>
    <td align="right">01-APR-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      793.05</td>
    <td align="right">30-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1024.98</td>
    <td align="right">02-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       34.17</td>
    <td align="right">        0.08</td>
    <td align="right">23-JAN-00:45</td>
    <td align="right">     3799.98</td>
    <td align="right">12-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        2.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:30</td>
    <td align="right">     3127.50</td>
    <td align="right">15-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       31.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3799.98</td>
    <td align="right">12-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      286.57</td>
    <td align="right">02-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      132.65</td>
    <td align="right">16-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      286.57</td>
    <td align="right">02-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        4.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      608.21</td>
    <td align="right">22-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      202.22</td>
    <td align="right">20-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      608.21</td>
    <td align="right">22-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        4.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      699.44</td>
    <td align="right">22-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      225.89</td>
    <td align="right">16-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      699.44</td>
    <td align="right">22-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.05</td>
    <td align="right">        0.01</td>
    <td align="right">09-DEC-11:30</td>
    <td align="right">      149.51</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
