  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 82</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 36</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 35</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 34</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 63</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001270</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 49</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 88</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 85</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 86</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 81</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 89</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 87</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 47</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001575</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 22</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 93</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 67</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 23</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001270</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 20</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 19</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 93</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 93</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001575</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 93</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 93</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 93</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 70</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 71</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 69</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 68</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 93</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 93</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 66</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 21</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 94</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 94</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 94</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 73</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 94</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000940</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 29</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001270</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 94</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 28</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 27</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 94</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000762</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 94</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 72</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 24</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 25</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002286</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 94</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 78</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 77</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 26</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 75</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 74</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 76</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 94</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 79</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 30</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 38</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 52</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2994.00</td>
    <td align="right">     7140.75</td>
    <td align="right">     1775.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      499.00</td>
    <td align="right">     2552.75</td>
    <td align="right">      259.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     1462.50</td>
    <td align="right">     5052.75</td>
    <td align="right">      639.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      657.25</td>
    <td align="right">     3496.50</td>
    <td align="right">      101.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      711.50</td>
    <td align="right">     3500.75</td>
    <td align="right">      134.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      578.25</td>
    <td align="right">     2993.25</td>
    <td align="right">       34.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1158.25</td>
    <td align="right">     3207.00</td>
    <td align="right">      604.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     1894.25</td>
    <td align="right">     6033.50</td>
    <td align="right">      948.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2322.75</td>
    <td align="right">     7116.75</td>
    <td align="right">     2035.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      481.00</td>
    <td align="right">     3001.25</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1825.75</td>
    <td align="right">     7051.00</td>
    <td align="right">     1179.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      752.25</td>
    <td align="right">     3149.00</td>
    <td align="right">      262.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     2223.00</td>
    <td align="right">     7069.25</td>
    <td align="right">     1323.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     1108.00</td>
    <td align="right">     3849.00</td>
    <td align="right">      583.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     1833.50</td>
    <td align="right">     7043.00</td>
    <td align="right">     1434.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1151.25</td>
    <td align="right">     6864.25</td>
    <td align="right">      252.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2167.75</td>
    <td align="right">     5482.25</td>
    <td align="right">       16.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">     1176.75</td>
    <td align="right">     4816.25</td>
    <td align="right">      274.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">     1036.50</td>
    <td align="right">     2536.25</td>
    <td align="right">      761.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2343.50</td>
    <td align="right">     7059.00</td>
    <td align="right">     1185.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      635.25</td>
    <td align="right">     6709.25</td>
    <td align="right">      472.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     2033.50</td>
    <td align="right">     7151.75</td>
    <td align="right">      905.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     1126.50</td>
    <td align="right">     6321.50</td>
    <td align="right">      712.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1368.25</td>
    <td align="right">     7155.50</td>
    <td align="right">      319.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1967.75</td>
    <td align="right">     6800.50</td>
    <td align="right">      959.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      220.75</td>
    <td align="right">     2417.25</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1666.00</td>
    <td align="right">     7197.25</td>
    <td align="right">      634.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      625.00</td>
    <td align="right">     6442.75</td>
    <td align="right">      327.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      729.00</td>
    <td align="right">     2876.50</td>
    <td align="right">       50.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     3126.75</td>
    <td align="right">     7113.00</td>
    <td align="right">     1750.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     2921.50</td>
    <td align="right">     7164.50</td>
    <td align="right">     1667.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     2359.00</td>
    <td align="right">     7715.75</td>
    <td align="right">     1612.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1734.50</td>
    <td align="right">     5685.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1458.25</td>
    <td align="right">     6759.75</td>
    <td align="right">      459.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     1767.00</td>
    <td align="right">     6730.50</td>
    <td align="right">      416.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1543.25</td>
    <td align="right">     6623.00</td>
    <td align="right">       44.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     1708.25</td>
    <td align="right">     6094.75</td>
    <td align="right">      919.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2736.50</td>
    <td align="right">     7583.50</td>
    <td align="right">     1855.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      109.00</td>
    <td align="right">     6586.25</td>
    <td align="right">       99.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1114.75</td>
    <td align="right">     3345.00</td>
    <td align="right">      330.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2970.25</td>
    <td align="right">     7530.00</td>
    <td align="right">     2029.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      689.25</td>
    <td align="right">     2983.00</td>
    <td align="right">      133.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     2380.50</td>
    <td align="right">     6091.75</td>
    <td align="right">     1027.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      787.50</td>
    <td align="right">     3600.00</td>
    <td align="right">      324.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      660.25</td>
    <td align="right">     3517.50</td>
    <td align="right">      122.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      725.00</td>
    <td align="right">     3486.50</td>
    <td align="right">      132.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     1886.75</td>
    <td align="right">     4121.00</td>
    <td align="right">      409.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2331.00</td>
    <td align="right">     6593.25</td>
    <td align="right">     1144.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      396.00</td>
    <td align="right">     2451.50</td>
    <td align="right">       65.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">     1215.00</td>
    <td align="right">     2323.25</td>
    <td align="right">      635.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      918.25</td>
    <td align="right">     1911.50</td>
    <td align="right">      109.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     4045.25</td>
    <td align="right">     7360.00</td>
    <td align="right">     3235.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      503.25</td>
    <td align="right">     2127.50</td>
    <td align="right">       59.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      982.00</td>
    <td align="right">     2174.75</td>
    <td align="right">      352.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     3050.75</td>
    <td align="right">     6763.75</td>
    <td align="right">     2072.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1851.50</td>
    <td align="right">     2626.00</td>
    <td align="right">      267.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1386.50</td>
    <td align="right">     5817.75</td>
    <td align="right">      541.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      536.50</td>
    <td align="right">     2880.00</td>
    <td align="right">       34.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     1724.50</td>
    <td align="right">     2720.50</td>
    <td align="right">      352.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1201.00</td>
    <td align="right">     2918.00</td>
    <td align="right">      139.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1227.25</td>
    <td align="right">     2911.25</td>
    <td align="right">      121.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1487.00</td>
    <td align="right">     2522.25</td>
    <td align="right">      145.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">     1628.50</td>
    <td align="right">     2774.25</td>
    <td align="right">      317.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1273.00</td>
    <td align="right">     3225.25</td>
    <td align="right">      433.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1069.25</td>
    <td align="right">     3198.25</td>
    <td align="right">      182.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1312.00</td>
    <td align="right">     3096.25</td>
    <td align="right">      370.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1068.50</td>
    <td align="right">     3145.25</td>
    <td align="right">      208.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2922.50</td>
    <td align="right">     6076.75</td>
    <td align="right">     1521.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2619.50</td>
    <td align="right">     6313.25</td>
    <td align="right">     1409.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2509.75</td>
    <td align="right">     6364.75</td>
    <td align="right">     1382.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2367.75</td>
    <td align="right">     6726.50</td>
    <td align="right">     1324.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2408.75</td>
    <td align="right">     6639.25</td>
    <td align="right">     1368.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2400.00</td>
    <td align="right">     6620.75</td>
    <td align="right">     1371.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      830.25</td>
    <td align="right">     2582.50</td>
    <td align="right">      597.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">     1239.00</td>
    <td align="right">     4463.00</td>
    <td align="right">      175.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1873.50</td>
    <td align="right">     6856.00</td>
    <td align="right">      573.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     2012.50</td>
    <td align="right">     6894.00</td>
    <td align="right">      776.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1275.75</td>
    <td align="right">     6170.00</td>
    <td align="right">      278.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     1290.50</td>
    <td align="right">     2808.00</td>
    <td align="right">      310.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     2179.75</td>
    <td align="right">     6428.00</td>
    <td align="right">     1052.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1531.25</td>
    <td align="right">     3112.25</td>
    <td align="right">      430.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     2178.25</td>
    <td align="right">     5830.25</td>
    <td align="right">     1039.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      743.50</td>
    <td align="right">     2687.00</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      862.00</td>
    <td align="right">     2612.25</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      513.75</td>
    <td align="right">     2164.75</td>
    <td align="right">       92.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      497.00</td>
    <td align="right">     2333.00</td>
    <td align="right">       99.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      547.75</td>
    <td align="right">     2253.00</td>
    <td align="right">      108.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">     1014.75</td>
    <td align="right">     1898.00</td>
    <td align="right">      154.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      630.25</td>
    <td align="right">     6170.50</td>
    <td align="right">       50.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      863.75</td>
    <td align="right">     2793.25</td>
    <td align="right">       87.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     1969.25</td>
    <td align="right">     6713.50</td>
    <td align="right">     1430.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1854.75</td>
    <td align="right">     6752.00</td>
    <td align="right">      418.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      778.25</td>
    <td align="right">     2958.25</td>
    <td align="right">      208.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2023.25</td>
    <td align="right">     7109.75</td>
    <td align="right">     1385.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">      893.25</td>
    <td align="right">     2843.75</td>
    <td align="right">      208.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      902.75</td>
    <td align="right">     2517.50</td>
    <td align="right">      626.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     3345.00</td>
    <td align="right">     5968.75</td>
    <td align="right">     1707.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     1722.75</td>
    <td align="right">     4554.50</td>
    <td align="right">      553.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     2756.00</td>
    <td align="right">     6968.25</td>
    <td align="right">     1692.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     3027.25</td>
    <td align="right">     6494.75</td>
    <td align="right">     1802.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     3669.50</td>
    <td align="right">     5791.75</td>
    <td align="right">     2014.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     2250.25</td>
    <td align="right">     6871.00</td>
    <td align="right">     1427.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     1291.25</td>
    <td align="right">     2779.75</td>
    <td align="right">      356.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">     2383.75</td>
    <td align="right">     6821.00</td>
    <td align="right">     1889.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1986.00</td>
    <td align="right">     2660.50</td>
    <td align="right">      409.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">     1153.75</td>
    <td align="right">     3229.50</td>
    <td align="right">      192.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     1403.75</td>
    <td align="right">     6522.50</td>
    <td align="right">      623.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      632.00</td>
    <td align="right">     2192.75</td>
    <td align="right">      146.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      713.50</td>
    <td align="right">     2137.50</td>
    <td align="right">      169.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">     1423.75</td>
    <td align="right">     2756.00</td>
    <td align="right">      118.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">     1311.25</td>
    <td align="right">     1702.00</td>
    <td align="right">      134.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">     1241.00</td>
    <td align="right">     1828.00</td>
    <td align="right">      218.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      651.75</td>
    <td align="right">     2174.75</td>
    <td align="right">      134.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     1491.75</td>
    <td align="right">     2915.50</td>
    <td align="right">      509.25</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     4441.00</td>
    <td align="right">     6906.00</td>
    <td align="right">     3588.50</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     1289.50</td>
    <td align="right">     3958.25</td>
    <td align="right">      948.50</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     4321.00</td>
    <td align="right">     7143.50</td>
    <td align="right">     3627.25</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     3252.00</td>
    <td align="right">     6946.75</td>
    <td align="right">     2635.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7203.00</td>
    <td align="right">     8261.00</td>
    <td align="right">     4971.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       38.75</td>
    <td align="right">        0.00</td>
    <td align="right">       38.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       47.25</td>
    <td align="right">        0.00</td>
    <td align="right">       47.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       45.25</td>
    <td align="right">        0.00</td>
    <td align="right">       45.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        5.25</td>
    <td align="right">        0.25</td>
    <td align="right">        5.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.50</td>
    <td align="right">       96.00</td>
    <td align="right">        0.50</td>
    <td align="right">       96.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.25</td>
    <td align="right">       37.00</td>
    <td align="right">        0.25</td>
    <td align="right">       37.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       32.25</td>
    <td align="right">        0.00</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.00</td>
    <td align="right">       28.75</td>
    <td align="right">        3.00</td>
    <td align="right">       28.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       44.25</td>
    <td align="right">      182.50</td>
    <td align="right">       44.25</td>
    <td align="right">      173.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:54:14</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.45</td>
    <td align="right">        0.50</td>
    <td align="right">       30.58</td>
    <td align="right">       5.471</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">       15.86</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        1.87</td>
    <td align="right">        3.90</td>
    <td align="right">      118.93</td>
    <td align="right">       4.295</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.29</td>
    <td align="right">        0.59</td>
    <td align="right">       35.68</td>
    <td align="right">       2.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        0.77</td>
    <td align="right">       46.72</td>
    <td align="right">       2.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.31</td>
    <td align="right">        0.59</td>
    <td align="right">       35.68</td>
    <td align="right">       0.621</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.21</td>
    <td align="right">       12.74</td>
    <td align="right">       1.192</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.05</td>
    <td align="right">       27.75</td>
    <td align="right">       0.366</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">       25.77</td>
    <td align="right">       0.365</td>
    <td align="right">       0.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.25</td>
    <td align="right">       15.29</td>
    <td align="right">       0.650</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.12</td>
    <td align="right">        0.13</td>
    <td align="right">       39.64</td>
    <td align="right">       0.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.28</td>
    <td align="right">        0.52</td>
    <td align="right">       31.71</td>
    <td align="right">       0.657</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.20</td>
    <td align="right">        0.22</td>
    <td align="right">       67.96</td>
    <td align="right">       0.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        2.88</td>
    <td align="right">        5.78</td>
    <td align="right">      176.13</td>
    <td align="right">       4.934</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.366</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        0.46</td>
    <td align="right">      140.45</td>
    <td align="right">       0.913</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.52</td>
    <td align="right">        6.13</td>
    <td align="right">      186.89</td>
    <td align="right">       0.681</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        1.60</td>
    <td align="right">        3.34</td>
    <td align="right">      101.94</td>
    <td align="right">       1.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">       15.86</td>
    <td align="right">       0.427</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        0.78</td>
    <td align="right">       47.57</td>
    <td align="right">       2.739</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.12</td>
    <td align="right">        0.14</td>
    <td align="right">       41.63</td>
    <td align="right">       0.480</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.84</td>
    <td align="right">        2.05</td>
    <td align="right">      124.59</td>
    <td align="right">       2.739</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.366</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.76</td>
    <td align="right">        0.85</td>
    <td align="right">       51.54</td>
    <td align="right">       1.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        0.46</td>
    <td align="right">      140.45</td>
    <td align="right">       0.913</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">       15.29</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.09</td>
    <td align="right">        1.21</td>
    <td align="right">       73.91</td>
    <td align="right">       1.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.21</td>
    <td align="right">        2.25</td>
    <td align="right">      136.77</td>
    <td align="right">       0.646</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        1.93</td>
    <td align="right">        2.14</td>
    <td align="right">      130.26</td>
    <td align="right">       5.469</td>
    <td align="right">       0.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        2.01</td>
    <td align="right">        2.23</td>
    <td align="right">      135.92</td>
    <td align="right">       5.469</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.99</td>
    <td align="right">        2.21</td>
    <td align="right">      134.79</td>
    <td align="right">       5.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        1.00</td>
    <td align="right">       30.58</td>
    <td align="right">       0.700</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.44</td>
    <td align="right">        0.49</td>
    <td align="right">      149.51</td>
    <td align="right">       0.913</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.79</td>
    <td align="right">        0.88</td>
    <td align="right">       53.52</td>
    <td align="right">       1.828</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.41</td>
    <td align="right">        1.57</td>
    <td align="right">       95.71</td>
    <td align="right">       1.829</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.366</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.19</td>
    <td align="right">        1.33</td>
    <td align="right">       80.70</td>
    <td align="right">       5.468</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.12</td>
    <td align="right">       36.25</td>
    <td align="right">       0.412</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        4.71</td>
    <td align="right">        9.46</td>
    <td align="right">      144.13</td>
    <td align="right">       1.893</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        2.26</td>
    <td align="right">        2.51</td>
    <td align="right">      152.91</td>
    <td align="right">       5.465</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.30</td>
    <td align="right">        0.55</td>
    <td align="right">       33.70</td>
    <td align="right">       0.790</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.08</td>
    <td align="right">       23.79</td>
    <td align="right">       0.913</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.26</td>
    <td align="right">       15.86</td>
    <td align="right">       2.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.29</td>
    <td align="right">        0.59</td>
    <td align="right">       35.68</td>
    <td align="right">       2.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        0.84</td>
    <td align="right">       50.97</td>
    <td align="right">       2.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        1.33</td>
    <td align="right">        2.79</td>
    <td align="right">       84.95</td>
    <td align="right">       1.525</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.52</td>
    <td align="right">        0.57</td>
    <td align="right">      174.43</td>
    <td align="right">       0.912</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.37</td>
    <td align="right">      112.13</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        0.86</td>
    <td align="right">      260.51</td>
    <td align="right">       0.427</td>
    <td align="right">       0.108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.12</td>
    <td align="right">        0.18</td>
    <td align="right">       55.50</td>
    <td align="right">       0.428</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.24</td>
    <td align="right">       72.49</td>
    <td align="right">       0.911</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.04</td>
    <td align="right">       11.89</td>
    <td align="right">       0.428</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.33</td>
    <td align="right">      101.94</td>
    <td align="right">       0.427</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.07</td>
    <td align="right">       20.39</td>
    <td align="right">       0.912</td>
    <td align="right">       0.077</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        3.11</td>
    <td align="right">        6.24</td>
    <td align="right">       95.14</td>
    <td align="right">       1.894</td>
    <td align="right">       0.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">       18.12</td>
    <td align="right">       0.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.33</td>
    <td align="right">       19.82</td>
    <td align="right">       0.591</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.83</td>
    <td align="right">        1.67</td>
    <td align="right">      101.94</td>
    <td align="right">       1.830</td>
    <td align="right">       0.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        2.51</td>
    <td align="right">      152.91</td>
    <td align="right">       1.830</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.67</td>
    <td align="right">        3.35</td>
    <td align="right">      203.88</td>
    <td align="right">       1.830</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.19</td>
    <td align="right">        0.39</td>
    <td align="right">       23.79</td>
    <td align="right">       1.831</td>
    <td align="right">       0.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        0.81</td>
    <td align="right">        1.63</td>
    <td align="right">       99.11</td>
    <td align="right">       1.830</td>
    <td align="right">       0.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.52</td>
    <td align="right">        1.05</td>
    <td align="right">       63.71</td>
    <td align="right">       1.829</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        1.84</td>
    <td align="right">        3.68</td>
    <td align="right">      224.27</td>
    <td align="right">       1.829</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        1.26</td>
    <td align="right">       76.46</td>
    <td align="right">       1.829</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.92</td>
    <td align="right">        1.84</td>
    <td align="right">      112.13</td>
    <td align="right">       1.830</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       50.97</td>
    <td align="right">       0.912</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       50.97</td>
    <td align="right">       0.912</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       50.97</td>
    <td align="right">       0.912</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">       56.07</td>
    <td align="right">       0.912</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">       56.07</td>
    <td align="right">       0.912</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">       56.07</td>
    <td align="right">       0.912</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.06</td>
    <td align="right">       17.84</td>
    <td align="right">       0.427</td>
    <td align="right">       0.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.36</td>
    <td align="right">        0.74</td>
    <td align="right">       22.65</td>
    <td align="right">       1.526</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">       42.48</td>
    <td align="right">       1.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        0.84</td>
    <td align="right">       50.97</td>
    <td align="right">       1.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.41</td>
    <td align="right">      125.73</td>
    <td align="right">       0.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        1.40</td>
    <td align="right">        2.60</td>
    <td align="right">      158.57</td>
    <td align="right">       1.266</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.47</td>
    <td align="right">        0.52</td>
    <td align="right">      159.71</td>
    <td align="right">       0.913</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        9.11</td>
    <td align="right">       18.28</td>
    <td align="right">      278.64</td>
    <td align="right">       1.893</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.35</td>
    <td align="right">        0.39</td>
    <td align="right">       35.68</td>
    <td align="right">       0.282</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.81</td>
    <td align="right">        1.51</td>
    <td align="right">       91.75</td>
    <td align="right">       0.540</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.85</td>
    <td align="right">        1.59</td>
    <td align="right">       96.84</td>
    <td align="right">       0.585</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">       15.86</td>
    <td align="right">       0.428</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.11</td>
    <td align="right">       33.98</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.13</td>
    <td align="right">       40.78</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.12</td>
    <td align="right">       35.68</td>
    <td align="right">       0.428</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        0.78</td>
    <td align="right">      236.16</td>
    <td align="right">       0.213</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        4.22</td>
    <td align="right">        7.86</td>
    <td align="right">      478.55</td>
    <td align="right">       0.532</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.366</td>
    <td align="right">       0.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.77</td>
    <td align="right">        4.18</td>
    <td align="right">      254.85</td>
    <td align="right">       2.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.20</td>
    <td align="right">       11.89</td>
    <td align="right">       0.898</td>
    <td align="right">       0.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.31</td>
    <td align="right">        0.34</td>
    <td align="right">      104.77</td>
    <td align="right">       0.291</td>
    <td align="right">       0.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.27</td>
    <td align="right">        0.50</td>
    <td align="right">       30.58</td>
    <td align="right">       0.893</td>
    <td align="right">       0.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.06</td>
    <td align="right">       17.84</td>
    <td align="right">       0.427</td>
    <td align="right">       0.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.11</td>
    <td align="right">       33.98</td>
    <td align="right">       0.529</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        3.38</td>
    <td align="right">        7.05</td>
    <td align="right">      214.92</td>
    <td align="right">       1.525</td>
    <td align="right">       0.119</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        0.60</td>
    <td align="right">       54.37</td>
    <td align="right">       0.510</td>
    <td align="right">       0.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.28</td>
    <td align="right">       84.95</td>
    <td align="right">       0.912</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        0.16</td>
    <td align="right">       99.11</td>
    <td align="right">       0.365</td>
    <td align="right">       0.146</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        0.78</td>
    <td align="right">      236.16</td>
    <td align="right">       0.410</td>
    <td align="right">       0.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        7.59</td>
    <td align="right">       14.12</td>
    <td align="right">      859.70</td>
    <td align="right">       0.768</td>
    <td align="right">       0.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.365</td>
    <td align="right">       0.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        3.01</td>
    <td align="right">        6.04</td>
    <td align="right">      368.12</td>
    <td align="right">       2.523</td>
    <td align="right">       0.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.37</td>
    <td align="right">        2.75</td>
    <td align="right">      167.64</td>
    <td align="right">       2.743</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.26</td>
    <td align="right">       23.79</td>
    <td align="right">       0.375</td>
    <td align="right">       0.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       30.58</td>
    <td align="right">       0.427</td>
    <td align="right">       0.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.08</td>
    <td align="right">       23.79</td>
    <td align="right">       0.427</td>
    <td align="right">       0.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.10</td>
    <td align="right">        2.21</td>
    <td align="right">      134.79</td>
    <td align="right">       1.830</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        1.34</td>
    <td align="right">        2.11</td>
    <td align="right">      642.23</td>
    <td align="right">       0.401</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.68</td>
    <td align="right">        1.07</td>
    <td align="right">      326.21</td>
    <td align="right">       0.427</td>
    <td align="right">       0.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.20</td>
    <td align="right">       61.16</td>
    <td align="right">       0.427</td>
    <td align="right">       0.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        1.43</td>
    <td align="right">        2.67</td>
    <td align="right">      162.54</td>
    <td align="right">       1.607</td>
    <td align="right">       0.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.08</td>
    <td align="right">      142.72</td>
    <td align="right">       0.122</td>
    <td align="right">       0.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.65</td>
    <td align="right">        1.30</td>
    <td align="right">      118.93</td>
    <td align="right">       1.645</td>
    <td align="right">       0.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.09</td>
    <td align="right">      163.11</td>
    <td align="right">       0.122</td>
    <td align="right">       0.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">       81.55</td>
    <td align="right">       0.122</td>
    <td align="right">       0.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.45</td>
    <td align="right">        0.50</td>
    <td align="right">       30.58</td>
    <td align="right">       5.203</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">       15.86</td>
    <td align="right">       0.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        1.87</td>
    <td align="right">        3.90</td>
    <td align="right">      118.93</td>
    <td align="right">       4.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.29</td>
    <td align="right">        0.59</td>
    <td align="right">       35.68</td>
    <td align="right">       2.633</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        0.77</td>
    <td align="right">       46.72</td>
    <td align="right">       2.633</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.31</td>
    <td align="right">        0.59</td>
    <td align="right">       35.68</td>
    <td align="right">       0.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.21</td>
    <td align="right">       12.74</td>
    <td align="right">       0.790</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.05</td>
    <td align="right">       27.75</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">       25.77</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.25</td>
    <td align="right">       15.29</td>
    <td align="right">       0.311</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.12</td>
    <td align="right">        0.13</td>
    <td align="right">       39.64</td>
    <td align="right">       0.872</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.28</td>
    <td align="right">        0.52</td>
    <td align="right">       31.71</td>
    <td align="right">       0.472</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.20</td>
    <td align="right">        0.22</td>
    <td align="right">       67.96</td>
    <td align="right">       0.872</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        2.88</td>
    <td align="right">        5.78</td>
    <td align="right">      176.13</td>
    <td align="right">       4.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        0.46</td>
    <td align="right">      140.45</td>
    <td align="right">       0.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.52</td>
    <td align="right">        6.13</td>
    <td align="right">      186.89</td>
    <td align="right">       0.340</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        1.60</td>
    <td align="right">        3.34</td>
    <td align="right">      101.94</td>
    <td align="right">       1.461</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">       15.86</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        0.78</td>
    <td align="right">       47.57</td>
    <td align="right">       2.616</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.12</td>
    <td align="right">        0.14</td>
    <td align="right">       41.63</td>
    <td align="right">       0.285</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.84</td>
    <td align="right">        2.05</td>
    <td align="right">      124.59</td>
    <td align="right">       2.620</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.76</td>
    <td align="right">        0.85</td>
    <td align="right">       51.54</td>
    <td align="right">       1.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        0.46</td>
    <td align="right">      140.45</td>
    <td align="right">       0.873</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">       15.29</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.09</td>
    <td align="right">        1.21</td>
    <td align="right">       73.91</td>
    <td align="right">       1.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.21</td>
    <td align="right">        2.25</td>
    <td align="right">      136.77</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        1.93</td>
    <td align="right">        2.14</td>
    <td align="right">      130.26</td>
    <td align="right">       5.203</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        2.01</td>
    <td align="right">        2.23</td>
    <td align="right">      135.92</td>
    <td align="right">       5.203</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.99</td>
    <td align="right">        2.21</td>
    <td align="right">      134.79</td>
    <td align="right">       5.220</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.90</td>
    <td align="right">        1.00</td>
    <td align="right">       30.58</td>
    <td align="right">       0.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.44</td>
    <td align="right">        0.49</td>
    <td align="right">      149.51</td>
    <td align="right">       0.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.79</td>
    <td align="right">        0.88</td>
    <td align="right">       53.52</td>
    <td align="right">       1.751</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.41</td>
    <td align="right">        1.57</td>
    <td align="right">       95.71</td>
    <td align="right">       1.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.19</td>
    <td align="right">        1.33</td>
    <td align="right">       80.70</td>
    <td align="right">       5.203</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.12</td>
    <td align="right">       36.25</td>
    <td align="right">       0.238</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        4.71</td>
    <td align="right">        9.46</td>
    <td align="right">      144.13</td>
    <td align="right">       1.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        2.26</td>
    <td align="right">        2.51</td>
    <td align="right">      152.91</td>
    <td align="right">       5.203</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.30</td>
    <td align="right">        0.55</td>
    <td align="right">       33.70</td>
    <td align="right">       0.547</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.08</td>
    <td align="right">       23.79</td>
    <td align="right">       0.868</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.26</td>
    <td align="right">       15.86</td>
    <td align="right">       2.633</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.29</td>
    <td align="right">        0.59</td>
    <td align="right">       35.68</td>
    <td align="right">       2.633</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        0.84</td>
    <td align="right">       50.97</td>
    <td align="right">       2.633</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        1.33</td>
    <td align="right">        2.79</td>
    <td align="right">       84.95</td>
    <td align="right">       1.458</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.52</td>
    <td align="right">        0.57</td>
    <td align="right">      174.43</td>
    <td align="right">       0.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.37</td>
    <td align="right">      112.13</td>
    <td align="right">       0.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        0.86</td>
    <td align="right">      260.51</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.12</td>
    <td align="right">        0.18</td>
    <td align="right">       55.50</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.24</td>
    <td align="right">       72.49</td>
    <td align="right">       0.867</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.04</td>
    <td align="right">       11.89</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.33</td>
    <td align="right">      101.94</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.07</td>
    <td align="right">       20.39</td>
    <td align="right">       0.867</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        3.11</td>
    <td align="right">        6.24</td>
    <td align="right">       95.14</td>
    <td align="right">       1.814</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">       18.12</td>
    <td align="right">       0.349</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.33</td>
    <td align="right">       19.82</td>
    <td align="right">       0.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.83</td>
    <td align="right">        1.67</td>
    <td align="right">      101.94</td>
    <td align="right">       1.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        2.51</td>
    <td align="right">      152.91</td>
    <td align="right">       1.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.67</td>
    <td align="right">        3.35</td>
    <td align="right">      203.88</td>
    <td align="right">       1.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.19</td>
    <td align="right">        0.39</td>
    <td align="right">       23.79</td>
    <td align="right">       1.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        0.81</td>
    <td align="right">        1.63</td>
    <td align="right">       99.11</td>
    <td align="right">       1.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.52</td>
    <td align="right">        1.05</td>
    <td align="right">       63.71</td>
    <td align="right">       1.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        1.84</td>
    <td align="right">        3.68</td>
    <td align="right">      224.27</td>
    <td align="right">       1.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        1.26</td>
    <td align="right">       76.46</td>
    <td align="right">       1.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.92</td>
    <td align="right">        1.84</td>
    <td align="right">      112.13</td>
    <td align="right">       1.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       50.97</td>
    <td align="right">       0.867</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       50.97</td>
    <td align="right">       0.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       50.97</td>
    <td align="right">       0.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">       56.07</td>
    <td align="right">       0.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">       56.07</td>
    <td align="right">       0.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">       56.07</td>
    <td align="right">       0.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.06</td>
    <td align="right">       17.84</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.36</td>
    <td align="right">        0.74</td>
    <td align="right">       22.65</td>
    <td align="right">       1.462</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">       42.48</td>
    <td align="right">       1.748</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        0.84</td>
    <td align="right">       50.97</td>
    <td align="right">       1.747</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.41</td>
    <td align="right">      125.73</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        1.40</td>
    <td align="right">        2.60</td>
    <td align="right">      158.57</td>
    <td align="right">       0.694</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.47</td>
    <td align="right">        0.52</td>
    <td align="right">      159.71</td>
    <td align="right">       0.872</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        9.11</td>
    <td align="right">       18.28</td>
    <td align="right">      278.64</td>
    <td align="right">       1.814</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.35</td>
    <td align="right">        0.39</td>
    <td align="right">       35.68</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.81</td>
    <td align="right">        1.51</td>
    <td align="right">       91.75</td>
    <td align="right">       0.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.85</td>
    <td align="right">        1.59</td>
    <td align="right">       96.84</td>
    <td align="right">       0.278</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">       15.86</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.11</td>
    <td align="right">       33.98</td>
    <td align="right">       0.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.13</td>
    <td align="right">       40.78</td>
    <td align="right">       0.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.12</td>
    <td align="right">       35.68</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        0.78</td>
    <td align="right">      236.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        4.22</td>
    <td align="right">        7.86</td>
    <td align="right">      478.55</td>
    <td align="right">       0.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.77</td>
    <td align="right">        4.18</td>
    <td align="right">      254.85</td>
    <td align="right">       2.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.20</td>
    <td align="right">       11.89</td>
    <td align="right">       0.329</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.31</td>
    <td align="right">        0.34</td>
    <td align="right">      104.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.27</td>
    <td align="right">        0.50</td>
    <td align="right">       30.58</td>
    <td align="right">       0.335</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.06</td>
    <td align="right">       17.84</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.11</td>
    <td align="right">       33.98</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        3.38</td>
    <td align="right">        7.05</td>
    <td align="right">      214.92</td>
    <td align="right">       1.457</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        0.60</td>
    <td align="right">       54.37</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.28</td>
    <td align="right">       84.95</td>
    <td align="right">       0.867</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        0.16</td>
    <td align="right">       99.11</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        0.78</td>
    <td align="right">      236.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        7.59</td>
    <td align="right">       14.12</td>
    <td align="right">      859.70</td>
    <td align="right">       0.336</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">       15.29</td>
    <td align="right">       0.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        3.01</td>
    <td align="right">        6.04</td>
    <td align="right">      368.12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.37</td>
    <td align="right">        2.75</td>
    <td align="right">      167.64</td>
    <td align="right">       2.633</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.26</td>
    <td align="right">       23.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.10</td>
    <td align="right">       30.58</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.08</td>
    <td align="right">       23.79</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.10</td>
    <td align="right">        2.21</td>
    <td align="right">      134.79</td>
    <td align="right">       1.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        1.34</td>
    <td align="right">        2.11</td>
    <td align="right">      642.23</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        0.68</td>
    <td align="right">        1.07</td>
    <td align="right">      326.21</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.13</td>
    <td align="right">        0.20</td>
    <td align="right">       61.16</td>
    <td align="right">       0.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        1.43</td>
    <td align="right">        2.67</td>
    <td align="right">      162.54</td>
    <td align="right">       0.543</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.08</td>
    <td align="right">      142.72</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.65</td>
    <td align="right">        1.30</td>
    <td align="right">      118.93</td>
    <td align="right">       1.580</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.09</td>
    <td align="right">      163.11</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">       81.55</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:54:14</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         672</td>
    <td align="right">          86</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">         259</td>
    <td align="right">          59</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">         229</td>
    <td align="right">          29</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          94</td>
    <td align="right">          94</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          94</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">         118</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        8011</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        4342</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">       15534</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">        1322</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">        1659</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">        2900</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">        2901</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:54:14</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     3611.94</td>
    <td align="right">    33493.75</td>
    <td align="right">17-SEP-07:45</td>
    <td align="right">   389916.64</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1109.37</td>
    <td align="right">    21667.40</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    54284.39</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        8.57</td>
    <td align="right">       30.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      548.15</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      797.97</td>
    <td align="right">    16068.38</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    38225.95</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        7.91</td>
    <td align="right">       28.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      505.60</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      797.97</td>
    <td align="right">    16068.38</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    38225.95</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        5.66</td>
    <td align="right">       20.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      361.85</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        5.22</td>
    <td align="right">       18.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      333.75</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       16.58</td>
    <td align="right">       58.87</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1059.69</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       15.29</td>
    <td align="right">       54.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      977.42</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       11.46</td>
    <td align="right">       58.92</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      530.27</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       10.70</td>
    <td align="right">       55.02</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      495.15</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        3.70</td>
    <td align="right">      117.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      117.17</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        3.44</td>
    <td align="right">      108.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      108.98</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.43</td>
    <td align="right">      108.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      108.80</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.19</td>
    <td align="right">      101.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      101.20</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       13.20</td>
    <td align="right">      418.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      418.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       12.27</td>
    <td align="right">      389.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      389.21</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       13.14</td>
    <td align="right">       46.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      839.80</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        8.43</td>
    <td align="right">       29.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      538.80</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       19.71</td>
    <td align="right">       69.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1259.70</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       12.64</td>
    <td align="right">       44.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      808.19</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       26.27</td>
    <td align="right">       93.31</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1679.60</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       16.86</td>
    <td align="right">       59.87</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1077.59</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        3.07</td>
    <td align="right">       10.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      195.95</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.97</td>
    <td align="right">        6.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      125.72</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       12.77</td>
    <td align="right">       45.36</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      816.47</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        8.19</td>
    <td align="right">       29.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      523.83</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        8.21</td>
    <td align="right">       29.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      524.87</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        5.27</td>
    <td align="right">       18.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      336.75</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       28.90</td>
    <td align="right">      102.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1847.56</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       18.54</td>
    <td align="right">       65.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1185.35</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        9.85</td>
    <td align="right">       34.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      629.85</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        6.32</td>
    <td align="right">       22.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      404.10</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       14.45</td>
    <td align="right">       51.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      923.78</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        9.27</td>
    <td align="right">       32.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      592.68</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       17.37</td>
    <td align="right">       61.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1110.40</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       11.14</td>
    <td align="right">       39.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      712.41</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        4.61</td>
    <td align="right">       16.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      294.98</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.32</td>
    <td align="right">        4.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       84.28</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        6.04</td>
    <td align="right">       21.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      386.29</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.73</td>
    <td align="right">        6.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      110.37</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        2.05</td>
    <td align="right">        7.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      131.10</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.59</td>
    <td align="right">        2.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.46</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        4.61</td>
    <td align="right">       16.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      294.98</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.32</td>
    <td align="right">        4.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       84.28</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        6.59</td>
    <td align="right">       23.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      421.40</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.88</td>
    <td align="right">        6.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      120.40</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        8.13</td>
    <td align="right">       41.81</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      376.25</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        7.48</td>
    <td align="right">       38.46</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      346.15</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        6.77</td>
    <td align="right">       34.84</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      313.55</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        6.23</td>
    <td align="right">       32.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      288.46</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        1.81</td>
    <td align="right">        9.29</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       83.61</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        1.66</td>
    <td align="right">        8.55</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       76.92</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       17.14</td>
    <td align="right">       88.14</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      793.27</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       15.77</td>
    <td align="right">       81.09</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      729.81</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.71</td>
    <td align="right">      181.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      181.09</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        4.51</td>
    <td align="right">      143.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      143.04</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        8.19</td>
    <td align="right">      259.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      259.69</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.47</td>
    <td align="right">      205.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      205.13</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        4.71</td>
    <td align="right">      149.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      149.25</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.72</td>
    <td align="right">      117.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      117.89</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.65</td>
    <td align="right">      179.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      179.10</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        4.46</td>
    <td align="right">      141.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      141.47</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        8.63</td>
    <td align="right">      273.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      273.61</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        5.78</td>
    <td align="right">      183.31</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      183.31</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       36.75</td>
    <td align="right">     1165.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1165.38</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       24.62</td>
    <td align="right">      780.77</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      780.77</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       38.35</td>
    <td align="right">     1216.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1216.05</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       25.69</td>
    <td align="right">      814.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      814.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       38.03</td>
    <td align="right">     1205.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1205.92</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       25.48</td>
    <td align="right">      807.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      807.93</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       22.77</td>
    <td align="right">      722.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      722.03</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       15.26</td>
    <td align="right">      483.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      483.74</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        8.32</td>
    <td align="right">      263.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      263.90</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        3.34</td>
    <td align="right">      105.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      105.88</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       14.88</td>
    <td align="right">      471.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      471.96</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.97</td>
    <td align="right">      189.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      189.35</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       33.67</td>
    <td align="right">      119.57</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2152.17</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       16.66</td>
    <td align="right">       59.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1065.22</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       15.33</td>
    <td align="right">       54.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      980.07</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        7.59</td>
    <td align="right">       26.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      485.08</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       10.72</td>
    <td align="right">      339.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      339.93</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        6.29</td>
    <td align="right">      199.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      199.46</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       28.08</td>
    <td align="right">      890.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      890.30</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       16.47</td>
    <td align="right">      522.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      522.41</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       57.43</td>
    <td align="right">     1821.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1821.07</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       33.70</td>
    <td align="right">     1068.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1068.56</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       31.89</td>
    <td align="right">     1011.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1011.37</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       17.66</td>
    <td align="right">      559.87</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      559.87</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.54</td>
    <td align="right">      112.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      112.37</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.54</td>
    <td align="right">      112.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      112.37</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.08</td>
    <td align="right">      192.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      192.64</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.08</td>
    <td align="right">      192.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      192.64</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       12.56</td>
    <td align="right">      398.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      398.13</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       12.56</td>
    <td align="right">      398.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      398.13</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.72</td>
    <td align="right">      117.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      117.99</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.72</td>
    <td align="right">      117.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      117.99</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       12.56</td>
    <td align="right">      398.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      398.13</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       12.56</td>
    <td align="right">      398.13</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      398.13</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       13.37</td>
    <td align="right">      423.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      423.81</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       13.37</td>
    <td align="right">      423.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      423.81</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.24</td>
    <td align="right">      102.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      102.74</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.24</td>
    <td align="right">      102.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      102.74</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.13</td>
    <td align="right">       67.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       67.42</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.13</td>
    <td align="right">       67.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       67.42</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       15.59</td>
    <td align="right">      494.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      494.45</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       15.59</td>
    <td align="right">      494.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      494.45</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        6.48</td>
    <td align="right">      205.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      205.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        6.48</td>
    <td align="right">      205.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      205.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.82</td>
    <td align="right">       57.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       57.79</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.82</td>
    <td align="right">       57.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       57.79</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.56</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.56</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.56</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.56</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.56</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.56</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      144.48</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.01</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.01</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.01</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.01</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.01</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.01</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.93</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       11.24</td>
    <td align="right">      356.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      356.39</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       11.24</td>
    <td align="right">      356.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      356.39</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       14.28</td>
    <td align="right">      452.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      452.71</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       14.28</td>
    <td align="right">      452.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      452.71</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       21.11</td>
    <td align="right">      669.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      669.43</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       21.11</td>
    <td align="right">      669.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      669.43</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        9.37</td>
    <td align="right">      296.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      296.99</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        9.37</td>
    <td align="right">      296.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      296.99</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        7.59</td>
    <td align="right">      240.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      240.80</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        7.59</td>
    <td align="right">      240.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      240.80</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       21.11</td>
    <td align="right">      669.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      669.43</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       21.11</td>
    <td align="right">      669.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      669.43</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        6.43</td>
    <td align="right">       22.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      410.85</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        5.61</td>
    <td align="right">       19.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      358.85</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        1.45</td>
    <td align="right">        5.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       92.47</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        4.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       80.77</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       19.70</td>
    <td align="right">      624.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      624.68</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       15.35</td>
    <td align="right">      486.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      486.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.22</td>
    <td align="right">      102.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      102.22</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.51</td>
    <td align="right">       79.65</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       79.65</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.58</td>
    <td align="right">      113.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      113.58</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.79</td>
    <td align="right">       88.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       88.49</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       10.13</td>
    <td align="right">       94.01</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      783.46</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        5.64</td>
    <td align="right">       26.70</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      480.58</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       11.74</td>
    <td align="right">      108.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      908.36</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        6.54</td>
    <td align="right">       30.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      557.19</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        6.79</td>
    <td align="right">       63.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      525.55</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        3.78</td>
    <td align="right">       17.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      322.37</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        7.17</td>
    <td align="right">       66.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      554.75</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        3.99</td>
    <td align="right">       18.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      340.28</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       35.43</td>
    <td align="right">      328.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2741.30</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       19.73</td>
    <td align="right">       93.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1681.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       63.64</td>
    <td align="right">      590.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4924.62</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       35.45</td>
    <td align="right">      167.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3020.77</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       12.03</td>
    <td align="right">      111.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      931.07</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        6.70</td>
    <td align="right">       31.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      571.12</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        2.49</td>
    <td align="right">       23.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      191.84</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.32</td>
    <td align="right">        6.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      112.83</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.89</td>
    <td align="right">        8.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       68.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.47</td>
    <td align="right">        2.24</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       40.30</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.07</td>
    <td align="right">       10.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       82.22</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.57</td>
    <td align="right">        2.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       48.36</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        2.22</td>
    <td align="right">       21.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      170.53</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.18</td>
    <td align="right">        5.57</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      100.29</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        2.36</td>
    <td align="right">       22.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      181.19</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        5.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      106.56</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.39</td>
    <td align="right">       13.24</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      106.58</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.74</td>
    <td align="right">        3.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       62.68</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.83</td>
    <td align="right">        7.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       63.95</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.44</td>
    <td align="right">        2.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.61</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        2.14</td>
    <td align="right">       20.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      164.44</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.14</td>
    <td align="right">        5.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       96.71</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.28</td>
    <td align="right">      103.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      103.95</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.28</td>
    <td align="right">      103.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      103.95</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.75</td>
    <td align="right">      118.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      118.80</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.75</td>
    <td align="right">      118.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      118.80</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.87</td>
    <td align="right">       59.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       59.40</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        1.87</td>
    <td align="right">       59.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       59.40</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       16.91</td>
    <td align="right">       82.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1479.13</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       14.74</td>
    <td align="right">       71.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1289.50</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        8.59</td>
    <td align="right">       41.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      751.30</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        7.49</td>
    <td align="right">       36.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      654.98</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        1.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       33.34</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.33</td>
    <td align="right">        1.59</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       28.66</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        1.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       33.34</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.33</td>
    <td align="right">        1.59</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       28.66</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        1.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       32.15</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.32</td>
    <td align="right">        1.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       27.63</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        2.70</td>
    <td align="right">       13.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      235.75</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        2.32</td>
    <td align="right">       11.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      202.64</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        6.26</td>
    <td align="right">       30.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      547.69</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        5.38</td>
    <td align="right">       26.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      470.77</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.33</td>
    <td align="right">        6.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      116.68</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.15</td>
    <td align="right">        5.57</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      100.29</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.29</td>
    <td align="right">        1.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       25.00</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        1.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       21.49</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.45</td>
    <td align="right">       11.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      214.31</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.11</td>
    <td align="right">       10.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      184.21</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.43</td>
    <td align="right">        2.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.51</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        1.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       32.24</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        1.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       33.34</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.33</td>
    <td align="right">        1.59</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       28.66</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.82</td>
    <td align="right">        3.97</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       71.44</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        3.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       61.40</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.98</td>
    <td align="right">        4.76</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       85.73</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.84</td>
    <td align="right">        4.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       73.69</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.86</td>
    <td align="right">        4.17</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       75.01</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.74</td>
    <td align="right">        3.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       64.47</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.43</td>
    <td align="right">        2.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.51</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        1.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       32.24</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.74</td>
    <td align="right">        3.57</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       64.29</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.63</td>
    <td align="right">        3.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       55.26</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.57</td>
    <td align="right">        2.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       50.01</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.49</td>
    <td align="right">        2.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       42.98</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.47</td>
    <td align="right">        7.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      128.59</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.26</td>
    <td align="right">        6.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      110.53</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.49</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.35</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.49</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.35</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.49</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.35</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.49</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.35</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.76</td>
    <td align="right">       55.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       55.92</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.59</td>
    <td align="right">       50.57</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       50.57</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.47</td>
    <td align="right">      110.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      110.09</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.14</td>
    <td align="right">       99.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       99.56</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.49</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.35</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 LOUNGE TOILET SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.29</td>
    <td align="right">      167.76</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      167.76</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 LOUNGE TOILET SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.78</td>
    <td align="right">      151.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      151.71</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.49</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       47.18</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.35</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       42.67</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.31</td>
    <td align="right">       73.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       73.39</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.09</td>
    <td align="right">       66.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       66.37</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      311.39</td>
    <td align="right">     5599.02</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    16058.44</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.67</td>
    <td align="right">        2.36</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       42.56</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      311.39</td>
    <td align="right">     5599.02</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    16058.44</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.44</td>
    <td align="right">        1.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       28.09</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.29</td>
    <td align="right">        4.57</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       82.27</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.76</td>
    <td align="right">        3.90</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       35.12</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.26</td>
    <td align="right">        8.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        8.19</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.24</td>
    <td align="right">        7.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        7.61</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.92</td>
    <td align="right">       29.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       29.26</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        4.71</td>
    <td align="right">       16.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      301.00</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        7.06</td>
    <td align="right">       25.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      451.51</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        9.42</td>
    <td align="right">       33.44</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      602.01</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.10</td>
    <td align="right">        3.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       70.23</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        4.58</td>
    <td align="right">       16.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      292.64</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.94</td>
    <td align="right">       10.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      188.13</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       10.36</td>
    <td align="right">       36.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      662.21</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        3.53</td>
    <td align="right">       12.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      225.75</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        5.18</td>
    <td align="right">       18.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      331.10</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        6.23</td>
    <td align="right">       22.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      397.99</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        3.30</td>
    <td align="right">       11.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      210.70</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        4.32</td>
    <td align="right">       15.33</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      275.92</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.46</td>
    <td align="right">        5.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       93.65</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        3.30</td>
    <td align="right">       11.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      210.70</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        4.71</td>
    <td align="right">       16.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      301.00</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.65</td>
    <td align="right">        3.34</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       30.10</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        2.79</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       25.08</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        0.74</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        6.69</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        1.37</td>
    <td align="right">        7.05</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">       63.46</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.20</td>
    <td align="right">       38.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       38.04</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.72</td>
    <td align="right">       54.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       54.56</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.99</td>
    <td align="right">       31.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       31.35</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.19</td>
    <td align="right">       37.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.63</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        2.85</td>
    <td align="right">       90.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       90.30</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       12.13</td>
    <td align="right">      384.62</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      384.62</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       12.66</td>
    <td align="right">      401.34</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      401.34</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       12.55</td>
    <td align="right">      397.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      397.99</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        7.51</td>
    <td align="right">      238.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      238.29</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        4.98</td>
    <td align="right">      158.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      158.03</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        8.91</td>
    <td align="right">      282.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      282.61</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       17.00</td>
    <td align="right">       60.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1086.96</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        7.74</td>
    <td align="right">       27.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      494.98</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.43</td>
    <td align="right">      140.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      140.47</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       11.60</td>
    <td align="right">      367.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      367.89</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       23.73</td>
    <td align="right">      752.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      752.51</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       14.24</td>
    <td align="right">      451.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      451.51</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.81</td>
    <td align="right">        2.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       52.01</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        0.18</td>
    <td align="right">        0.65</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       11.71</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.35</td>
    <td align="right">      137.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      137.96</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.71</td>
    <td align="right">       22.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       22.58</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.79</td>
    <td align="right">       25.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       25.08</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        4.49</td>
    <td align="right">       67.31</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      302.88</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        5.20</td>
    <td align="right">       78.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      351.17</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        3.01</td>
    <td align="right">       45.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      203.18</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        3.18</td>
    <td align="right">       47.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      214.46</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       15.69</td>
    <td align="right">      235.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1059.78</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       28.19</td>
    <td align="right">      423.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1903.85</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        5.33</td>
    <td align="right">       79.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      359.95</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.17</td>
    <td align="right">       17.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       79.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        6.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       28.22</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        7.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       33.86</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.04</td>
    <td align="right">       15.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       70.23</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        1.11</td>
    <td align="right">       16.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       74.62</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.65</td>
    <td align="right">        9.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       43.90</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.39</td>
    <td align="right">        5.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       26.34</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.00</td>
    <td align="right">       15.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       67.73</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        2.17</td>
    <td align="right">       10.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      189.63</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">        1.10</td>
    <td align="right">        5.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       96.32</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.68</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.68</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.52</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        1.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       33.11</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.88</td>
    <td align="right">        4.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       76.92</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.19</td>
    <td align="right">        0.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       16.39</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        3.51</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.34</td>
    <td align="right">        1.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       30.10</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        5.27</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.68</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       10.03</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        0.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       12.04</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.12</td>
    <td align="right">        0.59</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       10.54</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        5.27</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        9.03</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        7.02</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       18.06</td>
    <td align="right">02-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        5.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        5.35</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.33</td>
    <td align="right">       10.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       10.54</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 LOUNGE TOILET SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.51</td>
    <td align="right">       16.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       16.05</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        4.52</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.22</td>
    <td align="right">        7.02</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        7.02</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      287.74</td>
    <td align="right">       24.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34128.32</td>
    <td align="right">09-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      241.16</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22794.52</td>
    <td align="right">24-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">      241.16</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22794.52</td>
    <td align="right">24-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     3611.94</td>
    <td align="right">    33493.75</td>
    <td align="right">17-SEP-07:45</td>
    <td align="right">   389916.64</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     3611.94</td>
    <td align="right">    33493.75</td>
    <td align="right">17-SEP-07:45</td>
    <td align="right">   389916.64</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     3611.94</td>
    <td align="right">    33493.75</td>
    <td align="right">17-SEP-07:45</td>
    <td align="right">   389916.64</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     3611.94</td>
    <td align="right">    33493.75</td>
    <td align="right">17-SEP-07:45</td>
    <td align="right">   389916.64</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     3611.94</td>
    <td align="right">    33493.75</td>
    <td align="right">17-SEP-07:45</td>
    <td align="right">   389916.64</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     3611.94</td>
    <td align="right">    33493.75</td>
    <td align="right">17-SEP-07:45</td>
    <td align="right">   389916.64</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     2214.83</td>
    <td align="right">    10462.65</td>
    <td align="right">16-NOV-02:15</td>
    <td align="right">   326967.71</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">     1734.75</td>
    <td align="right">        0.00</td>
    <td align="right">13-APR-11:00</td>
    <td align="right">   313220.50</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      403.36</td>
    <td align="right">    10445.18</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    15441.35</td>
    <td align="right">09-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      403.36</td>
    <td align="right">    10445.18</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">    15441.35</td>
    <td align="right">09-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      106.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    46244.57</td>
    <td align="right">09-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">        1.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      649.14</td>
    <td align="right">01-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       16.05</td>
    <td align="right">        4.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1112.09</td>
    <td align="right">01-JAN-08:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">      143.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    43020.72</td>
    <td align="right">09-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">      143.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    43020.72</td>
    <td align="right">09-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">      143.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    43020.72</td>
    <td align="right">09-AUG-15:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    14520.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    14520.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     1084.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    14520.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    14520.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     1084.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     1084.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     1084.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    13436.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    13436.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">09-AUG-13:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      232.90</td>
    <td align="right">     4194.34</td>
    <td align="right">25-AUG-04:30</td>
    <td align="right">    15188.38</td>
    <td align="right">20-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      232.90</td>
    <td align="right">     4194.34</td>
    <td align="right">25-AUG-04:30</td>
    <td align="right">    15188.38</td>
    <td align="right">20-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      232.90</td>
    <td align="right">     4194.34</td>
    <td align="right">25-AUG-04:30</td>
    <td align="right">    15188.38</td>
    <td align="right">20-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     3995.50</td>
    <td align="right">    23212.91</td>
    <td align="right">16-NOV-05:00</td>
    <td align="right">   417635.10</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1222.36</td>
    <td align="right">    13683.07</td>
    <td align="right">16-NOV-05:00</td>
    <td align="right">    99263.49</td>
    <td align="right">25-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        9.16</td>
    <td align="right">        0.93</td>
    <td align="right">05-JAN-08:45</td>
    <td align="right">      684.43</td>
    <td align="right">16-OCT-12:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      133.70</td>
    <td align="right">        0.00</td>
    <td align="right">19-APR-17:15</td>
    <td align="right">    90375.57</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      152.15</td>
    <td align="right">04-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1088.66</td>
    <td align="right">     2810.48</td>
    <td align="right">16-JAN-08:30</td>
    <td align="right">    93430.06</td>
    <td align="right">09-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:45</td>
    <td align="right">      684.43</td>
    <td align="right">16-OCT-12:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">28-OCT-11:00</td>
    <td align="right">      181.86</td>
    <td align="right">16-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      181.86</td>
    <td align="right">16-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">       65.54</td>
    <td align="right">24-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       16.62</td>
    <td align="right">        0.06</td>
    <td align="right">17-JAN-08:00</td>
    <td align="right">     2013.77</td>
    <td align="right">16-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1491.19</td>
    <td align="right">05-FEB-01:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       15.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     2013.77</td>
    <td align="right">16-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        6.36</td>
    <td align="right">        0.52</td>
    <td align="right">02-JUL-09:30</td>
    <td align="right">      319.82</td>
    <td align="right">11-MAY-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      178.96</td>
    <td align="right">11-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        6.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">      319.82</td>
    <td align="right">11-MAY-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        7.78</td>
    <td align="right">        0.03</td>
    <td align="right">14-MAR-08:45</td>
    <td align="right">      417.70</td>
    <td align="right">23-SEP-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      243.29</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        7.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      417.70</td>
    <td align="right">23-SEP-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        2.19</td>
    <td align="right">        0.07</td>
    <td align="right">13-JAN-08:00</td>
    <td align="right">      210.08</td>
    <td align="right">10-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       77.80</td>
    <td align="right">20-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        2.18</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:15</td>
    <td align="right">      210.08</td>
    <td align="right">10-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        1.41</td>
    <td align="right">        0.00</td>
    <td align="right">17-MAR-13:00</td>
    <td align="right">      331.67</td>
    <td align="right">25-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      331.67</td>
    <td align="right">25-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        1.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">      170.33</td>
    <td align="right">18-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
    <td align="right">15-NOV-17:15</td>
    <td align="right">      276.86</td>
    <td align="right">11-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      213.98</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        1.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      276.86</td>
    <td align="right">11-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-17:00</td>
    <td align="right">      352.56</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      352.56</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      142.67</td>
    <td align="right">10-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        0.11</td>
    <td align="right">09-MAR-07:45</td>
    <td align="right">       96.45</td>
    <td align="right">10-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       35.78</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.99</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:15</td>
    <td align="right">       96.45</td>
    <td align="right">10-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.10</td>
    <td align="right">        0.00</td>
    <td align="right">15-JAN-14:00</td>
    <td align="right">      200.94</td>
    <td align="right">20-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      154.07</td>
    <td align="right">05-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        3.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">      181.67</td>
    <td align="right">13-JUN-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.92</td>
    <td align="right">        0.05</td>
    <td align="right">29-NOV-21:00</td>
    <td align="right">      200.84</td>
    <td align="right">10-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      160.26</td>
    <td align="right">11-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.84</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:45</td>
    <td align="right">      200.84</td>
    <td align="right">10-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.27</td>
    <td align="right">        0.06</td>
    <td align="right">05-FEB-24:00</td>
    <td align="right">      371.90</td>
    <td align="right">05-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      268.05</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      328.67</td>
    <td align="right">07-OCT-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       21.54</td>
    <td align="right">        0.11</td>
    <td align="right">13-FEB-04:15</td>
    <td align="right">     2438.85</td>
    <td align="right">12-APR-17:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        1.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1668.80</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     2438.85</td>
    <td align="right">12-APR-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.81</td>
    <td align="right">        0.00</td>
    <td align="right">07-OCT-00:45</td>
    <td align="right">      192.36</td>
    <td align="right">15-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      192.36</td>
    <td align="right">15-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       90.83</td>
    <td align="right">19-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       10.75</td>
    <td align="right">        7.04</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">      562.16</td>
    <td align="right">24-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      327.00</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       10.71</td>
    <td align="right">        7.04</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">      491.46</td>
    <td align="right">20-JUN-01:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       14.69</td>
    <td align="right">        5.52</td>
    <td align="right">25-DEC-09:00</td>
    <td align="right">     1053.11</td>
    <td align="right">15-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      268.82</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       14.68</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-08:15</td>
    <td align="right">     1053.11</td>
    <td align="right">15-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       10.71</td>
    <td align="right">        0.31</td>
    <td align="right">15-DEC-09:45</td>
    <td align="right">      692.14</td>
    <td align="right">11-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      436.05</td>
    <td align="right">27-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       10.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      586.46</td>
    <td align="right">23-JUN-21:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">16-SEP-15:45</td>
    <td align="right">      421.09</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:30</td>
    <td align="right">      421.09</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       86.87</td>
    <td align="right">19-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        8.67</td>
    <td align="right">        0.57</td>
    <td align="right">06-FEB-08:45</td>
    <td align="right">      435.51</td>
    <td align="right">12-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      232.16</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        8.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">      435.51</td>
    <td align="right">12-JUN-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.10</td>
    <td align="right">        0.02</td>
    <td align="right">26-FEB-12:15</td>
    <td align="right">      180.68</td>
    <td align="right">01-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      108.72</td>
    <td align="right">08-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      180.68</td>
    <td align="right">01-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       23.32</td>
    <td align="right">      239.84</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     1101.14</td>
    <td align="right">23-JUN-21:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      444.73</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       23.26</td>
    <td align="right">      239.84</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     1101.14</td>
    <td align="right">23-JUN-21:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">30-JAN-13:00</td>
    <td align="right">      130.04</td>
    <td align="right">15-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      130.04</td>
    <td align="right">15-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       92.75</td>
    <td align="right">18-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.85</td>
    <td align="right">       50.36</td>
    <td align="right">20-MAY-11:30</td>
    <td align="right">      317.50</td>
    <td align="right">06-SEP-20:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      135.30</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.84</td>
    <td align="right">       50.36</td>
    <td align="right">20-MAY-11:30</td>
    <td align="right">      317.50</td>
    <td align="right">06-SEP-20:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       12.08</td>
    <td align="right">        0.34</td>
    <td align="right">02-DEC-09:00</td>
    <td align="right">      730.18</td>
    <td align="right">23-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      501.65</td>
    <td align="right">28-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       11.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      675.11</td>
    <td align="right">30-DEC-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.87</td>
    <td align="right">        0.01</td>
    <td align="right">03-AUG-06:15</td>
    <td align="right">       57.54</td>
    <td align="right">06-APR-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       56.20</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">       53.28</td>
    <td align="right">11-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        9.38</td>
    <td align="right">       28.97</td>
    <td align="right">06-FEB-08:45</td>
    <td align="right">      462.38</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      285.42</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        9.34</td>
    <td align="right">       28.97</td>
    <td align="right">06-FEB-08:45</td>
    <td align="right">      452.02</td>
    <td align="right">06-SEP-20:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.08</td>
    <td align="right">        0.01</td>
    <td align="right">22-JAN-09:45</td>
    <td align="right">       91.89</td>
    <td align="right">14-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       68.61</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">       79.17</td>
    <td align="right">10-AUG-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        8.44</td>
    <td align="right">        0.11</td>
    <td align="right">23-FEB-08:00</td>
    <td align="right">      770.39</td>
    <td align="right">10-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      280.82</td>
    <td align="right">10-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        8.40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:15</td>
    <td align="right">      770.39</td>
    <td align="right">10-AUG-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       35.76</td>
    <td align="right">        8.60</td>
    <td align="right">09-JAN-08:45</td>
    <td align="right">     2338.31</td>
    <td align="right">19-AUG-08:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      573.55</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       35.66</td>
    <td align="right">        0.00</td>
    <td align="right">16-JAN-08:30</td>
    <td align="right">     2338.31</td>
    <td align="right">19-AUG-08:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       37.05</td>
    <td align="right">      105.89</td>
    <td align="right">16-JAN-08:30</td>
    <td align="right">     2793.21</td>
    <td align="right">11-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      451.32</td>
    <td align="right">04-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       36.97</td>
    <td align="right">      105.89</td>
    <td align="right">16-JAN-08:30</td>
    <td align="right">     2793.21</td>
    <td align="right">11-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       35.70</td>
    <td align="right">      512.98</td>
    <td align="right">20-MAY-11:00</td>
    <td align="right">     1962.92</td>
    <td align="right">05-AUG-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      341.44</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       35.63</td>
    <td align="right">      512.98</td>
    <td align="right">20-MAY-11:00</td>
    <td align="right">     1962.92</td>
    <td align="right">05-AUG-01:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.50</td>
    <td align="right">       48.15</td>
    <td align="right">11-DEC-08:45</td>
    <td align="right">      172.23</td>
    <td align="right">10-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.50</td>
    <td align="right">       48.15</td>
    <td align="right">11-DEC-08:45</td>
    <td align="right">      172.23</td>
    <td align="right">10-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       11.72</td>
    <td align="right">        0.34</td>
    <td align="right">24-DEC-08:45</td>
    <td align="right">      646.01</td>
    <td align="right">03-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      399.70</td>
    <td align="right">24-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       11.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      572.56</td>
    <td align="right">14-JUN-22:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        7.76</td>
    <td align="right">       44.89</td>
    <td align="right">25-DEC-08:30</td>
    <td align="right">      339.22</td>
    <td align="right">06-SEP-20:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      194.66</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        7.75</td>
    <td align="right">       30.63</td>
    <td align="right">25-DEC-08:30</td>
    <td align="right">      339.22</td>
    <td align="right">06-SEP-20:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       14.67</td>
    <td align="right">      173.37</td>
    <td align="right">15-OCT-12:45</td>
    <td align="right">      599.92</td>
    <td align="right">23-JUN-21:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      103.19</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       14.67</td>
    <td align="right">      173.37</td>
    <td align="right">15-OCT-12:45</td>
    <td align="right">      599.92</td>
    <td align="right">23-JUN-21:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.06</td>
    <td align="right">        0.00</td>
    <td align="right">20-FEB-01:00</td>
    <td align="right">      163.17</td>
    <td align="right">25-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      163.17</td>
    <td align="right">25-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      125.47</td>
    <td align="right">19-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       19.62</td>
    <td align="right">        0.04</td>
    <td align="right">15-JAN-09:15</td>
    <td align="right">     1166.87</td>
    <td align="right">05-AUG-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      350.27</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-08:30</td>
    <td align="right">     1166.87</td>
    <td align="right">05-AUG-01:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.65</td>
    <td align="right">        0.01</td>
    <td align="right">09-JAN-08:45</td>
    <td align="right">      135.67</td>
    <td align="right">10-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       43.27</td>
    <td align="right">06-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      135.67</td>
    <td align="right">10-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">25-NOV-09:30</td>
    <td align="right">     1333.31</td>
    <td align="right">19-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1048.63</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1333.31</td>
    <td align="right">19-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       35.40</td>
    <td align="right">        3.63</td>
    <td align="right">28-JAN-10:45</td>
    <td align="right">     3012.02</td>
    <td align="right">16-OCT-12:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      741.18</td>
    <td align="right">04-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       35.21</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-08:45</td>
    <td align="right">     3012.02</td>
    <td align="right">16-OCT-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        2.51</td>
    <td align="right">        0.03</td>
    <td align="right">23-FEB-07:00</td>
    <td align="right">      274.12</td>
    <td align="right">16-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      179.09</td>
    <td align="right">13-FEB-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">        2.46</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-06:45</td>
    <td align="right">      274.12</td>
    <td align="right">16-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.64</td>
    <td align="right">        0.00</td>
    <td align="right">15-FEB-09:00</td>
    <td align="right">      272.53</td>
    <td align="right">11-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      149.09</td>
    <td align="right">05-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      272.53</td>
    <td align="right">11-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        2.41</td>
    <td align="right">        0.01</td>
    <td align="right">22-JAN-12:00</td>
    <td align="right">      156.36</td>
    <td align="right">02-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      133.27</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        2.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      156.36</td>
    <td align="right">02-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        6.17</td>
    <td align="right">        0.12</td>
    <td align="right">10-JAN-08:45</td>
    <td align="right">      320.71</td>
    <td align="right">11-MAY-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      180.87</td>
    <td align="right">05-FEB-10:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        6.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      320.71</td>
    <td align="right">11-MAY-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        8.54</td>
    <td align="right">        0.04</td>
    <td align="right">09-MAR-08:45</td>
    <td align="right">      456.14</td>
    <td align="right">23-SEP-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      260.05</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        8.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      456.14</td>
    <td align="right">23-SEP-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        9.89</td>
    <td align="right">        0.00</td>
    <td align="right">24-FEB-05:15</td>
    <td align="right">     1362.65</td>
    <td align="right">08-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1181.67</td>
    <td align="right">08-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        9.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     1317.89</td>
    <td align="right">16-OCT-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       15.25</td>
    <td align="right">        0.06</td>
    <td align="right">04-FEB-10:15</td>
    <td align="right">     1079.71</td>
    <td align="right">08-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      808.65</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       15.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     1031.25</td>
    <td align="right">19-AUG-12:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        5.28</td>
    <td align="right">        0.06</td>
    <td align="right">30-JUL-17:30</td>
    <td align="right">      500.84</td>
    <td align="right">23-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      415.70</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">      291.27</td>
    <td align="right">11-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       14.27</td>
    <td align="right">        0.07</td>
    <td align="right">29-MAY-00:45</td>
    <td align="right">     3721.81</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       10.54</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:15</td>
    <td align="right">     3721.81</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        3.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1458.32</td>
    <td align="right">18-AUG-11:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        3.09</td>
    <td align="right">        0.00</td>
    <td align="right">12-JAN-15:15</td>
    <td align="right">     1162.58</td>
    <td align="right">24-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      588.85</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.37</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">     1162.58</td>
    <td align="right">24-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        5.87</td>
    <td align="right">        0.02</td>
    <td align="right">18-MAY-13:30</td>
    <td align="right">     1068.39</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1068.39</td>
    <td align="right">15-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        2.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      459.24</td>
    <td align="right">02-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">26-AUG-23:00</td>
    <td align="right">      111.04</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      103.36</td>
    <td align="right">16-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">       99.60</td>
    <td align="right">10-JUN-08:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        4.61</td>
    <td align="right">        0.02</td>
    <td align="right">19-JUL-01:00</td>
    <td align="right">     1071.41</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1071.41</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        3.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:15</td>
    <td align="right">     1014.04</td>
    <td align="right">24-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">31-DEC-14:00</td>
    <td align="right">      304.74</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      304.74</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      209.47</td>
    <td align="right">19-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       15.13</td>
    <td align="right">        0.01</td>
    <td align="right">19-NOV-18:45</td>
    <td align="right">     1951.13</td>
    <td align="right">16-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1334.92</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       14.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">     1951.13</td>
    <td align="right">16-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">28-FEB-09:00</td>
    <td align="right">      151.37</td>
    <td align="right">05-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      123.26</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      150.37</td>
    <td align="right">19-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      140.74</td>
    <td align="right">24-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       91.01</td>
    <td align="right">16-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      140.74</td>
    <td align="right">24-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">28-DEC-05:45</td>
    <td align="right">     2321.64</td>
    <td align="right">19-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1409.59</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       13.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:15</td>
    <td align="right">     2321.64</td>
    <td align="right">19-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       23.12</td>
    <td align="right">        0.63</td>
    <td align="right">24-JAN-08:00</td>
    <td align="right">     1523.92</td>
    <td align="right">19-AUG-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1043.49</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       22.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1523.92</td>
    <td align="right">19-AUG-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       30.94</td>
    <td align="right">        0.20</td>
    <td align="right">12-JAN-09:00</td>
    <td align="right">     2207.28</td>
    <td align="right">16-OCT-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1352.39</td>
    <td align="right">25-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       30.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     2207.28</td>
    <td align="right">16-OCT-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        4.62</td>
    <td align="right">        0.01</td>
    <td align="right">10-DEC-14:45</td>
    <td align="right">      576.24</td>
    <td align="right">16-OCT-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      335.61</td>
    <td align="right">28-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      576.24</td>
    <td align="right">16-OCT-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       14.18</td>
    <td align="right">        0.01</td>
    <td align="right">16-MAR-04:15</td>
    <td align="right">     1731.13</td>
    <td align="right">10-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      947.73</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       13.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:00</td>
    <td align="right">     1731.13</td>
    <td align="right">10-JUN-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        7.68</td>
    <td align="right">        0.03</td>
    <td align="right">04-FEB-18:15</td>
    <td align="right">      671.65</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      671.65</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        7.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      616.97</td>
    <td align="right">15-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       29.35</td>
    <td align="right">        0.88</td>
    <td align="right">25-FEB-08:00</td>
    <td align="right">     1806.23</td>
    <td align="right">25-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1444.72</td>
    <td align="right">25-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       28.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1714.91</td>
    <td align="right">02-JUN-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        9.87</td>
    <td align="right">        0.03</td>
    <td align="right">30-DEC-10:15</td>
    <td align="right">      792.39</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      792.39</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        9.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      753.34</td>
    <td align="right">15-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.92</td>
    <td align="right">        0.02</td>
    <td align="right">12-FEB-19:00</td>
    <td align="right">      952.65</td>
    <td align="right">06-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      803.63</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      952.65</td>
    <td align="right">06-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        5.38</td>
    <td align="right">        0.01</td>
    <td align="right">22-DEC-12:30</td>
    <td align="right">      633.15</td>
    <td align="right">04-SEP-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      448.06</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        5.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      633.15</td>
    <td align="right">04-SEP-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        5.10</td>
    <td align="right">        0.03</td>
    <td align="right">12-MAR-22:00</td>
    <td align="right">      454.96</td>
    <td align="right">05-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      405.50</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      381.88</td>
    <td align="right">09-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        5.01</td>
    <td align="right">        0.02</td>
    <td align="right">13-JAN-11:00</td>
    <td align="right">      447.72</td>
    <td align="right">05-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      394.04</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        4.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      390.53</td>
    <td align="right">16-OCT-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.51</td>
    <td align="right">        0.01</td>
    <td align="right">28-DEC-11:00</td>
    <td align="right">      363.68</td>
    <td align="right">27-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      299.67</td>
    <td align="right">15-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      317.94</td>
    <td align="right">19-JUN-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.70</td>
    <td align="right">        0.04</td>
    <td align="right">03-APR-09:45</td>
    <td align="right">      381.04</td>
    <td align="right">03-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      359.25</td>
    <td align="right">15-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      323.08</td>
    <td align="right">19-JUN-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.71</td>
    <td align="right">        0.01</td>
    <td align="right">10-DEC-18:45</td>
    <td align="right">      377.73</td>
    <td align="right">08-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      373.37</td>
    <td align="right">15-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      308.36</td>
    <td align="right">02-JUN-18:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.09</td>
    <td align="right">        0.00</td>
    <td align="right">26-SEP-13:15</td>
    <td align="right">      379.62</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      379.62</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:45</td>
    <td align="right">       84.60</td>
    <td align="right">20-DEC-20:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        0.01</td>
    <td align="right">04-FEB-10:45</td>
    <td align="right">      177.79</td>
    <td align="right">28-NOV-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      134.50</td>
    <td align="right">20-NOV-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        2.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">      160.89</td>
    <td align="right">13-JUN-20:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.48</td>
    <td align="right">        3.00</td>
    <td align="right">24-DEC-08:45</td>
    <td align="right">      269.52</td>
    <td align="right">11-JUN-22:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      181.95</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">      269.52</td>
    <td align="right">11-JUN-22:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.49</td>
    <td align="right">        0.16</td>
    <td align="right">04-JAN-08:45</td>
    <td align="right">      325.69</td>
    <td align="right">15-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      212.98</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      321.02</td>
    <td align="right">23-JUN-21:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        7.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1195.00</td>
    <td align="right">11-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      570.56</td>
    <td align="right">05-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        7.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1195.00</td>
    <td align="right">11-JUN-06:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2433.13</td>
    <td align="right">23-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1929.88</td>
    <td align="right">25-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       14.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2433.13</td>
    <td align="right">23-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       15.01</td>
    <td align="right">        0.01</td>
    <td align="right">18-DEC-01:00</td>
    <td align="right">     1028.21</td>
    <td align="right">19-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      778.06</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       14.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      886.66</td>
    <td align="right">12-APR-21:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       34.71</td>
    <td align="right">        0.06</td>
    <td align="right">20-JAN-09:30</td>
    <td align="right">     3728.70</td>
    <td align="right">19-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2753.96</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       32.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     3728.70</td>
    <td align="right">19-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      282.54</td>
    <td align="right">03-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       99.56</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      282.54</td>
    <td align="right">03-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      558.42</td>
    <td align="right">24-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      212.97</td>
    <td align="right">06-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        4.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      558.42</td>
    <td align="right">24-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        5.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      629.76</td>
    <td align="right">03-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      242.93</td>
    <td align="right">16-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      629.76</td>
    <td align="right">03-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.02</td>
    <td align="right">        0.00</td>
    <td align="right">31-JAN-12:45</td>
    <td align="right">      147.73</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      136.98</td>
    <td align="right">25-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">      106.95</td>
    <td align="right">09-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.88</td>
    <td align="right">        0.02</td>
    <td align="right">17-JUN-23:45</td>
    <td align="right">      189.18</td>
    <td align="right">16-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      189.18</td>
    <td align="right">16-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:30</td>
    <td align="right">      161.83</td>
    <td align="right">24-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        2.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-22:45</td>
    <td align="right">      272.49</td>
    <td align="right">16-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      272.49</td>
    <td align="right">16-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">      189.41</td>
    <td align="right">06-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">30-OCT-06:45</td>
    <td align="right">      823.11</td>
    <td align="right">23-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      477.76</td>
    <td align="right">16-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:30</td>
    <td align="right">      823.11</td>
    <td align="right">23-JUN-07:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
