<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NECB 2011-Outpatient-NECB HDD Method-CAN_PQ_Ste.Agathe.des.Monts.717200_CWEC.epw created: 2017-07-10 19:24:20 +0000 RUN PERIOD 1 ** Ste Agathe Des Monts PQ CAN WYEC2-B-04790 WMO#=717200
  2017-07-10
  19:36:17
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 19:35</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NECB 2011-Outpatient-NECB HDD Method-CAN_PQ_Ste.Agathe.des.Monts.717200_CWEC.epw created: 2017-07-10 19:24:20 +0000</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Ste Agathe Des Monts PQ CAN WYEC2-B-04790 WMO#=717200</b></p>
<p>Simulation Timestamp: <b>2017-07-10
  19:36:17</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:36:17</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     3665.45</td>
    <td align="right">      963.57</td>
    <td align="right">      963.57</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     3665.45</td>
    <td align="right">      963.57</td>
    <td align="right">      963.57</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    11608.47</td>
    <td align="right">     3051.64</td>
    <td align="right">     3051.64</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    11608.47</td>
    <td align="right">     3051.64</td>
    <td align="right">     3051.64</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     3804.01</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3804.01</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1792.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       91.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      797.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      311.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      410.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12242.49</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      245.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1084.60</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     3665.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13327.09</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     1792.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       91.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      797.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      311.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      410.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12242.49</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">      245.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1084.60</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      209.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      671.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       81.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      963.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      209.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      671.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       81.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      963.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    3665.447</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    3665.447</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    3665.447</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    3665.447</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    13327.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    13327.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    13327.09</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       45.25</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      184.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     5303.75</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::HYDROQUEBEC">HYDROQUEBEC</a>   |  
<a href="#TariffReport::GASMETRO">GASMETRO</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:36:17</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 19:35</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Ste Agathe Des Monts PQ CAN WYEC2-B-04790 WMO#=717200</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       46.05</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -74.3</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      395.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1553.34</td>
    <td align="right">      473.81</td>
    <td align="right">      302.86</td>
    <td align="right">      473.81</td>
    <td align="right">      302.86</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1553.34</td>
    <td align="right">      473.81</td>
    <td align="right">      302.86</td>
    <td align="right">      473.81</td>
    <td align="right">      302.86</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      308.29</td>
    <td align="right">       97.22</td>
    <td align="right">       57.97</td>
    <td align="right">      114.08</td>
    <td align="right">       39.02</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       19.85</td>
    <td align="right">       20.52</td>
    <td align="right">       19.14</td>
    <td align="right">       24.08</td>
    <td align="right">       12.88</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       19.85</td>
    <td align="right">       20.52</td>
    <td align="right">       19.14</td>
    <td align="right">       24.08</td>
    <td align="right">       12.88</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1553.34</td>
    <td align="right">      473.81</td>
    <td align="right">      302.86</td>
    <td align="right">      473.81</td>
    <td align="right">      302.86</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1553.34</td>
    <td align="right">      473.81</td>
    <td align="right">      302.86</td>
    <td align="right">      473.81</td>
    <td align="right">      302.86</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      308.29</td>
    <td align="right">       97.22</td>
    <td align="right">       57.97</td>
    <td align="right">      114.08</td>
    <td align="right">       39.02</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       19.85</td>
    <td align="right">       20.52</td>
    <td align="right">       19.14</td>
    <td align="right">       24.08</td>
    <td align="right">       12.88</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       19.85</td>
    <td align="right">       20.52</td>
    <td align="right">       19.14</td>
    <td align="right">       24.08</td>
    <td align="right">       12.88</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1373.29</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       10.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       30.58</td>
    <td align="right">        1.00</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">     20.2998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        5.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.86</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       39.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">     14.0999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       11.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9999</td>
    <td align="right">       19.98</td>
    <td align="right">     19.9998</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       15.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       46.72</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9999</td>
    <td align="right">       19.98</td>
    <td align="right">     19.9998</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       11.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7099</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        4.18</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       12.74</td>
    <td align="right">        1.00</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        2.32</td>
    <td align="right">        2.32</td>
    <td align="right">     10.7099</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        9.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       27.75</td>
    <td align="right">        1.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.2999</td>
    <td align="right">      201.96</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        8.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       25.77</td>
    <td align="right">        1.00</td>
    <td align="right">       18.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.2999</td>
    <td align="right">      201.96</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        5.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7099</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       13.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       39.64</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       10.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       31.71</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7099</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       22.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       67.96</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       57.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      176.13</td>
    <td align="right">        1.00</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">      6.8999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        5.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.4499</td>
    <td align="right">       29.97</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       46.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      140.45</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       61.32</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      186.89</td>
    <td align="right">        1.00</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">      8.8199</td>
    <td align="right">       10.00</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.4999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        5.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.86</td>
    <td align="right">        1.00</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       15.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       47.57</td>
    <td align="right">        1.00</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     14.1999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       13.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       41.63</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       40.88</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      124.59</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     14.1999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.4499</td>
    <td align="right">       29.97</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       16.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       51.54</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.3999</td>
    <td align="right">       19.98</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       46.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      140.45</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        5.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       24.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       73.91</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.3999</td>
    <td align="right">       19.98</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.4499</td>
    <td align="right">       29.97</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       44.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      136.77</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       42.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      130.26</td>
    <td align="right">        1.00</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">     20.2998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       44.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      135.92</td>
    <td align="right">        1.00</td>
    <td align="right">       22.30</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">     20.2998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       44.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      134.79</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     20.2998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       10.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       30.58</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8199</td>
    <td align="right">       10.00</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       49.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      149.51</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       17.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       53.52</td>
    <td align="right">        1.00</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       31.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       95.71</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        5.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.4499</td>
    <td align="right">       29.97</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       26.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       80.70</td>
    <td align="right">        1.00</td>
    <td align="right">       17.65</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">     20.2998</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       11.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       36.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       47.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      144.13</td>
    <td align="right">        1.00</td>
    <td align="right">       12.08</td>
    <td align="right">        0.00</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">     11.8799</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       50.17</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.91</td>
    <td align="right">        1.00</td>
    <td align="right">       41.81</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">     12.3999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       11.06</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.70</td>
    <td align="right">        1.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.74</td>
    <td align="right">     10.7099</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        7.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.79</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        5.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.86</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9999</td>
    <td align="right">       19.98</td>
    <td align="right">     19.9998</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       11.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9999</td>
    <td align="right">       19.98</td>
    <td align="right">     19.9998</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       16.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.9999</td>
    <td align="right">       19.98</td>
    <td align="right">     19.9998</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       84.95</td>
    <td align="right">        1.00</td>
    <td align="right">       34.37</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">     11.4999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       57.23</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      174.43</td>
    <td align="right">        1.00</td>
    <td align="right">        7.43</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       36.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      112.13</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       85.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      260.51</td>
    <td align="right">        1.00</td>
    <td align="right">       58.53</td>
    <td align="right">        0.00</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       18.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.50</td>
    <td align="right">        1.00</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       23.78</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       72.49</td>
    <td align="right">        1.00</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        3.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       11.89</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        6.69</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       20.39</td>
    <td align="right">        1.00</td>
    <td align="right">        7.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       31.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       95.14</td>
    <td align="right">        1.00</td>
    <td align="right">       37.16</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">     11.8799</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        5.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       18.12</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.4499</td>
    <td align="right">       29.97</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        6.50</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       19.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7099</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">     17.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       50.17</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.91</td>
    <td align="right">        1.00</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">        3.72</td>
    <td align="right">        3.72</td>
    <td align="right">     17.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       66.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      203.88</td>
    <td align="right">        1.00</td>
    <td align="right">       22.30</td>
    <td align="right">        0.00</td>
    <td align="right">        5.95</td>
    <td align="right">        5.95</td>
    <td align="right">     17.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        7.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.79</td>
    <td align="right">        1.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">     17.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       32.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       99.11</td>
    <td align="right">        1.00</td>
    <td align="right">       23.23</td>
    <td align="right">        0.00</td>
    <td align="right">        5.95</td>
    <td align="right">        5.95</td>
    <td align="right">     17.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        1.00</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">     17.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       73.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      224.27</td>
    <td align="right">        1.00</td>
    <td align="right">       22.30</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">     17.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       25.08</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       76.46</td>
    <td align="right">        1.00</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">     17.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       36.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      112.13</td>
    <td align="right">        1.00</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">     17.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       16.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       16.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       16.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       18.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       56.07</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       18.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       56.07</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       18.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       56.07</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        5.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       17.84</td>
    <td align="right">        1.00</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">        7.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       22.65</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.4999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       42.48</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.3999</td>
    <td align="right">       19.98</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       16.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.3999</td>
    <td align="right">       19.98</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       41.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      125.73</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       52.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      158.57</td>
    <td align="right">        1.00</td>
    <td align="right">       37.16</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">     11.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       52.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      159.71</td>
    <td align="right">        1.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       91.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      278.64</td>
    <td align="right">        1.00</td>
    <td align="right">       45.52</td>
    <td align="right">        0.00</td>
    <td align="right">       16.72</td>
    <td align="right">       16.72</td>
    <td align="right">     11.8799</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       11.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.4499</td>
    <td align="right">       29.97</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       30.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       91.75</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       31.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       96.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        5.20</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.86</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       11.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       13.38</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       40.78</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       11.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       35.68</td>
    <td align="right">        1.00</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       77.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      236.16</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      157.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      478.55</td>
    <td align="right">        1.00</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">     11.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        5.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.4499</td>
    <td align="right">       29.97</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       83.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      254.85</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     14.1999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        3.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       11.89</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7099</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       34.37</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      104.77</td>
    <td align="right">        1.00</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       10.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       30.58</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7099</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        5.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       17.84</td>
    <td align="right">        1.00</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       11.15</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8199</td>
    <td align="right">       10.00</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       70.51</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      214.92</td>
    <td align="right">        1.00</td>
    <td align="right">       21.37</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">     11.4999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       17.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       54.37</td>
    <td align="right">        1.00</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">      9.4499</td>
    <td align="right">       29.97</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       84.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       32.52</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       99.11</td>
    <td align="right">        1.00</td>
    <td align="right">       23.23</td>
    <td align="right">        0.00</td>
    <td align="right">        5.95</td>
    <td align="right">        5.95</td>
    <td align="right">     13.2999</td>
    <td align="right">      201.96</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       77.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      236.16</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">      282.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      859.70</td>
    <td align="right">        1.00</td>
    <td align="right">       68.75</td>
    <td align="right">        0.00</td>
    <td align="right">       19.51</td>
    <td align="right">       19.51</td>
    <td align="right">     11.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        5.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       15.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.4499</td>
    <td align="right">       29.97</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      120.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      368.12</td>
    <td align="right">        1.00</td>
    <td align="right">       78.97</td>
    <td align="right">        0.00</td>
    <td align="right">       28.99</td>
    <td align="right">       28.99</td>
    <td align="right">      9.7999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       55.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      167.64</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.7999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        7.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.79</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.4499</td>
    <td align="right">       29.97</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       10.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       30.58</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        7.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       23.79</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       44.22</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      134.79</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     17.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      210.70</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      642.23</td>
    <td align="right">        1.00</td>
    <td align="right">       66.89</td>
    <td align="right">        0.00</td>
    <td align="right">       25.64</td>
    <td align="right">       25.64</td>
    <td align="right">      6.7999</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      107.02</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      326.21</td>
    <td align="right">        1.00</td>
    <td align="right">       52.03</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">       13.38</td>
    <td align="right">      6.7999</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       61.16</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.1199</td>
    <td align="right">       99.90</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       53.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      162.54</td>
    <td align="right">        1.00</td>
    <td align="right">       38.09</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">     11.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       15.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      142.72</td>
    <td align="right">        1.00</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">       12.02</td>
    <td align="right">       12.02</td>
    <td align="right">      7.3999</td>
    <td align="right">      201.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       13.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      118.93</td>
    <td align="right">        1.00</td>
    <td align="right">       75.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       17.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      163.11</td>
    <td align="right">        1.00</td>
    <td align="right">      111.48</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">       11.15</td>
    <td align="right">      7.3999</td>
    <td align="right">      201.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        8.92</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       81.55</td>
    <td align="right">        1.00</td>
    <td align="right">       55.74</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">      7.3999</td>
    <td align="right">      201.96</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3804.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11932.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1553.34</td>
    <td align="right">        0.00</td>
    <td align="right">      308.29</td>
    <td align="right">      308.29</td>
    <td align="right">     11.1654</td>
    <td align="right">       21.82</td>
    <td align="right">      4.6905</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3804.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11932.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1553.34</td>
    <td align="right">        0.00</td>
    <td align="right">      308.29</td>
    <td align="right">      308.29</td>
    <td align="right">     11.1654</td>
    <td align="right">       21.82</td>
    <td align="right">      4.6905</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:36:17</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">21-FEB-08:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">16-JUN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   296969.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        4.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    29023.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    12229.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    13935.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">    21774.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   373940.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">   296969.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        4.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    29023.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    12229.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    13935.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">    21774.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:36:17</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     5677.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      290.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2527.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      986.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1301.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       45.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        3.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      776.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    11608.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1492.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       76.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      664.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      259.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      342.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      204.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3051.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1492.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       76.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      664.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      259.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      342.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      204.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3051.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:36:17</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">STE AGATHE DES MONTS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       27.50</td>
    <td align="right">       10.80</td>
    <td align="right">       20.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">STE AGATHE DES MONTS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       25.40</td>
    <td align="right">       10.80</td>
    <td align="right">       21.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">STE AGATHE DES MONTS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -28.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -28.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.00</td>
    <td align="right">      300.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:36:17</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">481E71</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        8.36</td>
    <td align="right">        6.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 ANESTHESIA SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       10.03</td>
    <td align="right">       10.03</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 BIO HAZ SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5F762C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       18.58</td>
    <td align="right">        9.66</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 CAFE SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       39.02</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 CLEAN SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 CLEAN WORK SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       15.33</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 DICTATION SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">84FB73</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        8.36</td>
    <td align="right">        6.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 DRESSING ROOM SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7F5C82</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        6.50</td>
    <td align="right">        6.50</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 ELECTRICAL ROOM SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">        9.10</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C732B0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       12.08</td>
    <td align="right">       12.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">E02487</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        6.50</td>
    <td align="right">        6.50</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 ELEVATOR PUMP ROOM SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">        8.45</td>
    <td align="right">        8.45</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 HUMID SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">        5.02</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 IT HALL SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       13.01</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 IT ROOM SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       10.41</td>
    <td align="right">       10.41</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOBBY HALL SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       22.30</td>
    <td align="right">       22.30</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FE5A3C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       20.44</td>
    <td align="right">       11.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOBBY SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       57.79</td>
    <td align="right">       57.79</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9D87EC</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOBBY TOILET SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">        5.02</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOCKER ROOM HALL SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       46.08</td>
    <td align="right">       46.08</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F629C1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       20.44</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOCKER ROOM SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       61.32</td>
    <td align="right">       61.32</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 LOUNGE SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       33.45</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">577FC1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        6.50</td>
    <td align="right">        6.50</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">E85BB5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        7.43</td>
    <td align="right">        7.43</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MED GAS SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MED GAS ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C114C1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        4.65</td>
    <td align="right">        4.65</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MRI CONTROL ROOM SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       15.61</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MRI HALL SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       13.66</td>
    <td align="right">       13.66</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MRI ROOM SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       40.88</td>
    <td align="right">       40.88</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ADB8D0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 MRI TOILET SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">        5.02</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NOURISHMENT SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       16.91</td>
    <td align="right">       16.91</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE HALL SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       46.08</td>
    <td align="right">       46.08</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE JANITOR SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">        5.02</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE STATION SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       24.25</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE TOILET SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">        5.02</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 OFFICE SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       44.87</td>
    <td align="right">       44.87</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">879583</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       18.58</td>
    <td align="right">       14.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">E326E4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       21.37</td>
    <td align="right">       16.91</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 OPERATING ROOM 1 SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       42.74</td>
    <td align="right">       42.74</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1D96D7</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       22.30</td>
    <td align="right">       15.61</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 OPERATING ROOM 2 SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       44.59</td>
    <td align="right">       44.59</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 OPERATING ROOM 3 SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       44.22</td>
    <td align="right">       44.22</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PACU SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       10.03</td>
    <td align="right">       10.03</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PRE-OP HALL SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       49.05</td>
    <td align="right">       49.05</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">84418A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        3.72</td>
    <td align="right">        3.72</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PRE-OP ROOM 1 SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       17.56</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PRE-OP ROOM 2 SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       31.40</td>
    <td align="right">       31.40</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1535AC</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PRE-OP TOILET SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">        5.02</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6D2616</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       17.65</td>
    <td align="right">       12.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 PROCEDURE ROOM SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       26.48</td>
    <td align="right">       26.48</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 RECEPTION HALL SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       11.89</td>
    <td align="right">       11.89</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">A5A6A3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       12.08</td>
    <td align="right">        8.73</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 RECEPTION SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       47.29</td>
    <td align="right">       47.29</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28B002</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       41.81</td>
    <td align="right">       32.89</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 RECOVERY ROOM SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       50.17</td>
    <td align="right">       50.17</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EA6DC8</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        6.50</td>
    <td align="right">        5.76</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SCHEDULING SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       11.06</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SCRUB SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">        7.80</td>
    <td align="right">        7.80</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SOIL HOLD SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SOIL SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       11.71</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SOIL WORK SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       16.72</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">997723</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       23.23</td>
    <td align="right">       18.77</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">B40F89</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       11.15</td>
    <td align="right">        8.92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STEP DOWN SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CEC7BD</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        7.43</td>
    <td align="right">        5.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STERILE HALL SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       57.23</td>
    <td align="right">       57.23</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 NURSE STORAGE SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       36.79</td>
    <td align="right">       36.79</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">859BC1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       37.16</td>
    <td align="right">       28.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8E5BB9</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       21.37</td>
    <td align="right">       18.39</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STORAGE SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       85.47</td>
    <td align="right">       85.47</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 STORGE ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       85.47</td>
    <td align="right">       85.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">61E610</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       13.01</td>
    <td align="right">       10.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 SUB-STERILE SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       18.21</td>
    <td align="right">       18.21</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">529072</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       14.86</td>
    <td align="right">        8.92</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 UTILITY HALL SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       23.78</td>
    <td align="right">       23.78</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 UTILITY HALL ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       11.89</td>
    <td align="right">       11.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 UTILITY JANITOR SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">D95F04</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       16.72</td>
    <td align="right">       11.52</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 UTILITY ROOM SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       33.45</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3330D8</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        7.43</td>
    <td align="right">        4.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR 1 VESTIBULE SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">208CCF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       11.15</td>
    <td align="right">        8.92</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AEF992</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       26.01</td>
    <td align="right">       19.32</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1775A6</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       27.87</td>
    <td align="right">       21.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">54D065</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       11.15</td>
    <td align="right">        8.92</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">97F00A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       16.72</td>
    <td align="right">       13.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">A497E9</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       22.30</td>
    <td align="right">       16.35</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">88A75F</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        6.50</td>
    <td align="right">        4.27</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">B4E619</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       23.23</td>
    <td align="right">       17.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">9EC269</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       13.94</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">B316F7</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       22.30</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">9621FD</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       16.72</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">42CEE1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       11.15</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4979C8</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">8CA0BF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">6C95E7</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F209CC</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">155BD6</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C5EA55</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5E657E</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8177BA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        6.50</td>
    <td align="right">        6.50</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">4B1439</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       37.16</td>
    <td align="right">       28.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">8D1BC4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        6.50</td>
    <td align="right">        6.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4ABC66</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       30.66</td>
    <td align="right">       20.62</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5B04CF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       14.86</td>
    <td align="right">        8.18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">4B55FA</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        8.36</td>
    <td align="right">        6.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">1C33AD</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">9C3A6A</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       20.44</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C52EE0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        3.72</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">6CC177</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 DRESSING ROOM ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7D24D</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        3.72</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 ELEVATOR HALL ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       34.37</td>
    <td align="right">       34.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 HUMID ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       10.03</td>
    <td align="right">       10.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DD2E2D</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        6.50</td>
    <td align="right">        6.50</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FC22D1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        8.36</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 JANITOR ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">        5.85</td>
    <td align="right">        5.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 LOCKER ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       11.15</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">68A2D7</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       21.37</td>
    <td align="right">       15.79</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 LOUNGE ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       70.51</td>
    <td align="right">       70.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CE3FEF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       11.15</td>
    <td align="right">        6.97</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 LOUNGE TOILET ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 MECHANICAL HALL ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CE618F</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       23.23</td>
    <td align="right">       17.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 MECHANICAL ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       32.52</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">D4F411</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 OFFICE HALL ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       77.48</td>
    <td align="right">       77.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5ADC59</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       68.75</td>
    <td align="right">       49.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 OFFICE ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      282.05</td>
    <td align="right">      282.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">B35AD6</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 OFFICE TOILET ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">        5.02</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C1BC97</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       60.39</td>
    <td align="right">       38.09</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">D22917</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       18.58</td>
    <td align="right">       11.89</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 PHYICAL THERAPY 1 ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      120.77</td>
    <td align="right">      120.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 PHYSICAL THERAPY 2 ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       55.00</td>
    <td align="right">       55.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 PHYSICAL THERAPY TOILET ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">        7.80</td>
    <td align="right">        7.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 STORAGE 1 ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       10.03</td>
    <td align="right">       10.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 STORAGE 2 ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">        7.80</td>
    <td align="right">        7.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 TREATMENT ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       44.22</td>
    <td align="right">       44.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38B339</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       27.87</td>
    <td align="right">       17.84</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">8DA7DB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       39.02</td>
    <td align="right">       23.41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 UNDEVELOPED 1 ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      210.70</td>
    <td align="right">      210.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1DEE26</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       37.16</td>
    <td align="right">       28.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BE5F2F</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       14.86</td>
    <td align="right">       10.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 UNDEVELOPED 2 ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      107.02</td>
    <td align="right">      107.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 UTILITY ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       20.07</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C86329</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       38.09</td>
    <td align="right">       29.17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FLOOR 3 WORK ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       53.33</td>
    <td align="right">       53.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">88E360</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       66.89</td>
    <td align="right">       52.64</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DFC6F0</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       19.51</td>
    <td align="right">       18.77</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">E7B55F</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       11.15</td>
    <td align="right">       11.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">NE STAIR SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       15.61</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NE STAIR ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       15.61</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FB3814</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       19.51</td>
    <td align="right">       19.51</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FCD12D</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       55.74</td>
    <td align="right">       55.74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">NW ELEVATOR SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       13.01</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NW ELEVATOR ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       13.01</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2E2D0C</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       66.89</td>
    <td align="right">       55.74</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5507DC</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       22.30</td>
    <td align="right">       19.32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">AF0124</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       22.30</td>
    <td align="right">       22.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">NW STAIR SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NW STAIR ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">270BCE</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       22.30</td>
    <td align="right">       22.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">850EA7</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {91F0F258-E0D0-4D72-8CC0-5FE7AEA1723E} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       33.45</td>
    <td align="right">       32.33</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SW STAIR SLAB</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {28B5FE7B-49D1-4B90-9208-44B605668C20} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SW STAIR ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {E33C5B30-06FF-49B8-B72D-2D20527DEB54} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">78F987</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">481E71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">D8037E</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">5F762C</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4A8120</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.32</td>
    <td align="right">        2.32</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">84FB73</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">AAE778</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.92</td>
    <td align="right">        8.92</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FE5A3C</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3AAD8B</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F629C1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8128A9</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F629C1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">9B1541</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">879583</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CF850A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">879583</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">A6BA23</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">E326E4</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">D10D28</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">E326E4</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">38B811</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1D96D7</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">591336</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1D96D7</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">C044D6</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1D96D7</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">18748E</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">6D2616</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1D94BE</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">6D2616</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">137A56</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">A5A6A3</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1DA13A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">28B002</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">44E54A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">28B002</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">8D508E</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">28B002</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">B2D381</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">28B002</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">757D10</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.74</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">EA6DC8</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">24167A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">997723</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2C0938</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">997723</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">E33BAE</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">B40F89</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">8600DD</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CEC7BD</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">88E1FC</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">859BC1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">A1ED60</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">859BC1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">E8D997</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">859BC1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F83F33</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">61E610</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">B1F5EE</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">D95F04</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F52F3D</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">208CCF</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">80885D</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AEF992</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">2BE8DE</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1775A6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">513E2A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1775A6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BA5CD9</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1775A6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FEEF06</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">54D065</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1AD478</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.72</td>
    <td align="right">        3.72</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">97F00A</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">27F0AC</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.95</td>
    <td align="right">        5.95</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">A497E9</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">724114</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">88A75F</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5635BC</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">B4E619</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">D538C4</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">B4E619</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">831C1D</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">9EC269</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">9BB95F</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">B316F7</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C0778D</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">B316F7</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">2EF63B</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">9621FD</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">7D2D69</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">9621FD</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C417C0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">42CEE1</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4C1F71</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">4B1439</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">B4E4BE</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">4B1439</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">D23C8B</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">4B1439</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">EB042B</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">4B1439</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">E55A57</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">4ABC66</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">EEF55D</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">4ABC66</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">93D018</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">5B04CF</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DD9F5D</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">4B55FA</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">15B02B</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">9C3A6A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">820282</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">9C3A6A</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">9BA05A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">68A2D7</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C639E8</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">68A2D7</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">A2790A</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.18</td>
    <td align="right">        4.18</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CE3FEF</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">79FCEE</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CE618F</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">EDE617</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CE618F</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">29FA28</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">5ADC59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">7248C5</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">5ADC59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">944FCE</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">5ADC59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C41399</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">5ADC59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C61F0D</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">5ADC59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">EEC10E</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">5ADC59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F0B23F</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">5ADC59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3DADE2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">C1BC97</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3DB407</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">C1BC97</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5031C8</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">C1BC97</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DF3E2C</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">C1BC97</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">95BA33</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">D22917</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F27282</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">D22917</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">9DF7DE</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">38B339</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">D0BE44</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">38B339</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FE9BC9</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">38B339</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">B0FB49</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">8DA7DB</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">C087D0</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">8DA7DB</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">D2CA75</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">8DA7DB</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">44F571</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1DEE26</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">8F59F7</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1DEE26</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">6B5226</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BE5F2F</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">3833A2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">C86329</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">6BD844</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">C86329</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">86D536</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">C86329</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BAF71D</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">C86329</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">142781</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">88E360</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">9BC521</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.71</td>
    <td align="right">        5.71</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">88E360</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">2111A1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.74</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">DFC6F0</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">93BBC3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">2E2D0C</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">E74902</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        5.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        5.57</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">2E2D0C</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C635A6</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">850EA7</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      308.29</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       97.22</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      211.08</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">71E924</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FDB60BB0-B9AB-444B-9640-D0133E841A9C} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        2.97</td>
    <td align="right">8E5BB9</td>
  </tr>
  <tr>
    <td align="right">5E66D1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FDB60BB0-B9AB-444B-9640-D0133E841A9C} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        5.95</td>
    <td align="right">529072</td>
  </tr>
  <tr>
    <td align="right">E14DAE</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FDB60BB0-B9AB-444B-9640-D0133E841A9C} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        2.97</td>
    <td align="right">D95F04</td>
  </tr>
  <tr>
    <td align="right">84A1D5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FDB60BB0-B9AB-444B-9640-D0133E841A9C} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        2.97</td>
    <td align="right">3330D8</td>
  </tr>
  <tr>
    <td align="right">9CB8E5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FDB60BB0-B9AB-444B-9640-D0133E841A9C} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        2.97</td>
    <td align="right">88E360</td>
  </tr>
  <tr>
    <td align="right">EDE769</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FDB60BB0-B9AB-444B-9640-D0133E841A9C} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        2.97</td>
    <td align="right">5507DC</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:36:17</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">78F987</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">D8037E</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.94</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">4A8120</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AAE778</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">3AAD8B</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">8128A9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">9B1541</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CF850A</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">A6BA23</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">D10D28</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">38B811</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">591336</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">C044D6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">18748E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">1D94BE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">137A56</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1DA13A</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">44E54A</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">8D508E</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">B2D381</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">757D10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">24167A</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">2C0938</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">E33BAE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">8600DD</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">88E1FC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">A1ED60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E8D997</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F83F33</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">B1F5EE</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F52F3D</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">80885D</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">2BE8DE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">513E2A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BA5CD9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FEEF06</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1AD478</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">27F0AC</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">724114</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">5635BC</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">D538C4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">831C1D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">9BB95F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">C0778D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2EF63B</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">7D2D69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">C417C0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">4C1F71</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">B4E4BE</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">D23C8B</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EB042B</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E55A57</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.65</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">EEF55D</td>
    <td align="right">        0.91</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.94</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">93D018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DD9F5D</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">15B02B</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">820282</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">9BA05A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">C639E8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">A2790A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">79FCEE</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EDE617</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">29FA28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">7248C5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">944FCE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">C41399</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">C61F0D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EEC10E</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F0B23F</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">3DADE2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">3DB407</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">5031C8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DF3E2C</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">95BA33</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">F27282</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">9DF7DE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">D0BE44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FE9BC9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">B0FB49</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">C087D0</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">D2CA75</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">44F571</td>
    <td align="right">        0.80</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.29</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">8F59F7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">6B5226</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">3833A2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">6BD844</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">86D536</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAF71D</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">142781</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">9BC521</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2111A1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">93BBC3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">E74902</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">C635A6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:36:17</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE LIGHTS</td>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     11.8799</td>
    <td align="right">       47.29</td>
    <td align="right">      561.77</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.91</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE LIGHTS</td>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     11.8799</td>
    <td align="right">       31.22</td>
    <td align="right">      370.84</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.22</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE LIGHTS</td>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     11.8799</td>
    <td align="right">       91.42</td>
    <td align="right">     1086.02</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.29</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING - BAR LOUNGE/LEISURE LIGHTS</td>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     14.0999</td>
    <td align="right">       39.02</td>
    <td align="right">      550.17</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.70</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     13.2999</td>
    <td align="right">        9.10</td>
    <td align="right">      121.09</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     13.2999</td>
    <td align="right">        8.45</td>
    <td align="right">      112.44</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     13.2999</td>
    <td align="right">       32.52</td>
    <td align="right">      432.46</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.27</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - EXAM LIGHTS</td>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     17.8999</td>
    <td align="right">       33.45</td>
    <td align="right">      598.66</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.43</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EXAM LIGHTS</td>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     17.8999</td>
    <td align="right">       50.17</td>
    <td align="right">      897.99</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.64</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EXAM LIGHTS</td>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     17.8999</td>
    <td align="right">       66.89</td>
    <td align="right">     1197.32</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.86</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - EXAM LIGHTS</td>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     17.8999</td>
    <td align="right">        7.80</td>
    <td align="right">      139.69</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - EXAM LIGHTS</td>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">     17.8999</td>
    <td align="right">       32.52</td>
    <td align="right">      582.03</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.19</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EXAM LIGHTS</td>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     17.8999</td>
    <td align="right">       20.90</td>
    <td align="right">      374.16</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.27</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EXAM LIGHTS</td>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     17.8999</td>
    <td align="right">       73.58</td>
    <td align="right">     1317.06</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       18.54</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EXAM LIGHTS</td>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     17.8999</td>
    <td align="right">       25.08</td>
    <td align="right">      449.00</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.32</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - EXAM LIGHTS</td>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     17.8999</td>
    <td align="right">       36.79</td>
    <td align="right">      658.53</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.27</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - EXAM LIGHTS</td>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">     17.8999</td>
    <td align="right">       44.22</td>
    <td align="right">      791.56</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.14</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING LIGHTS</td>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      7.9999</td>
    <td align="right">       11.71</td>
    <td align="right">       93.65</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING LIGHTS</td>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      7.9999</td>
    <td align="right">       15.33</td>
    <td align="right">      122.63</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING LIGHTS</td>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      7.9999</td>
    <td align="right">        5.20</td>
    <td align="right">       41.62</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING LIGHTS</td>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      7.9999</td>
    <td align="right">       11.71</td>
    <td align="right">       93.65</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LAUNDRY/WASHING LIGHTS</td>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      7.9999</td>
    <td align="right">       16.72</td>
    <td align="right">      133.78</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LOUNGE/RECREATION LIGHTS</td>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">     11.4999</td>
    <td align="right">       33.45</td>
    <td align="right">      384.62</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.48</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - LOUNGE/RECREATION LIGHTS</td>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     11.4999</td>
    <td align="right">       27.87</td>
    <td align="right">      320.51</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.23</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - LOUNGE/RECREATION LIGHTS</td>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">     11.4999</td>
    <td align="right">        7.43</td>
    <td align="right">       85.47</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.66</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - LOUNGE/RECREATION LIGHTS</td>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     11.4999</td>
    <td align="right">       70.51</td>
    <td align="right">      810.90</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.77</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION LIGHTS</td>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.3999</td>
    <td align="right">       16.91</td>
    <td align="right">      158.94</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.51</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION LIGHTS</td>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.3999</td>
    <td align="right">       24.25</td>
    <td align="right">      227.93</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.47</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION LIGHTS</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.3999</td>
    <td align="right">       13.94</td>
    <td align="right">      130.99</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - NURSES' STATION LIGHTS</td>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.3999</td>
    <td align="right">       16.72</td>
    <td align="right">      157.19</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.46</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM LIGHTS</td>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     20.2998</td>
    <td align="right">       10.03</td>
    <td align="right">      203.68</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.78</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM LIGHTS</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     20.2998</td>
    <td align="right">       42.74</td>
    <td align="right">      867.52</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM LIGHTS</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">     20.2998</td>
    <td align="right">       44.59</td>
    <td align="right">      905.24</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM LIGHTS</td>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     20.2998</td>
    <td align="right">       44.22</td>
    <td align="right">      897.70</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - OPERATING ROOM LIGHTS</td>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     20.2998</td>
    <td align="right">       26.48</td>
    <td align="right">      537.49</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">       17.56</td>
    <td align="right">      117.64</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.34</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - PATIENT ROOM LIGHTS</td>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      6.6999</td>
    <td align="right">       31.40</td>
    <td align="right">      210.39</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.97</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - PHYSICAL THERAPY LIGHTS</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      9.7999</td>
    <td align="right">      120.77</td>
    <td align="right">     1183.57</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.66</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - PHYSICAL THERAPY LIGHTS</td>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">      9.7999</td>
    <td align="right">       55.00</td>
    <td align="right">      538.98</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL - RADIOLOGY/IMAGING LIGHTS</td>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">     14.1999</td>
    <td align="right">       15.61</td>
    <td align="right">      221.63</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.29</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - RADIOLOGY/IMAGING LIGHTS</td>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     14.1999</td>
    <td align="right">       40.88</td>
    <td align="right">      580.45</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.47</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL - RADIOLOGY/IMAGING LIGHTS</td>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">     14.1999</td>
    <td align="right">       83.61</td>
    <td align="right">     1187.29</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       33.70</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL - RECOVERY LIGHTS</td>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">     12.3999</td>
    <td align="right">       50.17</td>
    <td align="right">      622.07</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       17.66</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       13.01</td>
    <td align="right">      124.86</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.54</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       22.30</td>
    <td align="right">      214.05</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.07</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       46.08</td>
    <td align="right">      442.36</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.55</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       13.66</td>
    <td align="right">      131.10</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       46.08</td>
    <td align="right">      442.36</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.55</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       49.05</td>
    <td align="right">      470.90</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.36</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       11.89</td>
    <td align="right">      114.16</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.24</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">        7.80</td>
    <td align="right">       74.92</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.13</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       57.23</td>
    <td align="right">      549.39</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.59</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       23.78</td>
    <td align="right">      228.32</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">        6.69</td>
    <td align="right">       64.21</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.82</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       16.72</td>
    <td align="right">      160.54</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.56</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       16.72</td>
    <td align="right">      160.54</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.56</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       16.72</td>
    <td align="right">      160.54</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.56</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       18.39</td>
    <td align="right">      176.59</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.01</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       18.39</td>
    <td align="right">      176.59</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.01</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       18.39</td>
    <td align="right">      176.59</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.01</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       41.25</td>
    <td align="right">      395.99</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.24</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       52.40</td>
    <td align="right">      503.01</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.28</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       77.48</td>
    <td align="right">      743.81</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       34.37</td>
    <td align="right">      329.99</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.37</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       27.87</td>
    <td align="right">      267.56</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN SPACE FUNCTION HOSPITAL CORR. >= 2.4M-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      9.5999</td>
    <td align="right">       77.48</td>
    <td align="right">      743.81</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN SPACE FUNCTION LOBBY - ELEVATOR LIGHTS</td>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">      6.8999</td>
    <td align="right">       57.79</td>
    <td align="right">      398.72</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.61</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN SPACE FUNCTION LOBBY - ELEVATOR LIGHTS</td>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">      6.8999</td>
    <td align="right">       13.01</td>
    <td align="right">       89.74</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION LOCKER ROOM-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      8.8199</td>
    <td align="right">       61.32</td>
    <td align="right">      540.80</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       15.35</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN SPACE FUNCTION LOCKER ROOM-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      8.8199</td>
    <td align="right">       10.03</td>
    <td align="right">       88.49</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.51</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN SPACE FUNCTION LOCKER ROOM-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">      8.8199</td>
    <td align="right">       11.15</td>
    <td align="right">       98.33</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">       44.87</td>
    <td align="right">      533.97</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.64</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">       52.03</td>
    <td align="right">      619.10</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.54</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">       30.10</td>
    <td align="right">      358.19</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.78</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">       31.77</td>
    <td align="right">      378.09</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.99</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">      157.01</td>
    <td align="right">     1868.36</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">      282.05</td>
    <td align="right">     3356.41</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       35.45</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">       53.33</td>
    <td align="right">      634.58</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.7099</td>
    <td align="right">       11.71</td>
    <td align="right">      125.37</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.32</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">     10.7099</td>
    <td align="right">        4.18</td>
    <td align="right">       44.77</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.7099</td>
    <td align="right">        5.02</td>
    <td align="right">       53.73</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.7099</td>
    <td align="right">       10.41</td>
    <td align="right">      111.44</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">     10.7099</td>
    <td align="right">       11.06</td>
    <td align="right">      118.40</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.7099</td>
    <td align="right">        6.50</td>
    <td align="right">       69.65</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.7099</td>
    <td align="right">        3.90</td>
    <td align="right">       41.79</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN SPACE FUNCTION OFFICE - ENCLOSED - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">     10.7099</td>
    <td align="right">       10.03</td>
    <td align="right">      107.46</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION STAIRWAY-SCH-H LIGHTS</td>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      7.3999</td>
    <td align="right">       15.61</td>
    <td align="right">      115.50</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.28</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION STAIRWAY-SCH-H LIGHTS</td>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      7.3999</td>
    <td align="right">       17.84</td>
    <td align="right">      132.00</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN SPACE FUNCTION STAIRWAY-SCH-H LIGHTS</td>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">      7.3999</td>
    <td align="right">        8.92</td>
    <td align="right">       66.00</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.87</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN SPACE FUNCTION STORAGE AREA LIGHTS</td>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      6.7999</td>
    <td align="right">      210.70</td>
    <td align="right">     1432.78</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.74</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN SPACE FUNCTION STORAGE AREA LIGHTS</td>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">      6.7999</td>
    <td align="right">      107.02</td>
    <td align="right">      727.76</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">        5.20</td>
    <td align="right">       31.84</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">        5.20</td>
    <td align="right">       31.84</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">        5.02</td>
    <td align="right">       30.70</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       36.79</td>
    <td align="right">      225.15</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.32</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       85.47</td>
    <td align="right">      523.08</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.38</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       18.21</td>
    <td align="right">      111.44</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">        3.90</td>
    <td align="right">       23.88</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       33.45</td>
    <td align="right">      204.68</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.11</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">        5.85</td>
    <td align="right">       35.82</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">        5.20</td>
    <td align="right">       31.84</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       11.15</td>
    <td align="right">       68.23</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       13.38</td>
    <td align="right">       81.87</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       11.71</td>
    <td align="right">       71.64</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">        5.85</td>
    <td align="right">       35.82</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       10.03</td>
    <td align="right">       61.40</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">        7.80</td>
    <td align="right">       47.76</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN SPACE FUNCTION STORAGE AREA - OCCSENS LIGHTS</td>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">      6.1199</td>
    <td align="right">       20.07</td>
    <td align="right">      122.81</td>
    <td align="right">General</td>
    <td align="right">NECB-E-LIGHTING</td>
    <td align="right">       54.82</td>
    <td align="right">      168.00</td>
    <td align="right">       54.82</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN SPACE FUNCTION WASHROOM-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">      9.4499</td>
    <td align="right">        5.02</td>
    <td align="right">       47.41</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
    <td align="right">      151.20</td>
    <td align="right">      168.00</td>
    <td align="right">      151.20</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN SPACE FUNCTION WASHROOM-SCH-H LIGHTS</td>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">      9.4499</td>
    <td align="right">        5.02</td>
    <td align="right">       47.41</td>
    <td align="right">General</td>
    <td align="right">NECB-H-LIGHTING</td>
