    <td align="right">01-JAN-00:15</td>
    <td align="right">      718.10</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">14-AUG-22:00</td>
    <td align="right">      150.66</td>
    <td align="right">20-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      149.30</td>
    <td align="right">20-NOV-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.06</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">      125.14</td>
    <td align="right">30-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.91</td>
    <td align="right">        0.00</td>
    <td align="right">23-NOV-12:30</td>
    <td align="right">      211.17</td>
    <td align="right">07-MAR-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      206.65</td>
    <td align="right">30-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">      176.44</td>
    <td align="right">10-JUL-18:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        2.31</td>
    <td align="right">        0.02</td>
    <td align="right">04-MAR-14:15</td>
    <td align="right">      306.75</td>
    <td align="right">30-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      306.75</td>
    <td align="right">30-JAN-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        2.15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">      207.59</td>
    <td align="right">10-JUL-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        2.89</td>
    <td align="right">        0.00</td>
    <td align="right">15-MAR-15:15</td>
    <td align="right">      862.70</td>
    <td align="right">17-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        0.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:15</td>
    <td align="right">      609.07</td>
    <td align="right">30-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      862.70</td>
    <td align="right">17-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       11.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1456.75</td>
    <td align="right">09-JUL-20:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      140.87</td>
    <td align="right">22-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       11.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1456.75</td>
    <td align="right">09-JUL-20:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       22.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3088.49</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2763.93</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       21.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3088.49</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.11</td>
    <td align="right">        0.00</td>
    <td align="right">26-DEC-17:30</td>
    <td align="right">      239.63</td>
    <td align="right">17-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      239.63</td>
    <td align="right">17-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      105.74</td>
    <td align="right">09-JUL-22:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       50.40</td>
    <td align="right">      707.29</td>
    <td align="right">30-JAN-08:30</td>
    <td align="right">     2235.62</td>
    <td align="right">06-AUG-23:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      784.99</td>
    <td align="right">30-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       50.33</td>
    <td align="right">      707.29</td>
    <td align="right">30-JAN-08:30</td>
    <td align="right">     2235.62</td>
    <td align="right">06-AUG-23:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      214.35</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      214.35</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      138.82</td>
    <td align="right">10-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1289.66</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        2.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1289.66</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      658.90</td>
    <td align="right">10-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      468.25</td>
    <td align="right">02-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      468.25</td>
    <td align="right">02-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">        1.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      342.28</td>
    <td align="right">10-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">08-SEP-10:45</td>
    <td align="right">      619.20</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:00</td>
    <td align="right">      619.20</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      132.35</td>
    <td align="right">10-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      401.25</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      401.25</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        2.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      368.61</td>
    <td align="right">09-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       19.21</td>
    <td align="right">        0.14</td>
    <td align="right">29-MAR-01:00</td>
    <td align="right">     3134.23</td>
    <td align="right">10-DEC-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        4.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3128.55</td>
    <td align="right">02-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       14.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     1860.69</td>
    <td align="right">10-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">17-MAY-18:00</td>
    <td align="right">     1142.50</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1142.50</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        2.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      606.65</td>
    <td align="right">10-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        8.29</td>
    <td align="right">        0.00</td>
    <td align="right">06-DEC-07:00</td>
    <td align="right">     1259.02</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1259.02</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        6.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      919.85</td>
    <td align="right">09-JUL-09:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       12.62</td>
    <td align="right">        0.01</td>
    <td align="right">04-MAY-00:45</td>
    <td align="right">     2410.38</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        5.15</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-10:45</td>
    <td align="right">     1957.52</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2410.38</td>
    <td align="right">10-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3114.00</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        5.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     3114.00</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       11.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2499.59</td>
    <td align="right">09-JUL-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       56.83</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">    11681.51</td>
    <td align="right">02-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       14.91</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:45</td>
    <td align="right">    11681.51</td>
    <td align="right">02-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       41.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8086.72</td>
    <td align="right">10-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.45</td>
    <td align="right">        0.01</td>
    <td align="right">29-AUG-01:45</td>
    <td align="right">      368.13</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        1.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      368.13</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      129.15</td>
    <td align="right">09-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       61.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">     9015.30</td>
    <td align="right">29-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">     6840.50</td>
    <td align="right">02-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       46.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9015.30</td>
    <td align="right">29-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       20.58</td>
    <td align="right">        0.02</td>
    <td align="right">28-JAN-03:30</td>
    <td align="right">     1819.79</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1819.79</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1701.19</td>
    <td align="right">10-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      271.07</td>
    <td align="right">16-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">      271.07</td>
    <td align="right">16-DEC-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      196.62</td>
    <td align="right">09-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">13-FEB-11:15</td>
    <td align="right">      460.61</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      460.61</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:45</td>
    <td align="right">      209.11</td>
    <td align="right">10-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.43</td>
    <td align="right">        0.00</td>
    <td align="right">25-JUL-22:30</td>
    <td align="right">      391.83</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      391.83</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:45</td>
    <td align="right">      183.60</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       18.59</td>
    <td align="right">        0.06</td>
    <td align="right">23-DEC-04:30</td>
    <td align="right">     1756.25</td>
    <td align="right">23-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">        1.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1372.18</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">     1756.25</td>
    <td align="right">23-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       40.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">     9768.47</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       17.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">     9768.47</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       23.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7935.24</td>
    <td align="right">05-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       24.74</td>
    <td align="right">        0.06</td>
    <td align="right">08-DEC-22:00</td>
    <td align="right">     5764.72</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       11.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:45</td>
    <td align="right">     5764.72</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       12.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4030.59</td>
    <td align="right">29-AUG-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        3.14</td>
    <td align="right">        0.02</td>
    <td align="right">13-JAN-18:15</td>
    <td align="right">      746.71</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        0.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      746.71</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">        2.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">      316.53</td>
    <td align="right">10-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       22.47</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-23:15</td>
    <td align="right">     4004.02</td>
    <td align="right">10-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        6.39</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:30</td>
    <td align="right">     3500.78</td>
    <td align="right">02-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4004.02</td>
    <td align="right">10-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       23.70</td>
    <td align="right">        0.45</td>
    <td align="right">26-AUG-19:00</td>
    <td align="right">     4298.12</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">19-APR-14:45</td>
    <td align="right">     4298.12</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        3.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1473.28</td>
    <td align="right">10-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       11.20</td>
    <td align="right">        0.02</td>
    <td align="right">29-MAR-07:00</td>
    <td align="right">     2457.82</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        7.14</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">     2457.82</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        4.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      795.13</td>
    <td align="right">14-SEP-21:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       24.37</td>
    <td align="right">        0.02</td>
    <td align="right">02-MAY-14:00</td>
    <td align="right">     4433.38</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       22.06</td>
    <td align="right">        0.00</td>
    <td align="right">21-APR-15:45</td>
    <td align="right">     4433.38</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">        2.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1264.85</td>
    <td align="right">10-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        8.85</td>
    <td align="right">        0.03</td>
    <td align="right">11-JUL-08:15</td>
    <td align="right">     1916.98</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        6.78</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-14:00</td>
    <td align="right">     1916.98</td>
    <td align="right">02-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      864.45</td>
    <td align="right">09-JUL-20:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      683.93</td>
    <td align="right">     4358.18</td>
    <td align="right">23-AUG-05:30</td>
    <td align="right">   106366.52</td>
    <td align="right">10-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      242.23</td>
    <td align="right">     4344.68</td>
    <td align="right">27-AUG-04:30</td>
    <td align="right">    15855.66</td>
    <td align="right">03-MAR-13:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      242.23</td>
    <td align="right">     4344.68</td>
    <td align="right">27-AUG-04:30</td>
    <td align="right">    15855.66</td>
    <td align="right">03-MAR-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     2474.16</td>
    <td align="right">      441.59</td>
    <td align="right">03-AUG-04:00</td>
    <td align="right">   376404.82</td>
    <td align="right">30-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">       36.54</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    21074.14</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      166.32</td>
    <td align="right">        0.00</td>
    <td align="right">19-APR-12:45</td>
    <td align="right">    62496.94</td>
    <td align="right">30-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">       36.54</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-21:15</td>
    <td align="right">    21074.14</td>
    <td align="right">17-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     1988.87</td>
    <td align="right">        0.00</td>
    <td align="right">25-APR-14:30</td>
    <td align="right">   363175.08</td>
    <td align="right">30-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      129.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-13:45</td>
    <td align="right">    54746.88</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      448.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   182048.55</td>
    <td align="right">10-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">      130.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41909.93</td>
    <td align="right">10-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">      155.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    51022.42</td>
    <td align="right">10-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      156.41</td>
    <td align="right">        0.00</td>
    <td align="right">26-JAN-03:15</td>
    <td align="right">    61638.62</td>
    <td align="right">30-JAN-08:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:36:26</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.047</td>
    <td align="right">     -10.262</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.153</td>
    <td align="right">       5.781</td>
    <td align="right">       2.848</td>
    <td align="right">       4.700</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.832</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.391</td>
    <td align="right">      -2.046</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.196</td>
    <td align="right">      -0.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.030</td>
    <td align="right">       0.328</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       1.077</td>
    <td align="right">     -19.678</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.216</td>
    <td align="right">      10.697</td>
    <td align="right">       0.759</td>
    <td align="right">      17.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.266</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.852</td>
    <td align="right">      -5.415</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.041</td>
    <td align="right">      -6.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.367</td>
    <td align="right">       1.318</td>
    <td align="right">       3.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.087</td>
    <td align="right">      -7.696</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.481</td>
    <td align="right">       1.726</td>
    <td align="right">       4.316</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.205</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.344</td>
    <td align="right">       1.324</td>
    <td align="right">       1.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.632</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.651</td>
    <td align="right">      -0.982</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">       0.473</td>
    <td align="right">       0.418</td>
    <td align="right">       0.694</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       1.087</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.096</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.378</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.193</td>
    <td align="right">      -2.091</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.098</td>
    <td align="right">       3.437</td>
    <td align="right">       0.258</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.319</td>
    <td align="right">      -1.577</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       1.041</td>
    <td align="right">      -0.812</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.093</td>
    <td align="right">       3.191</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.888</td>
    <td align="right">      -2.872</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.148</td>
    <td align="right">       0.568</td>
    <td align="right">       0.501</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.217</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.085</td>
    <td align="right">      -2.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.291</td>
    <td align="right">       3.544</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.946</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.040</td>
    <td align="right">       0.001</td>
    <td align="right">       0.047</td>
    <td align="right">      -1.816</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.316</td>
    <td align="right">       1.177</td>
    <td align="right">       1.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.806</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.124</td>
    <td align="right">      -5.616</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.501</td>
    <td align="right">       6.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.085</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       2.119</td>
    <td align="right">     -20.984</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.671</td>
    <td align="right">       5.613</td>
    <td align="right">       0.814</td>
    <td align="right">      12.887</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       4.173</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.392</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.906</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.386</td>
    <td align="right">      -0.559</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.373</td>
    <td align="right">       1.346</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.267</td>
    <td align="right">      -1.424</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.049</td>
    <td align="right">     -10.633</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.018</td>
    <td align="right">      12.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.990</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.389</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.929</td>
    <td align="right">      15.349</td>
    <td align="right">       4.351</td>
    <td align="right">       1.656</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.415</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.025</td>
    <td align="right">     -13.460</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.177</td>
    <td align="right">     -10.485</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.742</td>
    <td align="right">       7.478</td>
    <td align="right">       0.650</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.562</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       1.865</td>
    <td align="right">      -0.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.030</td>
    <td align="right">       0.328</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.859</td>
    <td align="right">      -1.296</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.038</td>
    <td align="right">      -8.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.759</td>
    <td align="right">       6.290</td>
    <td align="right">       4.430</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.221</td>
    <td align="right">      -3.925</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">      -2.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.298</td>
    <td align="right">       3.721</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.905</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.060</td>
    <td align="right">     -23.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.599</td>
    <td align="right">      16.475</td>
    <td align="right">      11.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.656</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.164</td>
    <td align="right">      -0.839</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.366</td>
    <td align="right">       1.346</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.271</td>
    <td align="right">      -0.910</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">      -6.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.878</td>
    <td align="right">       4.511</td>
    <td align="right">       1.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.785</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.147</td>
    <td align="right">     -13.278</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.024</td>
    <td align="right">      12.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.448</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">      -0.879</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.028</td>
    <td align="right">       0.316</td>
    <td align="right">       0.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.469</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.032</td>
    <td align="right">      -9.488</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.700</td>
    <td align="right">       6.469</td>
    <td align="right">       1.721</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.434</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">      -1.148</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.360</td>
    <td align="right">       1.346</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.709</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.529</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.313</td>
    <td align="right">       5.640</td>
    <td align="right">       4.485</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.910</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">       0.162</td>
    <td align="right">     -37.541</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.930</td>
    <td align="right">      24.622</td>
    <td align="right">      12.129</td>
    <td align="right">      15.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.054</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.861</td>
    <td align="right">     -10.821</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.108</td>
    <td align="right">     -37.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.147</td>
    <td align="right">      25.693</td>
    <td align="right">      12.657</td>
    <td align="right">       9.570</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.660</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.038</td>
    <td align="right">      -9.135</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.065</td>
    <td align="right">     -35.365</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.093</td>
    <td align="right">      25.479</td>
    <td align="right">      12.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.823</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.625</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.065</td>
    <td align="right">       2.512</td>
    <td align="right">       0.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.664</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.074</td>
    <td align="right">     -11.848</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.085</td>
    <td align="right">      13.365</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.676</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">      -7.803</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.944</td>
    <td align="right">       3.339</td>
    <td align="right">       4.984</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.179</td>
    <td align="right">      -2.303</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">     -14.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.454</td>
    <td align="right">       5.971</td>
    <td align="right">       8.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.716</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.172</td>
    <td align="right">      -1.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.364</td>
    <td align="right">       1.346</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.272</td>
    <td align="right">      -0.667</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.092</td>
    <td align="right">     -18.444</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.064</td>
    <td align="right">      15.255</td>
    <td align="right">       7.515</td>
    <td align="right">       1.900</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.086</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.820</td>
    <td align="right">      -3.481</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.748</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.255</td>
    <td align="right">       3.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.747</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.642</td>
    <td align="right">     -20.323</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.881</td>
    <td align="right">       7.909</td>
    <td align="right">       0.666</td>
    <td align="right">       5.492</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       3.114</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.839</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.551</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">       0.267</td>
    <td align="right">     -38.442</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.823</td>
    <td align="right">      17.656</td>
    <td align="right">      14.239</td>
    <td align="right">      18.873</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.196</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.938</td>
    <td align="right">      -9.301</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.046</td>
    <td align="right">      -2.817</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.333</td>
    <td align="right">       1.251</td>
    <td align="right">       1.105</td>
    <td align="right">       0.933</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.102</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.670</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.308</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.067</td>
    <td align="right">      -2.805</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.173</td>
    <td align="right">       2.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.439</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.101</td>
    <td align="right">      -2.258</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.164</td>
    <td align="right">       0.586</td>
    <td align="right">       1.465</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.058</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.056</td>
    <td align="right">      -6.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.367</td>
    <td align="right">       1.318</td>
    <td align="right">       3.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.092</td>
    <td align="right">      -8.523</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.525</td>
    <td align="right">       1.883</td>
    <td align="right">       4.709</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.399</td>
    <td align="right">     -10.836</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.253</td>
    <td align="right">       6.232</td>
    <td align="right">       0.542</td>
    <td align="right">      12.146</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.421</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.617</td>
    <td align="right">      -4.705</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.310</td>
    <td align="right">     -16.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.278</td>
    <td align="right">      15.593</td>
    <td align="right">       0.000</td>
    <td align="right">       4.747</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.889</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.356</td>
    <td align="right">      -3.325</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.112</td>
    <td align="right">      -5.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.209</td>
    <td align="right">       2.317</td>
    <td align="right">       0.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.098</td>
    <td align="right">       0.001</td>
    <td align="right">      15.277</td>
    <td align="right">      -2.949</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.488</td>
    <td align="right">       5.383</td>
    <td align="right">       0.880</td>
    <td align="right">       3.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.021</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.876</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.517</td>
    <td align="right">      -8.879</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.981</td>
    <td align="right">      -2.804</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.101</td>
    <td align="right">       1.147</td>
    <td align="right">       0.187</td>
    <td align="right">       4.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.617</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.632</td>
    <td align="right">      -0.542</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       4.086</td>
    <td align="right">      -2.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.546</td>
    <td align="right">       6.480</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.528</td>
    <td align="right">      -6.939</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.054</td>
    <td align="right">      -0.749</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.022</td>
    <td align="right">       0.246</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.387</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       1.767</td>
    <td align="right">      -3.489</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.189</td>
    <td align="right">       2.106</td>
    <td align="right">       0.344</td>
    <td align="right">       3.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.874</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.914</td>
    <td align="right">      -1.320</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.872</td>
    <td align="right">      -1.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.151</td>
    <td align="right">       1.823</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.494</td>
    <td align="right">      -1.070</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       1.832</td>
    <td align="right">     -16.234</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.821</td>
    <td align="right">       5.221</td>
    <td align="right">       0.439</td>
    <td align="right">      16.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.176</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.478</td>
    <td align="right">      -2.257</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-4 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.044</td>
    <td align="right">      -1.716</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.424</td>
    <td align="right">       1.595</td>
    <td align="right">       0.169</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.515</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">      -1.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.196</td>
    <td align="right">       0.736</td>
    <td align="right">       0.650</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.499</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       1.887</td>
    <td align="right">     -14.433</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.031</td>
    <td align="right">       8.428</td>
    <td align="right">       4.709</td>
    <td align="right">      12.675</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.327</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.604</td>
    <td align="right">      -4.377</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.523</td>
    <td align="right">     -24.377</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.556</td>
    <td align="right">      12.643</td>
    <td align="right">       7.063</td>
    <td align="right">       7.944</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.078</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.108</td>
    <td align="right">      -1.171</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.669</td>
    <td align="right">     -32.691</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.072</td>
    <td align="right">      16.857</td>
    <td align="right">       9.417</td>
    <td align="right">      12.690</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.902</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.473</td>
    <td align="right">      -2.647</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.304</td>
    <td align="right">      -5.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.237</td>
    <td align="right">       1.967</td>
    <td align="right">       1.099</td>
    <td align="right">       4.660</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.863</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.439</td>
    <td align="right">      -0.790</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       1.072</td>
    <td align="right">     -13.413</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.006</td>
    <td align="right">       8.194</td>
    <td align="right">       4.578</td>
    <td align="right">       8.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.053</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.545</td>
    <td align="right">      -3.239</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.786</td>
    <td align="right">      -6.649</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.654</td>
    <td align="right">       5.268</td>
    <td align="right">       2.943</td>
    <td align="right">       1.541</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.141</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.774</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.913</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.701</td>
    <td align="right">     -27.390</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.300</td>
    <td align="right">      18.542</td>
    <td align="right">      10.359</td>
    <td align="right">       2.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.092</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.464</td>
    <td align="right">      -0.051</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.871</td>
    <td align="right">      -8.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.783</td>
    <td align="right">       6.321</td>
    <td align="right">       3.531</td>
    <td align="right">       2.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       1.034</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.055</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.097</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.421</td>
    <td align="right">     -14.704</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.148</td>
    <td align="right">       9.271</td>
    <td align="right">       5.179</td>
    <td align="right">       1.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.984</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.571</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.735</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.448</td>
    <td align="right">      -5.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.372</td>
    <td align="right">       4.556</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.783</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.385</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.292</td>
    <td align="right">      -5.467</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.373</td>
    <td align="right">       4.556</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.628</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.384</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.275</td>
    <td align="right">      -5.418</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.372</td>
    <td align="right">       4.556</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.598</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.385</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.296</td>
    <td align="right">      -4.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.412</td>
    <td align="right">       5.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.383</td>
    <td align="right">      -1.220</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.390</td>
    <td align="right">      -4.191</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.412</td>
    <td align="right">       5.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.383</td>
    <td align="right">      -1.248</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.416</td>
    <td align="right">      -4.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.412</td>
    <td align="right">       5.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.383</td>
    <td align="right">      -1.274</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       1.101</td>
    <td align="right">      -0.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.033</td>
    <td align="right">       0.369</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.980</td>
    <td align="right">      -0.331</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.043</td>
    <td align="right">      -2.958</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.605</td>
    <td align="right">       1.662</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.504</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.023</td>
    <td align="right">      -5.327</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.548</td>
    <td align="right">       3.718</td>
    <td align="right">       0.989</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.950</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.034</td>
    <td align="right">      -6.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.863</td>
    <td align="right">       4.461</td>
    <td align="right">       1.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.388</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.154</td>
    <td align="right">       0.000</td>
    <td align="right">       0.165</td>
    <td align="right">      -8.297</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.887</td>
    <td align="right">      11.239</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.149</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       0.289</td>
    <td align="right">       0.001</td>
    <td align="right">       1.141</td>
    <td align="right">     -15.760</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.597</td>
    <td align="right">       6.539</td>
    <td align="right">       5.200</td>
    <td align="right">      12.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.672</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.499</td>
    <td align="right">      -1.480</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.305</td>
    <td align="right">     -15.529</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.163</td>
    <td align="right">      14.277</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.450</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.011</td>
    <td align="right">       2.675</td>
    <td align="right">     -36.317</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.341</td>
    <td align="right">      15.290</td>
    <td align="right">       1.287</td>
    <td align="right">      28.515</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.661</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.991</td>
    <td align="right">      -6.163</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.010</td>
    <td align="right">       0.001</td>
    <td align="right">       0.006</td>
    <td align="right">      -2.380</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.822</td>
    <td align="right">       3.140</td>
    <td align="right">       0.332</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.930</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.654</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.882</td>
    <td align="right">       3.783</td>
    <td align="right">       3.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.021</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">      -5.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.930</td>
    <td align="right">       3.994</td>
    <td align="right">       3.176</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.715</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.076</td>
    <td align="right">      -1.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.029</td>
    <td align="right">       0.328</td>
    <td align="right">       0.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.571</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.113</td>
    <td align="right">      -1.797</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.063</td>
    <td align="right">       0.702</td>
    <td align="right">       0.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.800</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.154</td>
    <td align="right">      -2.150</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.076</td>
    <td align="right">       0.843</td>
    <td align="right">       0.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.936</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.995</td>
    <td align="right">      -1.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.065</td>
    <td align="right">       0.737</td>
    <td align="right">       0.120</td>
    <td align="right">       3.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.975</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.584</td>
    <td align="right">      -0.591</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">     -11.162</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.644</td>
    <td align="right">      21.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.400</td>
    <td align="right">     -11.197</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.383</td>
    <td align="right">     -21.846</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.687</td>
    <td align="right">      19.734</td>
    <td align="right">      15.693</td>
    <td align="right">       1.758</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.291</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.674</td>
    <td align="right">     -13.551</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.521</td>
    <td align="right">      -0.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.372</td>
    <td align="right">       1.346</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.385</td>
    <td align="right">      -1.414</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.067</td>
    <td align="right">     -50.328</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.324</td>
    <td align="right">      33.698</td>
    <td align="right">      23.731</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.492</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.105</td>
    <td align="right">      -0.768</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.119</td>
    <td align="right">       0.441</td>
    <td align="right">       0.390</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.313</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       1.386</td>
    <td align="right">       0.000</td>
    <td align="right">       1.218</td>
    <td align="right">      -3.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.771</td>
    <td align="right">       9.366</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.091</td>
    <td align="right">      -6.368</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.203</td>
    <td align="right">      -1.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.304</td>
    <td align="right">       1.135</td>
    <td align="right">       1.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.807</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       1.946</td>
    <td align="right">      -0.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.033</td>
    <td align="right">       0.369</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.600</td>
    <td align="right">      -0.674</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.164</td>
    <td align="right">      -2.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.418</td>
    <td align="right">       2.791</td>
    <td align="right">       0.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.929</td>
    <td align="right">      -3.048</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.047</td>
    <td align="right">       0.002</td>
    <td align="right">       4.935</td>
    <td align="right">     -14.227</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.781</td>
    <td align="right">      15.766</td>
    <td align="right">       1.371</td>
    <td align="right">       2.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.030</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.040</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.242</td>
    <td align="right">      -3.438</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       2.954</td>
    <td align="right">      -2.374</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.331</td>
    <td align="right">       4.784</td>
    <td align="right">       0.506</td>
    <td align="right">       1.451</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.855</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.357</td>
    <td align="right">      -2.453</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       1.924</td>
    <td align="right">      -6.363</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.630</td>
    <td align="right">       7.594</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.251</td>
    <td align="right">      -1.545</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       5.146</td>
    <td align="right">      -7.477</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.353</td>
    <td align="right">      12.274</td>
    <td align="right">       0.923</td>
    <td align="right">       8.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.114</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.608</td>
    <td align="right">      -9.790</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       3.180</td>
    <td align="right">       0.000</td>
    <td align="right">       2.687</td>
    <td align="right">     -11.940</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.726</td>
    <td align="right">      21.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.781</td>
    <td align="right">     -10.007</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">       7.105</td>
    <td align="right">       0.002</td>
    <td align="right">       7.802</td>
    <td align="right">     -41.929</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.613</td>
    <td align="right">      35.452</td>
    <td align="right">      28.192</td>
    <td align="right">       6.745</td>
    <td align="right">       0.000</td>
    <td align="right">       0.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.102</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.038</td>
    <td align="right">      -7.950</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       1.031</td>
    <td align="right">      -0.419</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.375</td>
    <td align="right">       1.346</td>
    <td align="right">       0.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.858</td>
    <td align="right">      -1.622</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      10.869</td>
    <td align="right">       0.002</td>
    <td align="right">       4.634</td>
    <td align="right">     -46.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.731</td>
    <td align="right">      16.663</td>
    <td align="right">      17.003</td>
    <td align="right">      54.574</td>
    <td align="right">       0.000</td>
    <td align="right">       0.064</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.762</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.699</td>
    <td align="right">     -23.813</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.654</td>
    <td align="right">     -18.922</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.725</td>
    <td align="right">       7.588</td>
    <td align="right">       7.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       4.388</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.194</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">       0.169</td>
    <td align="right">       0.000</td>
    <td align="right">       0.123</td>
    <td align="right">      -1.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.569</td>
    <td align="right">       2.093</td>
    <td align="right">       0.221</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.646</td>
    <td align="right">      -1.371</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.405</td>
    <td align="right">      -1.280</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.057</td>
    <td align="right">       0.632</td>
    <td align="right">       0.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.856</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.787</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.379</td>
    <td align="right">      -1.046</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.044</td>
    <td align="right">       0.491</td>
    <td align="right">       0.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.619</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.041</td>
    <td align="right">     -17.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.370</td>
    <td align="right">      11.144</td>
    <td align="right">       6.226</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">       1.180</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.423</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       9.504</td>
    <td align="right">       0.001</td>
    <td align="right">       7.776</td>
    <td align="right">     -23.491</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.169</td>
    <td align="right">      14.745</td>
    <td align="right">       2.168</td>
    <td align="right">      44.884</td>
    <td align="right">       0.000</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.756</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.027</td>
    <td align="right">     -15.034</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">       0.004</td>
    <td align="right">       0.001</td>
    <td align="right">      11.970</td>
    <td align="right">     -12.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.596</td>
    <td align="right">       7.489</td>
    <td align="right">       1.101</td>
    <td align="right">      23.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.536</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.545</td>
    <td align="right">      -8.952</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">       0.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.643</td>
    <td align="right">      -2.461</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.114</td>
    <td align="right">       1.264</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       1.765</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.573</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       3.136</td>
    <td align="right">       0.001</td>
    <td align="right">       3.252</td>
    <td align="right">     -16.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.644</td>
    <td align="right">       6.703</td>
    <td align="right">       5.330</td>
    <td align="right">      12.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.196</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.016</td>
    <td align="right">      -2.355</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">      20.467</td>
    <td align="right">      -3.223</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.174</td>
    <td align="right">       3.278</td>
    <td align="right">       0.000</td>
    <td align="right">       4.760</td>
    <td align="right">       0.000</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.360</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.904</td>
    <td align="right">      -7.230</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       7.119</td>
    <td align="right">      -4.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.826</td>
    <td align="right">       1.263</td>
    <td align="right">       0.183</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.024</td>
    <td align="right">       0.298</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.670</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">      22.051</td>
    <td align="right">      -2.312</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.200</td>
    <td align="right">       3.746</td>
    <td align="right">       0.000</td>
    <td align="right">       3.959</td>
    <td align="right">       0.000</td>
    <td align="right">       0.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.728</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.956</td>
    <td align="right">      -9.010</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       6.780</td>
    <td align="right">      -2.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.099</td>
    <td align="right">       1.873</td>
    <td align="right">       0.000</td>
    <td align="right">       2.330</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.904</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.431</td>
    <td align="right">      -3.709</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      36.462</td>
    <td align="right">       0.077</td>
    <td align="right">     172.920</td>
    <td align="right">   -1125.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     178.447</td>
    <td align="right">     797.975</td>
    <td align="right">     311.395</td>
    <td align="right">     397.927</td>
    <td align="right">       0.000</td>
    <td align="right">       0.778</td>
    <td align="right">      33.307</td>
    <td align="right">       0.000</td>
    <td align="right">    -257.024</td>
    <td align="right">       0.000</td>
    <td align="right">    -204.891</td>
    <td align="right">    -342.211</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">29-AUG-13:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -809.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.66</td>
    <td align="right">      183.31</td>
    <td align="right">       90.30</td>
    <td align="right">     1074.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.01</td>
    <td align="right">     -568.27</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.59</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.34</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">29-AUG-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2391.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      208.02</td>
    <td align="right">      495.15</td>
    <td align="right">       35.12</td>
    <td align="right">     4202.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2549.32</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -312.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.56</td>
    <td align="right">       84.28</td>
    <td align="right">      210.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.12</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -404.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.30</td>
    <td align="right">      110.37</td>
    <td align="right">      275.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.13</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -225.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.07</td>
    <td align="right">      112.83</td>
    <td align="right">       79.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.88</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">03-JUL-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -180.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.33</td>
    <td align="right">       40.30</td>
    <td align="right">       28.22</td>
    <td align="right">      225.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.31</td>
    <td align="right">     -126.89</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">09-JUL-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -307.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.80</td>
    <td align="right">      108.98</td>
    <td align="right">        8.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.12</td>
    <td align="right">      187.11</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">09-JUL-20:38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -186.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">      101.20</td>
    <td align="right">        7.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.52</td>
    <td align="right">       72.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-17:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -104.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.37</td>
    <td align="right">       42.98</td>
    <td align="right">       33.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">09-JUL-21:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -209.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">      112.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.78</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -220.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.81</td>
    <td align="right">      100.29</td>
    <td align="right">       70.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">30-AUG-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -393.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.22</td>
    <td align="right">      192.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">29-AUG-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2568.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      286.39</td>
    <td align="right">      358.85</td>
    <td align="right">       52.01</td>
    <td align="right">     4716.15</td>
    <td align="right">        0.00</td>
    <td align="right">        6.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2852.13</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">09-JUL-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -123.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.65</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">       65.37</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-19:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -518.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.30</td>
    <td align="right">      398.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.47</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">09-JUL-20:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1182.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      390.61</td>
    <td align="right">      486.72</td>
    <td align="right">      137.96</td>
    <td align="right">      531.62</td>
    <td align="right">        0.00</td>
    <td align="right">        2.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -367.10</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -684.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.17</td>
    <td align="right">      346.15</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      242.64</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">10-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -198.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.59</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">08-JUL-20:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -447.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.58</td>
    <td align="right">      199.46</td>
    <td align="right">      140.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
    <td align="right">       56.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -209.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.70</td>
    <td align="right">      117.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">04-MAY-20:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1076.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.15</td>
    <td align="right">      522.41</td>
    <td align="right">      367.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">10-JUL-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -106.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.65</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.85</td>
    <td align="right">       44.65</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">24-JUL-22:38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -308.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.94</td>
    <td align="right">      143.04</td>
    <td align="right">       38.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">28-OCT-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -801.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.18</td>
    <td align="right">      398.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      373.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -60.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.54</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">06-AUG-23:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -440.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.93</td>
    <td align="right">      205.13</td>
    <td align="right">       54.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-19:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -89.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.64</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -818.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.46</td>
    <td align="right">      480.58</td>
    <td align="right">      302.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.10</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">09-JUL-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2614.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.31</td>
    <td align="right">      780.77</td>
    <td align="right">      384.62</td>
    <td align="right">     2304.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -991.26</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">10-JUL-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2968.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.25</td>
    <td align="right">      814.72</td>
    <td align="right">      401.34</td>
    <td align="right">     3239.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.25</td>
    <td align="right">    -1628.82</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">12-AUG-01:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2013.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.79</td>
    <td align="right">      807.93</td>
    <td align="right">      397.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      647.92</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -193.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.75</td>
    <td align="right">       79.65</td>
    <td align="right">       22.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -601.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.19</td>
    <td align="right">      423.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      146.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">10-JUL-20:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -353.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.77</td>
    <td align="right">      105.88</td>
    <td align="right">      158.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
    <td align="right">       33.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-21:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -592.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.57</td>
    <td align="right">      189.35</td>
    <td align="right">      282.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">29-AUG-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -156.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.54</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
    <td align="right">       96.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">12-AUG-01:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1202.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.67</td>
    <td align="right">      483.74</td>
    <td align="right">      238.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      510.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -125.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -159.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.56</td>
    <td align="right">      102.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">05-AUG-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1593.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      602.80</td>
    <td align="right">      505.60</td>
    <td align="right">       42.56</td>
    <td align="right">     1231.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -789.83</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">29-AUG-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3102.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.49</td>
    <td align="right">      559.87</td>
    <td align="right">      451.51</td>
    <td align="right">     4054.68</td>
    <td align="right">        0.00</td>
    <td align="right">        6.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2120.85</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">29-AUG-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -343.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.25</td>
    <td align="right">      106.56</td>
    <td align="right">       74.62</td>
    <td align="right">      242.60</td>
    <td align="right">        0.00</td>
    <td align="right">        2.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -117.76</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">09-JUL-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -290.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       67.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">23-JUL-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -156.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.19</td>
    <td align="right">       37.46</td>
    <td align="right">       93.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">12-SEP-18:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -312.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">       84.28</td>
    <td align="right">      210.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.32</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -441.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.97</td>
    <td align="right">      120.40</td>
    <td align="right">      301.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -24.21</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">29-AUG-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1555.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.24</td>
    <td align="right">      288.46</td>
    <td align="right">       25.08</td>
    <td align="right">     2437.36</td>
    <td align="right">        0.00</td>
    <td align="right">        7.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1296.26</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">05-AUG-13:25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1195.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.50</td>
    <td align="right">      494.45</td>
    <td align="right">        0.00</td>
    <td align="right">      860.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -196.14</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -334.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.26</td>
    <td align="right">        1.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      321.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">10-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2035.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.15</td>
    <td align="right">        4.27</td>
    <td align="right">      306.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1730.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">22-JUL-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1262.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">        0.91</td>
    <td align="right">     1467.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -211.70</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">09-JUL-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -591.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.17</td>
    <td align="right">      205.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      370.79</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">17-JUN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -121.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">17-JUN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1166.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.23</td>
    <td align="right">        1.67</td>
    <td align="right">     1113.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.51</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">05-AUG-17:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -231.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.27</td>
    <td align="right">       57.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">      169.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">09-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2439.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.54</td>
    <td align="right">        1.56</td>
    <td align="right">     1345.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1073.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-4 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">09-JUL-14:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -168.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.60</td>
    <td align="right">       50.57</td>
    <td align="right">        5.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -164.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">29-AUG-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2683.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.97</td>
    <td align="right">      538.80</td>
    <td align="right">      301.00</td>
    <td align="right">     3592.54</td>
    <td align="right">        0.00</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1850.96</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">09-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1937.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.90</td>
    <td align="right">       25.08</td>
    <td align="right">      214.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1653.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">09-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2694.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.87</td>
    <td align="right">       33.44</td>
    <td align="right">      343.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2257.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">29-AUG-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -701.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.31</td>
    <td align="right">      125.72</td>
    <td align="right">       70.23</td>
    <td align="right">     1009.48</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -523.94</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">02-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2574.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.10</td>
    <td align="right">       16.26</td>
    <td align="right">     2853.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.25</td>
    <td align="right">     -318.75</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">09-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -720.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.71</td>
    <td align="right">       10.45</td>
    <td align="right">      180.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      511.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">09-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2043.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.85</td>
    <td align="right">       36.79</td>
    <td align="right">      247.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1693.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">09-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -876.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.45</td>
    <td align="right">       12.54</td>
    <td align="right">      242.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      598.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">09-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1121.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.93</td>
    <td align="right">       18.39</td>
    <td align="right">      123.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      947.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">29-AUG-18:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -729.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.37</td>
    <td align="right">      144.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
    <td align="right">      573.76</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">09-JUL-21:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -484.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">      144.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.21</td>
    <td align="right">      328.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">30-AUG-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -461.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">      144.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      309.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">09-JUL-21:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -364.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.64</td>
    <td align="right">      158.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">09-JUL-21:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -370.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">      158.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.14</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">09-JUL-20:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -358.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.73</td>
    <td align="right">      158.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">      186.64</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">10-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -247.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.44</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -4.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -188.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.20</td>
    <td align="right">       76.92</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-21:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -273.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.99</td>
    <td align="right">      117.89</td>
    <td align="right">       31.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-21:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -325.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.07</td>
    <td align="right">      141.47</td>
    <td align="right">       37.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.46</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">09-JUL-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1466.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.62</td>
    <td align="right">      356.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1089.13</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">16-JUN-06:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3454.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.96</td>
    <td align="right">       78.04</td>
    <td align="right">     3841.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -45.13</td>
    <td align="right">     -451.19</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">09-JUL-21:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1105.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.01</td>
    <td align="right">      452.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      619.84</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">29-AUG-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4178.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1035.97</td>
    <td align="right">      977.42</td>
    <td align="right">       82.27</td>
    <td align="right">     5678.96</td>
    <td align="right">        0.00</td>
    <td align="right">       23.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3619.46</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">09-JUL-21:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -350.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.54</td>
    <td align="right">       99.56</td>
    <td align="right">       10.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.59</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">11-JUL-06:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -668.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.91</td>
    <td align="right">       45.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      605.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">24-JUL-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -771.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.90</td>
    <td align="right">       47.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      705.08</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.59</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -199.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.41</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -237.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.09</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">22-JUL-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -880.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.58</td>
    <td align="right">        0.59</td>
    <td align="right">     1103.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -226.73</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">09-JUL-21:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1621.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.64</td>
    <td align="right">      669.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      910.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">10-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3088.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      500.54</td>
    <td align="right">     1681.52</td>
    <td align="right">     1059.78</td>
    <td align="right">      332.35</td>
    <td align="right">        0.00</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -504.54</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">09-JUL-22:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -105.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.56</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">06-AUG-23:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2249.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      280.97</td>
    <td align="right">     1068.56</td>
    <td align="right">      752.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.60</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -138.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.36</td>
    <td align="right">       37.61</td>
    <td align="right">       26.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.07</td>
    <td align="right">       57.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">09-JUL-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -803.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.80</td>
    <td align="right">      296.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.98</td>
    <td align="right">      473.92</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -342.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.83</td>
    <td align="right">       96.71</td>
    <td align="right">       67.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.04</td>
    <td align="right">      132.89</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">10-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -245.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.79</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      251.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">09-JUL-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -428.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.79</td>
    <td align="right">       88.49</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.73</td>
    <td align="right">      255.14</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">09-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.09</td>
    <td align="right">        7.05</td>
    <td align="right">      236.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1809.87</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">10-JUN-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -606.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.92</td>
    <td align="right">      151.71</td>
    <td align="right">       16.05</td>
    <td align="right">      410.81</td>
    <td align="right">        0.00</td>
    <td align="right">       22.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.91</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">09-JUL-09:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -919.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.51</td>
    <td align="right">      240.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      661.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">10-JUL-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2410.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.19</td>
    <td align="right">      389.21</td>
    <td align="right">       29.26</td>
    <td align="right">     2902.98</td>
    <td align="right">        0.00</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -938.90</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">09-JUL-17:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2757.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.66</td>
    <td align="right">      669.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.49</td>
    <td align="right">     2025.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">10-JUL-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8085.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      892.40</td>
    <td align="right">     3020.77</td>
    <td align="right">     1903.85</td>
    <td align="right">     1476.53</td>
    <td align="right">        0.00</td>
    <td align="right">      510.20</td>
    <td align="right">      281.92</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">09-JUL-16:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -129.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.67</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">       64.61</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">10-SEP-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9992.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.82</td>
    <td align="right">      591.79</td>
    <td align="right">      603.86</td>
    <td align="right">     9172.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -374.26</td>
    <td align="right">      -30.15</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">09-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2031.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.95</td>
    <td align="right">       27.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1976.87</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">09-JUL-17:35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -219.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.39</td>
    <td align="right">       66.37</td>
    <td align="right">        7.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.26</td>
    <td align="right">      129.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-17:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -209.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.65</td>
    <td align="right">       55.26</td>
    <td align="right">        9.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.01</td>
    <td align="right">      128.14</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -189.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">09-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1844.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.58</td>
    <td align="right">       22.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1783.11</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">05-AUG-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8859.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.53</td>
    <td align="right">     1289.50</td>
    <td align="right">      189.63</td>
    <td align="right">     6491.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      897.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">29-AUG-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4030.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.47</td>
    <td align="right">      654.98</td>
    <td align="right">       96.32</td>
    <td align="right">     4713.70</td>
    <td align="right">        0.00</td>
    <td align="right">       84.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1586.12</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">10-JUL-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -343.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.14</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      344.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">08-JUN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4507.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.25</td>
    <td align="right">      190.37</td>
    <td align="right">      119.98</td>
    <td align="right">     4177.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">10-JUL-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1473.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.92</td>
    <td align="right">      103.95</td>
    <td align="right">        0.00</td>
    <td align="right">     1148.56</td>
    <td align="right">        0.00</td>
    <td align="right">      139.06</td>
    <td align="right">       76.84</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">09-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1072.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.49</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1067.66</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">10-JUL-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1264.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.63</td>
    <td align="right">      118.80</td>
    <td align="right">        0.00</td>
    <td align="right">      894.58</td>
    <td align="right">        0.00</td>
    <td align="right">      166.44</td>
    <td align="right">       79.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">09-JUL-20:38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -864.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.81</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        1.93</td>
    <td align="right">        0.00</td>
    <td align="right">       12.46</td>
    <td align="right">      787.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">10-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -105805.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9017.16</td>
    <td align="right">    38225.95</td>
    <td align="right">    16058.44</td>
    <td align="right">    38103.87</td>
    <td align="right">        0.00</td>
    <td align="right">     3690.48</td>
    <td align="right">      710.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      397.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.13</td>
    <td align="right">      183.31</td>
    <td align="right">       90.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -214.99</td>
    <td align="right">        0.00</td>
    <td align="right">      -58.55</td>
    <td align="right">     -437.43</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">      148.85</td>
    <td align="right">        0.00</td>
    <td align="right">      147.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">       12.74</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -312.14</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">17-DEC-01:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3384.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.04</td>
    <td align="right">      275.08</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -871.34</td>
    <td align="right">        0.00</td>
    <td align="right">      -59.65</td>
    <td align="right">    -2861.16</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.20</td>
    <td align="right">       46.82</td>
    <td align="right">      117.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -621.05</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      626.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.13</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -647.66</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DICTATION SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">18-JAN-07:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.82</td>
    <td align="right">       37.61</td>
    <td align="right">       26.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -73.10</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 DRESSING ROOM SYS-6 FLR-3 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-07:05</td>
    <td align="right">      179.32</td>
    <td align="right">        0.00</td>
    <td align="right">      344.71</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.86</td>
    <td align="right">       13.43</td>
    <td align="right">        9.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -241.58</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.65</td>
    <td align="right">     -260.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">17-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      523.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.60</td>
    <td align="right">      108.98</td>
    <td align="right">        8.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -27.06</td>
    <td align="right">     -617.51</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">      234.79</td>
    <td align="right">        0.00</td>
    <td align="right">      453.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.35</td>
    <td align="right">      101.20</td>
    <td align="right">        7.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -130.73</td>
    <td align="right">     -669.39</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 HUMID SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">01-MAR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.89</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.12</td>
    <td align="right">       16.12</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.42</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">27-NOV-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      400.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.40</td>
    <td align="right">      112.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -523.57</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT ROOM SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">06-MAR-06:05</td>
    <td align="right">       71.14</td>
    <td align="right">        0.00</td>
    <td align="right">       92.37</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.57</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -184.69</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-08:05</td>
    <td align="right">       15.90</td>
    <td align="right">        0.00</td>
    <td align="right">      779.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">      192.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1005.38</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3527.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.31</td>
    <td align="right">      199.36</td>
    <td align="right">       28.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -905.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -97.21</td>
    <td align="right">    -2805.25</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">17-DEC-08:05</td>
    <td align="right">      142.02</td>
    <td align="right">        0.00</td>
    <td align="right">      234.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.22</td>
    <td align="right">     -413.62</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      998.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.17</td>
    <td align="right">      398.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1433.23</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM SYS-6 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">12-DEC-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.53</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      467.50</td>
    <td align="right">      486.72</td>
    <td align="right">      137.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -451.89</td>
    <td align="right">        0.00</td>
    <td align="right">      -72.64</td>
    <td align="right">     -605.18</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-01:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1245.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.51</td>
    <td align="right">      192.31</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1544.97</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">      137.91</td>
    <td align="right">        0.00</td>
    <td align="right">      518.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">       12.74</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.44</td>
    <td align="right">     -537.42</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">17-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      626.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.43</td>
    <td align="right">      199.46</td>
    <td align="right">      140.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.33</td>
    <td align="right">    -1009.74</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">10-JAN-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.38</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.41</td>
    <td align="right">      117.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.78</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">17-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1289.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.51</td>
    <td align="right">      522.41</td>
    <td align="right">      367.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2343.77</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">17-DEC-08:05</td>
    <td align="right">       70.73</td>
    <td align="right">        0.00</td>
    <td align="right">      216.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.14</td>
    <td align="right">     -324.47</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      376.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.52</td>
    <td align="right">      143.04</td>
    <td align="right">       38.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -623.19</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">27-NOV-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1548.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.86</td>
    <td align="right">      398.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1983.26</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">23-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">       12.28</td>
    <td align="right">        2.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -130.74</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">20-NOV-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      807.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.00</td>
    <td align="right">      205.13</td>
    <td align="right">       54.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1162.94</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">20-NOV-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      181.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -241.56</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OFFICE SYS-6 FLR-3 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.63</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.70</td>
    <td align="right">       67.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -149.63</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">17-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1764.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.93</td>
    <td align="right">      780.77</td>
    <td align="right">      384.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -867.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -165.72</td>
    <td align="right">    -2067.08</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1473.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.37</td>
    <td align="right">      814.72</td>
    <td align="right">      401.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -635.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -156.19</td>
    <td align="right">    -2076.48</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      983.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      176.89</td>
    <td align="right">      807.93</td>
    <td align="right">      397.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2366.28</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PACU SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1213.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.24</td>
    <td align="right">      423.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1676.20</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      650.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.14</td>
    <td align="right">      105.88</td>
    <td align="right">      158.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.73</td>
    <td align="right">     -967.31</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.98</td>
    <td align="right">      189.35</td>
    <td align="right">      282.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -841.20</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">       52.64</td>
    <td align="right">        0.00</td>
    <td align="right">      289.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.57</td>
    <td align="right">     -376.24</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1027.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.90</td>
    <td align="right">      483.74</td>
    <td align="right">      238.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -575.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -83.88</td>
    <td align="right">    -1196.39</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION HALL SYS-6 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">22-JAN-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.28</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.97</td>
    <td align="right">      102.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -115.99</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2407.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.97</td>
    <td align="right">      280.89</td>
    <td align="right">       23.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -337.41</td>
    <td align="right">        0.00</td>
    <td align="right">      -57.53</td>
    <td align="right">    -2400.81</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2056.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.66</td>
    <td align="right">      559.87</td>
    <td align="right">      451.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -848.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -293.09</td>
    <td align="right">    -2126.53</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCHEDULING SYS-6 FLR-3 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">20-NOV-06:05</td>
    <td align="right">      105.08</td>
    <td align="right">        0.00</td>
    <td align="right">      132.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.92</td>
    <td align="right">       16.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -59.11</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.29</td>
    <td align="right">     -177.77</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">17-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      360.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.24</td>
    <td align="right">       67.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -434.28</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">01-JAN-10:05</td>
    <td align="right">       13.73</td>
    <td align="right">        0.00</td>
    <td align="right">      286.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.31</td>
    <td align="right">       20.81</td>
    <td align="right">       52.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -375.72</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">21-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      458.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.20</td>
    <td align="right">       46.82</td>
    <td align="right">      117.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -627.68</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">20-NOV-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      675.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -698.72</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2663.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.74</td>
    <td align="right">      288.46</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -665.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -197.50</td>
    <td align="right">    -2194.60</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27-NOV-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2384.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.78</td>
    <td align="right">      494.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -84.63</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.78</td>
    <td align="right">    -2831.04</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">27-NOV-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      654.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.54</td>
    <td align="right">       90.06</td>
    <td align="right">       14.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -765.60</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">     3089.50</td>
    <td align="right">        0.00</td>
    <td align="right">     4084.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.19</td>
    <td align="right">      209.23</td>
    <td align="right">       34.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -795.02</td>
    <td align="right">        0.00</td>
    <td align="right">    -1034.08</td>
    <td align="right">    -5603.74</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1236.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">       44.58</td>
    <td align="right">        7.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -300.65</td>
    <td align="right">        0.00</td>
    <td align="right">      -61.82</td>
    <td align="right">     -929.48</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">      783.05</td>
    <td align="right">        0.00</td>
    <td align="right">     1194.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.02</td>
    <td align="right">      205.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -230.10</td>
    <td align="right">    -1971.98</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">       22.23</td>
    <td align="right">        0.00</td>
    <td align="right">      204.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">        9.55</td>
    <td align="right">        1.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -238.98</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">      513.09</td>
    <td align="right">        0.00</td>
    <td align="right">     1840.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.95</td>
    <td align="right">       81.87</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -223.67</td>
    <td align="right">        0.00</td>
    <td align="right">      -93.87</td>
    <td align="right">    -2137.66</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">      100.32</td>
    <td align="right">        0.00</td>
    <td align="right">      459.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.35</td>
    <td align="right">       57.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -49.58</td>
    <td align="right">     -573.37</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2433.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.43</td>
    <td align="right">      185.42</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -893.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -253.75</td>
    <td align="right">    -1542.95</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-4 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">20-NOV-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      296.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.85</td>
    <td align="right">       50.57</td>
    <td align="right">        5.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -368.65</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 DICTATION SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">08-MAR-08:10</td>
    <td align="right">        3.18</td>
    <td align="right">        0.00</td>
    <td align="right">        8.63</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.08</td>
    <td align="right">       55.72</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -125.64</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2453.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.86</td>
    <td align="right">      299.33</td>
    <td align="right">      167.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -906.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -266.28</td>
    <td align="right">    -1762.28</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">20-NOV-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2457.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.29</td>
    <td align="right">      449.00</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -315.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -114.95</td>
    <td align="right">    -2749.37</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">20-NOV-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3187.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.73</td>
    <td align="right">      598.66</td>
    <td align="right">      334.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -504.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -153.22</td>
    <td align="right">    -3493.30</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      598.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.47</td>
    <td align="right">       69.84</td>
    <td align="right">       39.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -227.72</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.39</td>
    <td align="right">     -438.51</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2154.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.45</td>
    <td align="right">      291.02</td>
    <td align="right">      162.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -594.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -158.66</td>
    <td align="right">    -1870.02</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">      143.15</td>
    <td align="right">        0.00</td>
    <td align="right">     1305.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.29</td>
    <td align="right">      187.08</td>
    <td align="right">      104.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -434.67</td>
    <td align="right">        0.00</td>
    <td align="right">      -95.45</td>
    <td align="right">    -1219.66</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3579.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.70</td>
    <td align="right">      658.53</td>
    <td align="right">      367.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -581.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -152.76</td>
    <td align="right">    -3903.86</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">      127.71</td>
    <td align="right">        0.00</td>
    <td align="right">     1616.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.15</td>
    <td align="right">      224.50</td>
    <td align="right">      125.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -577.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -114.53</td>
    <td align="right">    -1412.36</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1961.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.35</td>
    <td align="right">      329.26</td>
    <td align="right">      183.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -292.53</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.37</td>
    <td align="right">    -2122.43</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">17-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      950.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">      144.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -33.32</td>
    <td align="right">    -1074.60</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">20-NOV-08:05</td>
    <td align="right">        5.93</td>
    <td align="right">        0.00</td>
    <td align="right">      900.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">      144.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.37</td>
    <td align="right">    -1026.28</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">20-NOV-08:05</td>
    <td align="right">        2.30</td>
    <td align="right">        0.00</td>
    <td align="right">      890.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">      144.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.36</td>
    <td align="right">    -1012.27</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">       87.69</td>
    <td align="right">        0.00</td>
    <td align="right">      694.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">      158.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.00</td>
    <td align="right">     -917.66</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">17-DEC-08:05</td>
    <td align="right">      126.77</td>
    <td align="right">        0.00</td>
    <td align="right">      718.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">      158.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -33.19</td>
    <td align="right">     -986.13</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">      156.65</td>
    <td align="right">        0.00</td>
    <td align="right">      716.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.71</td>
    <td align="right">      158.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.03</td>
    <td align="right">    -1009.12</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">      146.25</td>
    <td align="right">        0.00</td>
    <td align="right">      464.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
    <td align="right">       14.33</td>
    <td align="right">        2.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -150.20</td>
    <td align="right">     -477.94</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">21-JAN-09:05</td>
    <td align="right">        5.46</td>
    <td align="right">        0.00</td>
    <td align="right">      333.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.60</td>
    <td align="right">       42.74</td>
    <td align="right">        3.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -391.83</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">18-DEC-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      515.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.74</td>
    <td align="right">      117.89</td>
    <td align="right">       31.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -720.53</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">23-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      619.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.89</td>
    <td align="right">      141.47</td>
    <td align="right">       37.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -865.63</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE HALL SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">10-DEC-08:05</td>
    <td align="right">      467.61</td>
    <td align="right">        0.00</td>
    <td align="right">      492.09</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.98</td>
    <td align="right">      356.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1348.07</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 OFFICE SYS-6 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">30-JAN-07:05</td>
    <td align="right">     1090.53</td>
    <td align="right">        0.00</td>
    <td align="right">     2664.44</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.13</td>
    <td align="right">      185.73</td>
    <td align="right">      117.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -902.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -297.95</td>
    <td align="right">    -2880.89</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">27-NOV-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2088.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.91</td>
    <td align="right">      452.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.01</td>
    <td align="right">    -2571.97</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5609.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      162.33</td>
    <td align="right">      543.01</td>
    <td align="right">       45.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1682.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -311.37</td>
    <td align="right">    -4366.38</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION TOILET SYS-6 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">22-JAN-09:30</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">       46.97</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.82</td>
    <td align="right">       99.56</td>
    <td align="right">       10.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -206.42</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 1 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">08-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.43</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.68</td>
    <td align="right">      107.46</td>
    <td align="right">       67.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -218.29</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 SCHEDULING 2 SYS-6 FLR-1 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.39</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.44</td>
    <td align="right">      113.43</td>
    <td align="right">       71.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -235.74</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">20-NOV-08:05</td>
    <td align="right">       59.43</td>
    <td align="right">        0.00</td>
    <td align="right">      246.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">       12.74</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -321.92</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">11-DEC-08:05</td>
    <td align="right">       80.19</td>
    <td align="right">        0.00</td>
    <td align="right">      358.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.98</td>
    <td align="right">       27.29</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -472.18</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">09-JAN-07:05</td>
    <td align="right">      111.01</td>
    <td align="right">        0.00</td>
    <td align="right">      467.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.09</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -583.59</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      916.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.08</td>
    <td align="right">       28.66</td>
    <td align="right">        4.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -227.32</td>
    <td align="right">        0.00</td>
    <td align="right">      -57.12</td>
    <td align="right">     -667.34</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK HALL SYS-6 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">22-JAN-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.09</td>
    <td align="right">      669.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.47</td>
    <td align="right">     -850.91</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK SYS-6 FLR-1 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-06:05</td>
    <td align="right">     1681.34</td>
    <td align="right">        0.00</td>
    <td align="right">     2089.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       93.42</td>
    <td align="right">      235.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -583.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -180.84</td>
    <td align="right">    -3335.13</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">17-DEC-08:05</td>
    <td align="right">      164.36</td>
    <td align="right">        0.00</td>
    <td align="right">      231.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -33.38</td>
    <td align="right">     -422.68</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2354.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      333.69</td>
    <td align="right">     1068.56</td>
    <td align="right">      752.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4509.73</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 DRESSING ROOM SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">30-JAN-07:05</td>
    <td align="right">       70.89</td>
    <td align="right">        0.00</td>
    <td align="right">      260.85</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.73</td>
    <td align="right">       12.54</td>
    <td align="right">        8.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -37.07</td>
    <td align="right">     -317.71</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 ELEVATOR HALL SYS-6 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">     1044.07</td>
    <td align="right">        0.00</td>
    <td align="right">     1346.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.50</td>
    <td align="right">      296.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -456.45</td>
    <td align="right">    -2259.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 HUMID SYS-6 FLR-2 SCH-A HPLCMT-CORE ZN</td>
    <td align="right">02-FEB-07:05</td>
    <td align="right">      172.27</td>
    <td align="right">        0.00</td>
    <td align="right">      599.78</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">       32.24</td>
    <td align="right">       22.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -124.81</td>
    <td align="right">     -706.51</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">      183.38</td>
    <td align="right">        0.00</td>
    <td align="right">      600.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
    <td align="right">       14.33</td>
    <td align="right">        2.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -247.71</td>
    <td align="right">     -553.70</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOCKER SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">      303.61</td>
    <td align="right">        0.00</td>
    <td align="right">      439.29</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.07</td>
    <td align="right">       88.49</td>
    <td align="right">       25.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -133.48</td>
    <td align="right">     -812.06</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-00:05</td>
    <td align="right">     2457.64</td>
    <td align="right">        0.00</td>
    <td align="right">     3843.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.27</td>
    <td align="right">      729.81</td>
    <td align="right">       63.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -562.77</td>
    <td align="right">        0.00</td>
    <td align="right">     -893.54</td>
    <td align="right">    -5842.47</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">      475.91</td>
    <td align="right">        0.00</td>
    <td align="right">     1204.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.56</td>
    <td align="right">      151.71</td>
    <td align="right">       16.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -412.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -346.91</td>
    <td align="right">    -1136.06</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">17-DEC-08:05</td>
    <td align="right">      405.67</td>
    <td align="right">        0.00</td>
    <td align="right">     1712.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.29</td>
    <td align="right">      240.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -197.46</td>
    <td align="right">    -2183.40</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2796.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.87</td>
    <td align="right">      389.21</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -559.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -664.92</td>
    <td align="right">    -2003.24</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE HALL SYS-6 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">     1360.51</td>
    <td align="right">        0.00</td>
    <td align="right">     4159.73</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.98</td>
    <td align="right">      669.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -994.61</td>
    <td align="right">    -5257.03</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE SYS-6 FLR-2 SCH-A HPLCMT-NORTH ZN</td>
    <td align="right">02-FEB-07:05</td>
    <td align="right">     6933.98</td>
    <td align="right">        0.00</td>
    <td align="right">    13419.55</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.35</td>
    <td align="right">     1006.92</td>
    <td align="right">      634.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1894.64</td>
    <td align="right">        0.00</td>
    <td align="right">    -4363.47</td>
    <td align="right">   -15862.32</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">      159.73</td>
    <td align="right">        0.00</td>
    <td align="right">      358.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.38</td>
    <td align="right">       42.67</td>
    <td align="right">        4.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -126.78</td>
    <td align="right">     -452.40</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">02-FEB-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10019.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.18</td>
    <td align="right">       60.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2598.26</td>
    <td align="right">        0.00</td>
    <td align="right">    -2383.03</td>
    <td align="right">    -5158.12</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3488.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.44</td>
    <td align="right">      269.49</td>
    <td align="right">      274.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -658.16</td>
    <td align="right">    -3399.01</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY TOILET SYS-6 FLR-2 SCH-H HPLCMT-CORE ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">      201.32</td>
    <td align="right">        0.00</td>
    <td align="right">      290.93</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.81</td>
    <td align="right">       66.37</td>
    <td align="right">        7.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -93.32</td>
    <td align="right">     -493.13</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">      359.17</td>
    <td align="right">        0.00</td>
    <td align="right">      421.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
    <td align="right">       24.56</td>
    <td align="right">        4.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -120.24</td>
    <td align="right">     -690.73</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">      261.78</td>
    <td align="right">        0.00</td>
    <td align="right">      375.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
    <td align="right">       19.10</td>
    <td align="right">        3.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -93.50</td>
    <td align="right">     -567.61</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2681.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.65</td>
    <td align="right">      395.78</td>
    <td align="right">      221.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -528.90</td>
    <td align="right">    -2789.58</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">     2113.06</td>
    <td align="right">        0.00</td>
    <td align="right">    14001.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.46</td>
    <td align="right">      573.11</td>
    <td align="right">       84.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2418.39</td>
    <td align="right">        0.00</td>
    <td align="right">    -3321.12</td>
    <td align="right">   -11069.46</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">     1541.59</td>
    <td align="right">        0.00</td>
    <td align="right">     7428.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.03</td>
    <td align="right">      291.10</td>
    <td align="right">       42.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1275.08</td>
    <td align="right">        0.00</td>
    <td align="right">    -1902.83</td>
    <td align="right">    -6145.37</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">      659.53</td>
    <td align="right">        0.00</td>
    <td align="right">      646.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.57</td>
    <td align="right">       49.12</td>
    <td align="right">        8.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -239.71</td>
    <td align="right">    -1127.49</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 WORK SYS-6 FLR-2 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">02-FEB-07:05</td>
    <td align="right">      402.89</td>
    <td align="right">        0.00</td>
    <td align="right">     4613.81</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.70</td>
    <td align="right">      190.37</td>
    <td align="right">      119.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -836.66</td>
    <td align="right">        0.00</td>
    <td align="right">    -1135.39</td>
    <td align="right">    -3378.71</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">     1178.51</td>
    <td align="right">        0.00</td>
    <td align="right">     4448.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.18</td>
    <td align="right">      103.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1130.18</td>
    <td align="right">        0.00</td>
    <td align="right">    -1172.34</td>
    <td align="right">    -3434.70</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">     1250.74</td>
    <td align="right">        0.00</td>
    <td align="right">     2399.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.55</td>
    <td align="right">       44.87</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -892.27</td>
    <td align="right">    -2820.64</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">     1640.05</td>
    <td align="right">        0.00</td>
    <td align="right">     4356.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.06</td>
    <td align="right">      118.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1051.62</td>
    <td align="right">        0.00</td>
    <td align="right">    -1336.19</td>
    <td align="right">    -3734.31</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN</td>
    <td align="right">02-FEB-08:05</td>
    <td align="right">      697.84</td>
    <td align="right">        0.00</td>
    <td align="right">     2011.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.53</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -103.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -653.31</td>
    <td align="right">    -2015.23</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">30-JAN-08:05</td>
    <td align="right">    25698.72</td>
    <td align="right">     1297.71</td>
    <td align="right">   155460.90</td>
    <td align="right">    -1297.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6151.13</td>
    <td align="right">    29023.93</td>
    <td align="right">    12229.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -31104.03</td>
    <td align="right">        0.00</td>
    <td align="right">   -21004.03</td>
    <td align="right">  -176455.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:36:26</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.058</td>
    <td align="right">        0.45</td>
    <td align="right">        0.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.058</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.006</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0019</td>
    <td align="right">       0.006</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0019</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.175</td>
    <td align="right">        3.51</td>
    <td align="right">        3.90</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1397</td>
    <td align="right">       0.175</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1397</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.027</td>
    <td align="right">        0.53</td>
    <td align="right">        0.59</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0268</td>
    <td align="right">       0.027</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0268</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.035</td>
    <td align="right">        0.69</td>
    <td align="right">        0.77</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0350</td>
    <td align="right">       0.035</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0350</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.023</td>
    <td align="right">        0.04</td>
    <td align="right">        0.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0028</td>
    <td align="right">       0.023</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0028</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.015</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0026</td>
    <td align="right">       0.015</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0026</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.016</td>
    <td align="right">        0.12</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.016</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.032</td>
    <td align="right">        0.20</td>
    <td align="right">        0.22</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0170</td>
    <td align="right">       0.032</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0170</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.238</td>
    <td align="right">        5.20</td>
    <td align="right">        5.78</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2378</td>
    <td align="right">       0.238</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2378</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.010</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0015</td>
    <td align="right">       0.010</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0015</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.041</td>
    <td align="right">        0.42</td>
    <td align="right">        0.46</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0351</td>
    <td align="right">       0.041</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0351</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.051</td>
    <td align="right">        3.01</td>
    <td align="right">        3.34</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.051</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.009</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0019</td>
    <td align="right">       0.009</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0019</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI CONTROL ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.037</td>
    <td align="right">        0.70</td>
    <td align="right">        0.78</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0357</td>
    <td align="right">       0.037</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0357</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI ROOM SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.093</td>
    <td align="right">        1.84</td>
    <td align="right">        2.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0934</td>
    <td align="right">       0.093</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0934</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MRI TOILET SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.009</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0015</td>
    <td align="right">       0.009</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0015</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NOURISHMENT SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.026</td>
    <td align="right">        0.76</td>
    <td align="right">        0.85</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0258</td>
    <td align="right">       0.026</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0258</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.063</td>
    <td align="right">        0.42</td>
    <td align="right">        0.46</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0351</td>
    <td align="right">       0.063</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0351</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.005</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0018</td>
    <td align="right">       0.005</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0018</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE STATION SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.037</td>
    <td align="right">        1.09</td>
    <td align="right">        1.21</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0370</td>
    <td align="right">       0.037</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0370</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 NURSE TOILET SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.007</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0015</td>
    <td align="right">       0.007</td>
    <td align="right">       0.812</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0015</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.208</td>
    <td align="right">        1.93</td>
    <td align="right">        2.14</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1954</td>
    <td align="right">       0.208</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1954</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.234</td>
    <td align="right">        2.01</td>
    <td align="right">        2.23</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2039</td>
    <td align="right">       0.234</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2039</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 OPERATING ROOM 3 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.202</td>
    <td align="right">        1.99</td>
    <td align="right">        2.21</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2022</td>
    <td align="right">       0.202</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2022</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.049</td>
    <td align="right">        0.44</td>
    <td align="right">        0.49</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0374</td>
    <td align="right">       0.049</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0374</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 1 SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.028</td>
    <td align="right">        0.79</td>
    <td align="right">        0.88</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0268</td>
    <td align="right">       0.028</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0268</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP ROOM 2 SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.048</td>
    <td align="right">        1.41</td>
    <td align="right">        1.57</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0479</td>
    <td align="right">       0.048</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0479</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PRE-OP TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.012</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0015</td>
    <td align="right">       0.012</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0015</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 PROCEDURE ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.121</td>
    <td align="right">        1.19</td>
    <td align="right">        1.33</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1211</td>
    <td align="right">       0.121</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1211</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECEPTION SYS-3 FLR-3 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.126</td>
    <td align="right">        8.51</td>
    <td align="right">        9.46</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0745</td>
    <td align="right">       0.126</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0745</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 RECOVERY ROOM SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.229</td>
    <td align="right">        2.26</td>
    <td align="right">        2.51</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2294</td>
    <td align="right">       0.229</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2294</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SCRUB SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.022</td>
    <td align="right">        0.07</td>
    <td align="right">        0.08</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0059</td>
    <td align="right">       0.022</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0059</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL HOLD SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.012</td>
    <td align="right">        0.23</td>
    <td align="right">        0.26</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0119</td>
    <td align="right">       0.012</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0119</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.027</td>
    <td align="right">        0.53</td>
    <td align="right">        0.59</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0268</td>
    <td align="right">       0.027</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0268</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SOIL WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.038</td>
    <td align="right">        0.75</td>
    <td align="right">        0.84</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.038</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STEP DOWN SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.114</td>
    <td align="right">        2.51</td>
    <td align="right">        2.79</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0354</td>
    <td align="right">       0.114</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0354</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE HALL SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.098</td>
    <td align="right">        0.52</td>
    <td align="right">        0.57</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0436</td>
    <td align="right">       0.098</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0436</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STERILE STORAGE SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.026</td>
    <td align="right">        0.33</td>
    <td align="right">        0.37</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0131</td>
    <td align="right">       0.026</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0131</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 STORAGE SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.115</td>
    <td align="right">        0.77</td>
    <td align="right">        0.86</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0304</td>
    <td align="right">       0.115</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0304</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 SUB-STERILE SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.089</td>
    <td align="right">        0.16</td>
    <td align="right">        0.18</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0065</td>
    <td align="right">       0.089</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0065</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY HALL SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.039</td>
    <td align="right">        0.21</td>
    <td align="right">        0.24</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0181</td>
    <td align="right">       0.039</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0181</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY JANITOR SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.009</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0014</td>
    <td align="right">       0.009</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0014</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 UTILITY ROOM SYS-4 FLR-3 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.077</td>
    <td align="right">        0.30</td>
    <td align="right">        0.33</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0119</td>
    <td align="right">       0.077</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0119</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 VESTIBULE SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.019</td>
    <td align="right">        0.06</td>
    <td align="right">        0.07</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0051</td>
    <td align="right">       0.019</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0051</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.177</td>
    <td align="right">        5.62</td>
    <td align="right">        6.24</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0492</td>
    <td align="right">       0.177</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0492</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 CONFERENCE TOILET SYS-4 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.014</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0018</td>
    <td align="right">       0.014</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0018</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.212</td>
    <td align="right">        1.51</td>
    <td align="right">        1.67</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0510</td>
    <td align="right">       0.212</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0510</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.147</td>
    <td align="right">        2.26</td>
    <td align="right">        2.51</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0765</td>
    <td align="right">       0.147</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0765</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 3 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.206</td>
    <td align="right">        3.01</td>
    <td align="right">        3.35</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1019</td>
    <td align="right">       0.206</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1019</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 4 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.052</td>
    <td align="right">        0.35</td>
    <td align="right">        0.39</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0119</td>
    <td align="right">       0.052</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0119</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 5 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.168</td>
    <td align="right">        1.46</td>
    <td align="right">        1.63</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0496</td>
    <td align="right">       0.168</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0496</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.054</td>
    <td align="right">        0.94</td>
    <td align="right">        1.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0319</td>
    <td align="right">       0.054</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0319</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.157</td>
    <td align="right">        3.31</td>
    <td align="right">        3.68</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1121</td>
    <td align="right">       0.157</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1121</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 8 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.067</td>
    <td align="right">        1.13</td>
    <td align="right">        1.26</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0382</td>
    <td align="right">       0.067</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0382</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM 9 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.089</td>
    <td align="right">        1.66</td>
    <td align="right">        1.84</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0561</td>
    <td align="right">       0.089</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0561</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 1 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.056</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0127</td>
    <td align="right">       0.056</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0127</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 2 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.037</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0127</td>
    <td align="right">       0.037</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0127</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 3 SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.037</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0127</td>
    <td align="right">       0.037</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0127</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 4 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.028</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0140</td>
    <td align="right">       0.028</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0140</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 5 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.029</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0140</td>
    <td align="right">       0.029</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0140</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 EXAM HALL 6 SYS-3 FLR-1 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.029</td>
    <td align="right">        0.17</td>
    <td align="right">        0.18</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0140</td>
    <td align="right">       0.029</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0140</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 JANITOR SYS-4 FLR-1 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.008</td>
    <td align="right">        0.05</td>
    <td align="right">        0.06</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0021</td>
    <td align="right">       0.008</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0021</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 LOUNGE SYS-3 FLR-1 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.014</td>
    <td align="right">        0.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0094</td>
    <td align="right">       0.014</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0094</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 1 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.021</td>
    <td align="right">        0.63</td>
    <td align="right">        0.70</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.021</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 NURSE STATION 2 SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.025</td>
    <td align="right">        0.75</td>
    <td align="right">        0.84</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0255</td>
    <td align="right">       0.025</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0255</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION HALL SYS-3 FLR-1 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.086</td>
    <td align="right">        0.47</td>
    <td align="right">        0.52</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0399</td>
    <td align="right">       0.086</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0399</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 RECEPTION SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.332</td>
    <td align="right">       16.45</td>
    <td align="right">       18.28</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1440</td>
    <td align="right">       0.332</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1440</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 1 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.010</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0019</td>
    <td align="right">       0.010</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0019</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 2 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.015</td>
    <td align="right">        0.10</td>
    <td align="right">        0.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0040</td>
    <td align="right">       0.015</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0040</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 STORAGE 3 SYS-4 FLR-1 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.018</td>
    <td align="right">        0.12</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0048</td>
    <td align="right">       0.018</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0048</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 UTILITY SYS-4 FLR-1 SCH-E HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.064</td>
    <td align="right">        0.11</td>
    <td align="right">        0.12</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0042</td>
    <td align="right">       0.064</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0042</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 WORK TOILET SYS-4 FLR-1 SCH-H HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.008</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0015</td>
    <td align="right">       0.008</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0015</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 2 X-RAY SYS-3 FLR-1 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.191</td>
    <td align="right">        3.77</td>
    <td align="right">        4.18</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1911</td>
    <td align="right">       0.191</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1911</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 JANITOR SYS-4 FLR-2 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.010</td>
    <td align="right">        0.05</td>
    <td align="right">        0.06</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0021</td>
    <td align="right">       0.010</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0021</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE SYS-3 FLR-2 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.154</td>
    <td align="right">        6.35</td>
    <td align="right">        7.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0896</td>
    <td align="right">       0.154</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0896</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 LOUNGE TOILET SYS-3 FLR-2 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.050</td>
    <td align="right">        0.54</td>
    <td align="right">        0.60</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0054</td>
    <td align="right">       0.050</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0054</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL HALL SYS-3 FLR-2 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.071</td>
    <td align="right">        0.25</td>
    <td align="right">        0.28</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0212</td>
    <td align="right">       0.071</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0212</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 MECHANICAL SYS-3 FLR-2 SCH-H HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.188</td>
    <td align="right">        0.14</td>
    <td align="right">        0.16</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.188</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 OFFICE TOILET SYS-4 FLR-2 SCH-H HPLCMT-WEST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.009</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0015</td>
    <td align="right">       0.009</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0015</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.662</td>
    <td align="right">        5.44</td>
    <td align="right">        6.04</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2761</td>
    <td align="right">       0.662</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2761</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 PHYSICAL THERAPY 2 SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.144</td>
    <td align="right">        2.48</td>
    <td align="right">        2.75</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1257</td>
    <td align="right">       0.144</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1257</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 1 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.018</td>
    <td align="right">        0.09</td>
    <td align="right">        0.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0036</td>
    <td align="right">       0.018</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0036</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 STORAGE 2 SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.016</td>
    <td align="right">        0.07</td>
    <td align="right">        0.08</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0028</td>
    <td align="right">       0.016</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0028</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 TREATMENT SYS-3 FLR-2 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.136</td>
    <td align="right">        1.99</td>
    <td align="right">        2.21</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0674</td>
    <td align="right">       0.136</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0674</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 1 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.579</td>
    <td align="right">        1.90</td>
    <td align="right">        2.11</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0749</td>
    <td align="right">       0.579</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0749</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UNDEVELOPED 2 SYS-4 FLR-2 SCH-E HPLCMT-SOUTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.307</td>
    <td align="right">        0.96</td>
    <td align="right">        1.07</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0381</td>
    <td align="right">       0.307</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0381</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 3 UTILITY SYS-4 FLR-2 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.027</td>
    <td align="right">        0.18</td>
    <td align="right">        0.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0071</td>
    <td align="right">       0.027</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0071</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">SP-NE STAIR SYS-4 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.099</td>
    <td align="right">        0.07</td>
    <td align="right">        0.08</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0048</td>
    <td align="right">       0.099</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0048</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">SP-NW ELEVATOR SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.054</td>
    <td align="right">        1.17</td>
    <td align="right">        1.30</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0535</td>
    <td align="right">       0.054</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0535</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-NW STAIR SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.093</td>
    <td align="right">        0.08</td>
    <td align="right">        0.09</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0054</td>
    <td align="right">       0.093</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0054</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">SP-SW STAIR SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.059</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0027</td>
    <td align="right">       0.059</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0027</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       0.295</td>
    <td align="right">       10.58</td>
    <td align="right">       11.76</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1242</td>
    <td align="right">       0.295</td>
    <td align="right">       0.865</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1242</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 1</td>
    <td align="right">       0.880</td>
    <td align="right">       13.92</td>
    <td align="right">       15.46</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2138</td>
    <td align="right">       0.880</td>
    <td align="right">       0.977</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2138</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT 2</td>
    <td align="right">       1.292</td>
    <td align="right">       17.98</td>
    <td align="right">       19.98</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2489</td>
    <td align="right">       1.292</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2489</td>
    <td align="right">        0.19</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ANESTHESIA SYS-3 FLR-3 SCH-H HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.046</td>
    <td align="right">        0.45</td>
    <td align="right">        0.50</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0459</td>
    <td align="right">       0.046</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0459</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 BIO HAZ SYS-4 FLR-3 SCH-E HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.006</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0019</td>
    <td align="right">       0.006</td>
    <td align="right">       0.316</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0019</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CAFE SYS-3 FLR-3 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.140</td>
    <td align="right">        3.51</td>
    <td align="right">        3.90</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1397</td>
    <td align="right">       0.140</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1397</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.027</td>
    <td align="right">        0.53</td>
    <td align="right">        0.59</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0268</td>
    <td align="right">       0.027</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0268</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 CLEAN WORK SYS-3 FLR-3 SCH-C HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.035</td>
    <td align="right">        0.69</td>
    <td align="right">        0.77</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0350</td>
    <td align="right">       0.035</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0350</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELECTRICAL ROOM SYS-4 FLR-3 SCH-H HPLCMT-EAST ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.007</td>
    <td align="right">        0.04</td>
    <td align="right">        0.05</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0028</td>
    <td align="right">       0.007</td>
    <td align="right">       0.374</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0028</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 ELEVATOR PUMP ROOM SYS-3 FLR-3 SCH-H HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.019</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0026</td>
    <td align="right">       0.019</td>
    <td align="right">       0.137</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0026</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 IT HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.010</td>
    <td align="right">        0.12</td>
    <td align="right">        0.13</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0099</td>
    <td align="right">       0.010</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY HALL SYS-3 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.017</td>
    <td align="right">        0.20</td>
    <td align="right">        0.22</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0170</td>
    <td align="right">       0.017</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0170</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY SYS-3 FLR-3 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.238</td>
    <td align="right">        5.20</td>
    <td align="right">        5.78</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2378</td>
    <td align="right">       0.238</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2378</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOBBY TOILET SYS-3 FLR-3 SCH-H HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.010</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0015</td>
    <td align="right">       0.010</td>
    <td align="right">       0.158</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0015</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOCKER ROOM HALL SYS-4 FLR-3 SCH-H HPLCMT-CORE ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.035</td>
    <td align="right">        0.42</td>
    <td align="right">        0.46</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0351</td>
    <td align="right">       0.035</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0351</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 LOUNGE SYS-3 FLR-3 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.042</td>
    <td align="right">        3.01</td>
    <td align="right">        3.34</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0425</td>
    <td align="right">       0.042</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0425</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-FLOOR 1 MED GAS SYS-4 FLR-3 SCH-E HPLCMT-NORTH ZN NECB SYSTEM 4 PSZ</td>
    <td align="right">       0.021</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">        0.90</td>
