    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">    14952.12</td>
    <td align="right">10-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      149.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    44313.30</td>
    <td align="right">25-MAR-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      166.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">    42718.29</td>
    <td align="right">01-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       23.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">    14849.81</td>
    <td align="right">10-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      142.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    42718.29</td>
    <td align="right">01-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      167.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">    41785.11</td>
    <td align="right">26-MAR-12:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">    14894.22</td>
    <td align="right">10-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      143.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    41785.11</td>
    <td align="right">26-MAR-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      109.04</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">    16916.24</td>
    <td align="right">07-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       26.37</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">    15011.73</td>
    <td align="right">16-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       82.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16916.24</td>
    <td align="right">07-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      109.09</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">    16950.23</td>
    <td align="right">07-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       26.40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">    15015.18</td>
    <td align="right">16-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       82.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16950.23</td>
    <td align="right">07-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       75.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    11898.94</td>
    <td align="right">07-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:30</td>
    <td align="right">    10057.72</td>
    <td align="right">16-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       57.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11898.94</td>
    <td align="right">07-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      118.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    29705.42</td>
    <td align="right">29-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       14.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:30</td>
    <td align="right">    11997.57</td>
    <td align="right">28-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      103.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    29705.42</td>
    <td align="right">29-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      685.33</td>
    <td align="right">     2111.35</td>
    <td align="right">15-AUG-05:30</td>
    <td align="right">   123536.07</td>
    <td align="right">27-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      456.60</td>
    <td align="right">     2111.35</td>
    <td align="right">15-AUG-05:30</td>
    <td align="right">    40652.79</td>
    <td align="right">15-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      456.60</td>
    <td align="right">     2111.35</td>
    <td align="right">15-AUG-05:30</td>
    <td align="right">    40652.79</td>
    <td align="right">15-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1795.38</td>
    <td align="right">        0.00</td>
    <td align="right">19-FEB-11:00</td>
    <td align="right">   402970.45</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      236.66</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:00</td>
    <td align="right">   114062.77</td>
    <td align="right">27-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      236.66</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:00</td>
    <td align="right">   114062.77</td>
    <td align="right">27-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">      236.66</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:00</td>
    <td align="right">   114062.77</td>
    <td align="right">27-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      563.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   402970.45</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      995.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   340490.21</td>
    <td align="right">06-JAN-21:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      228.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   105121.53</td>
    <td align="right">27-FEB-08:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:11:26</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       5.121</td>
    <td align="right">       0.001</td>
    <td align="right">       2.886</td>
    <td align="right">     -15.487</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.391</td>
    <td align="right">      19.553</td>
    <td align="right">       2.069</td>
    <td align="right">      12.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.807</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.774</td>
    <td align="right">     -18.043</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       9.896</td>
    <td align="right">       0.036</td>
    <td align="right">       4.221</td>
    <td align="right">     -78.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      38.774</td>
    <td align="right">      52.685</td>
    <td align="right">       4.435</td>
    <td align="right">      29.982</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.699</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.298</td>
    <td align="right">     -28.909</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       6.754</td>
    <td align="right">       0.028</td>
    <td align="right">       2.242</td>
    <td align="right">     -29.696</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.202</td>
    <td align="right">      21.117</td>
    <td align="right">       8.821</td>
    <td align="right">       7.604</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.323</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.671</td>
    <td align="right">     -12.078</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       6.464</td>
    <td align="right">       0.006</td>
    <td align="right">       2.086</td>
    <td align="right">     -36.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.247</td>
    <td align="right">      12.905</td>
    <td align="right">       5.391</td>
    <td align="right">      39.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.842</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.810</td>
    <td align="right">     -20.025</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       6.436</td>
    <td align="right">       0.006</td>
    <td align="right">       2.102</td>
    <td align="right">     -35.677</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.255</td>
    <td align="right">      12.905</td>
    <td align="right">       5.391</td>
    <td align="right">      37.886</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.749</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.798</td>
    <td align="right">     -19.756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       6.439</td>
    <td align="right">       0.006</td>
    <td align="right">       2.100</td>
    <td align="right">     -35.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.254</td>
    <td align="right">      12.905</td>
    <td align="right">       5.391</td>
    <td align="right">      37.962</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.761</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.802</td>
    <td align="right">     -19.665</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       6.973</td>
    <td align="right">       0.007</td>
    <td align="right">       2.243</td>
    <td align="right">     -22.724</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.395</td>
    <td align="right">      12.905</td>
    <td align="right">       5.391</td>
    <td align="right">      17.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.061</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.621</td>
    <td align="right">     -13.033</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       6.986</td>
    <td align="right">       0.007</td>
    <td align="right">       2.240</td>
    <td align="right">     -22.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.395</td>
    <td align="right">      12.905</td>
    <td align="right">       5.391</td>
    <td align="right">      17.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.057</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.619</td>
    <td align="right">     -13.144</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       6.985</td>
    <td align="right">       0.007</td>
    <td align="right">       2.229</td>
    <td align="right">     -23.408</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.385</td>
    <td align="right">      12.905</td>
    <td align="right">       5.391</td>
    <td align="right">      18.741</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.107</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.637</td>
    <td align="right">     -13.492</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       5.978</td>
    <td align="right">       0.001</td>
    <td align="right">       4.501</td>
    <td align="right">     -17.536</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.037</td>
    <td align="right">      14.845</td>
    <td align="right">       0.000</td>
    <td align="right">       4.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.106</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.294</td>
    <td align="right">      -7.405</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       5.994</td>
    <td align="right">       0.001</td>
    <td align="right">       4.540</td>
    <td align="right">     -16.949</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.038</td>
    <td align="right">      14.845</td>
    <td align="right">       0.000</td>
    <td align="right">       4.987</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.105</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.281</td>
    <td align="right">      -8.072</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       5.947</td>
    <td align="right">       0.001</td>
    <td align="right">       4.476</td>
    <td align="right">     -17.585</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.037</td>
    <td align="right">      14.845</td>
    <td align="right">       0.000</td>
    <td align="right">       4.973</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.110</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.297</td>
    <td align="right">      -7.289</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       2.685</td>
    <td align="right">       0.098</td>
    <td align="right">       2.137</td>
    <td align="right">    -130.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      58.984</td>
    <td align="right">      89.540</td>
    <td align="right">      10.412</td>
    <td align="right">      26.390</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.228</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.044</td>
    <td align="right">     -38.896</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       1.170</td>
    <td align="right">       0.007</td>
    <td align="right">       1.460</td>
    <td align="right">     -49.970</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.776</td>
    <td align="right">      34.950</td>
    <td align="right">      32.664</td>
    <td align="right">      12.443</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.834</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.346</td>
    <td align="right">     -29.325</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">      15.099</td>
    <td align="right">       0.006</td>
    <td align="right">       7.443</td>
    <td align="right">     -57.568</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.236</td>
    <td align="right">      56.174</td>
    <td align="right">       5.617</td>
    <td align="right">      35.893</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.871</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.295</td>
    <td align="right">     -37.744</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       6.013</td>
    <td align="right">       0.007</td>
    <td align="right">       4.528</td>
    <td align="right">     -52.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.727</td>
    <td align="right">      16.611</td>
    <td align="right">       2.407</td>
    <td align="right">      44.852</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.193</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.909</td>
    <td align="right">     -15.922</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      10.373</td>
    <td align="right">       0.003</td>
    <td align="right">       7.283</td>
    <td align="right">     -25.438</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.994</td>
    <td align="right">      42.216</td>
    <td align="right">       0.000</td>
    <td align="right">      10.684</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.138</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.872</td>
    <td align="right">     -30.109</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">       2.280</td>
    <td align="right">       0.001</td>
    <td align="right">       2.654</td>
    <td align="right">     -19.893</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.667</td>
    <td align="right">      36.499</td>
    <td align="right">       2.744</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.337</td>
    <td align="right">     -19.616</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      18.253</td>
    <td align="right">       0.053</td>
    <td align="right">       5.711</td>
    <td align="right">    -149.312</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.089</td>
    <td align="right">      62.178</td>
    <td align="right">      25.972</td>
    <td align="right">     123.468</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -34.428</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.464</td>
    <td align="right">     -72.521</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      18.013</td>
    <td align="right">       0.054</td>
    <td align="right">       5.899</td>
    <td align="right">    -142.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.161</td>
    <td align="right">      62.178</td>
    <td align="right">      25.972</td>
    <td align="right">     113.480</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.993</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.391</td>
    <td align="right">     -70.116</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      18.173</td>
    <td align="right">       0.054</td>
    <td align="right">       5.850</td>
    <td align="right">    -143.419</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      35.152</td>
    <td align="right">      62.178</td>
    <td align="right">      25.972</td>
    <td align="right">     113.808</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.983</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.417</td>
    <td align="right">     -69.369</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      20.216</td>
    <td align="right">       0.087</td>
    <td align="right">       6.155</td>
    <td align="right">     -82.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      36.047</td>
    <td align="right">      62.178</td>
    <td align="right">      25.972</td>
    <td align="right">      14.835</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.326</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.641</td>
    <td align="right">     -32.776</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      20.257</td>
    <td align="right">       0.087</td>
    <td align="right">       6.147</td>
    <td align="right">     -82.771</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      36.046</td>
    <td align="right">      62.178</td>
    <td align="right">      25.972</td>
    <td align="right">      15.253</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.274</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.632</td>
    <td align="right">     -33.268</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      13.522</td>
    <td align="right">       0.056</td>
    <td align="right">       4.270</td>
    <td align="right">     -57.391</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.738</td>
    <td align="right">      41.061</td>
    <td align="right">      17.152</td>
    <td align="right">      14.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.907</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.079</td>
    <td align="right">     -24.207</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      10.010</td>
    <td align="right">       0.006</td>
    <td align="right">       4.686</td>
    <td align="right">    -103.357</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.154</td>
    <td align="right">      55.430</td>
    <td align="right">      44.079</td>
    <td align="right">      79.518</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -27.074</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.069</td>
    <td align="right">     -63.387</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     236.037</td>
    <td align="right">       0.626</td>
    <td align="right">     100.091</td>
    <td align="right">   -1448.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     408.183</td>
    <td align="right">     898.689</td>
    <td align="right">     292.605</td>
    <td align="right">     838.921</td>
    <td align="right">       0.000</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -414.976</td>
    <td align="right">       0.000</td>
    <td align="right">    -193.398</td>
    <td align="right">    -718.167</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">28-JUL-18:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8048.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.88</td>
    <td align="right">      897.74</td>
    <td align="right">       95.00</td>
    <td align="right">     6247.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      810.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -47.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">02-JUL-09:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15892.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.11</td>
    <td align="right">       15.75</td>
    <td align="right">     9495.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6819.66</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -625.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">05-JUN-18:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6362.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.96</td>
    <td align="right">      969.56</td>
    <td align="right">      405.00</td>
    <td align="right">      556.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4375.68</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -96.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">08-JUL-14:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11217.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">     8175.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3077.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -119.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">08-JUL-14:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11091.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">     8190.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2945.98</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -128.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">08-JUL-14:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11102.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">     8198.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2948.35</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -128.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">08-JUL-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9764.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">     5783.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4085.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -188.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">08-JUL-16:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9774.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">     5791.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4088.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -188.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">06-AUG-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9965.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">     5632.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4459.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -209.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">22-JUL-15:58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7802.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.16</td>
    <td align="right">        0.00</td>
    <td align="right">     1507.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6299.06</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -71.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">20-AUG-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7530.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.16</td>
    <td align="right">        0.00</td>
    <td align="right">     1785.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5774.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -97.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">20-AUG-15:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7613.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.16</td>
    <td align="right">        0.00</td>
    <td align="right">     1784.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5857.84</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -97.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">02-JUL-09:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -34821.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      460.53</td>
    <td align="right">       53.55</td>
    <td align="right">     9274.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25598.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -565.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">02-JUL-09:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11626.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.76</td>
    <td align="right">      168.00</td>
    <td align="right">     4397.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7133.69</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -252.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">02-JUL-09:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19262.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      199.50</td>
    <td align="right">       19.95</td>
    <td align="right">    11600.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8159.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -716.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">30-JUL-10:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12918.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.42</td>
    <td align="right">      589.95</td>
    <td align="right">       85.50</td>
    <td align="right">    10727.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1570.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -124.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">28-JUL-18:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11368.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.69</td>
    <td align="right">     1938.28</td>
    <td align="right">        0.00</td>
    <td align="right">     5620.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3883.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">18-JUL-18:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5940.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.83</td>
    <td align="right">     1675.79</td>
    <td align="right">      126.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4130.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">20-AUG-13:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -63195.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">    29203.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33998.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -410.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">20-AUG-12:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -60593.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">    32648.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27953.80</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -413.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">20-AUG-13:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -61341.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">    28652.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32688.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -404.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">31-JUL-18:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18832.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      450.38</td>
    <td align="right">     2854.82</td>
    <td align="right">     1192.49</td>
    <td align="right">     1403.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12986.54</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -54.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">31-JUL-18:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18834.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      450.38</td>
    <td align="right">     2854.82</td>
    <td align="right">     1192.49</td>
    <td align="right">     1428.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12963.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -54.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">31-JUL-18:11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12566.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      297.42</td>
    <td align="right">     1885.26</td>
    <td align="right">      787.49</td>
    <td align="right">     1218.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8415.68</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -37.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">30-JUL-10:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -45418.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      262.39</td>
    <td align="right">      661.49</td>
    <td align="right">    17679.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27248.89</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -434.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">23-AUG-14:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -297234.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32355.96</td>
    <td align="right">    67539.51</td>
    <td align="right">    21716.82</td>
    <td align="right">   173222.50</td>
    <td align="right">        0.00</td>
    <td align="right">     1140.13</td>
    <td align="right">     1290.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.09</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">10-JAN-07:03</td>
    <td align="right">     3617.29</td>
    <td align="right">        0.00</td>
    <td align="right">    15494.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.77</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -547.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -189.98</td>
    <td align="right">   -18473.97</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">10-JAN-07:03</td>
    <td align="right">     5812.04</td>
    <td align="right">        0.00</td>
    <td align="right">    26496.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.11</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1969.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -378.89</td>
    <td align="right">   -30163.12</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">10-JAN-07:03</td>
    <td align="right">     3637.87</td>
    <td align="right">        0.00</td>
    <td align="right">    12797.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.96</td>
    <td align="right">       40.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1003.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -192.86</td>
    <td align="right">   -15376.57</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">19-MAY-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13249.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">      695.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -97.75</td>
    <td align="right">   -13931.87</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">19-MAY-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13259.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">      595.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -97.76</td>
    <td align="right">   -13840.58</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">19-MAY-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13256.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">      601.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -97.76</td>
    <td align="right">   -13844.47</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">19-MAY-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13289.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">      377.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -97.85</td>
    <td align="right">   -13653.68</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">19-MAY-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13291.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">      384.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -97.85</td>
    <td align="right">   -13662.54</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">19-MAY-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13290.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">      477.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -97.83</td>
    <td align="right">   -13753.76</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">10-JAN-07:03</td>
    <td align="right">     5404.12</td>
    <td align="right">        0.00</td>
    <td align="right">    13340.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -171.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -167.60</td>
    <td align="right">   -18473.74</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">10-JAN-07:03</td>
    <td align="right">     5393.37</td>
    <td align="right">        0.00</td>
    <td align="right">    13176.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -171.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -167.49</td>
    <td align="right">   -18298.70</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">10-JAN-07:03</td>
    <td align="right">     5413.50</td>
    <td align="right">        0.00</td>
    <td align="right">    13303.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -171.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -167.57</td>
    <td align="right">   -18445.98</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">03-APR-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    37501.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      460.53</td>
    <td align="right">       53.55</td>
    <td align="right">     1313.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -140.44</td>
    <td align="right">   -39188.70</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">03-APR-08:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17811.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.76</td>
    <td align="right">      168.00</td>
    <td align="right">      622.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -66.04</td>
    <td align="right">   -18715.78</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">10-JAN-07:03</td>
    <td align="right">     6966.15</td>
    <td align="right">        0.00</td>
    <td align="right">    32939.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      199.50</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2185.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -460.79</td>
    <td align="right">   -37479.21</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">21-MAR-07:03</td>
    <td align="right">     1493.95</td>
    <td align="right">        0.00</td>
    <td align="right">    19796.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.99</td>
    <td align="right">        8.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -172.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -286.06</td>
    <td align="right">   -20899.82</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">10-JAN-07:03</td>
    <td align="right">     8124.07</td>
    <td align="right">        0.00</td>
    <td align="right">    23226.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -494.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -465.34</td>
    <td align="right">   -30584.92</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">10-JAN-07:03</td>
    <td align="right">     4186.51</td>
    <td align="right">        0.00</td>
    <td align="right">    12084.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.58</td>
    <td align="right">       12.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -202.72</td>
    <td align="right">   -16248.70</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">19-MAY-07:02</td>
    <td align="right">     4759.38</td>
    <td align="right">        0.00</td>
    <td align="right">    59736.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">     2277.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -377.71</td>
    <td align="right">   -66799.88</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">19-MAY-07:02</td>
    <td align="right">     6564.43</td>
    <td align="right">        0.00</td>
    <td align="right">    58020.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">     1415.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -377.81</td>
    <td align="right">   -66028.20</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">19-MAY-07:02</td>
    <td align="right">     5731.14</td>
    <td align="right">        0.00</td>
    <td align="right">    58372.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">     1427.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -377.84</td>
    <td align="right">   -65558.50</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">10-JAN-07:03</td>
    <td align="right">     9808.62</td>
    <td align="right">        0.00</td>
    <td align="right">    37706.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2864.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -567.50</td>
    <td align="right">   -44487.64</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">10-JAN-07:03</td>
    <td align="right">     9812.56</td>
    <td align="right">        0.00</td>
    <td align="right">    37706.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2868.41</td>
    <td align="right">        0.00</td>
    <td align="right">     -567.49</td>
    <td align="right">   -44488.14</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">10-JAN-07:03</td>
    <td align="right">     6714.85</td>
    <td align="right">        0.00</td>
    <td align="right">    24895.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      188.53</td>
    <td align="right">       78.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1945.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -374.84</td>
    <td align="right">   -29557.15</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">03-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43229.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      262.39</td>
    <td align="right">      661.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1355.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -106.33</td>
    <td align="right">   -42692.25</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">21-MAR-07:03</td>
    <td align="right">    80669.01</td>
    <td align="right">        0.00</td>
    <td align="right">   536038.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.66</td>
    <td align="right">     5384.30</td>
    <td align="right">     2144.13</td>
    <td align="right">    29501.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11775.16</td>
    <td align="right">        0.00</td>
    <td align="right">   -10709.85</td>
    <td align="right">  -631445.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:11:26</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.547</td>
    <td align="right">        5.71</td>
    <td align="right">        6.34</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0579</td>
    <td align="right">       0.547</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0579</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.935</td>
    <td align="right">       56.70</td>
    <td align="right">       63.00</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4961</td>
    <td align="right">       0.935</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4961</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.451</td>
    <td align="right">       19.44</td>
    <td align="right">       21.61</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4510</td>
    <td align="right">       0.451</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4510</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.587</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.587</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.579</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.579</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.580</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.580</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.543</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.543</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.543</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.543</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.551</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.551</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.469</td>
    <td align="right">        1.73</td>
    <td align="right">        1.92</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0585</td>
    <td align="right">       0.469</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0585</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.463</td>
    <td align="right">        1.73</td>
    <td align="right">        1.92</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0585</td>
    <td align="right">       0.463</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0585</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.468</td>
    <td align="right">        1.73</td>
    <td align="right">        1.92</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0585</td>
    <td align="right">       0.468</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0585</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.418</td>
    <td align="right">       64.26</td>
    <td align="right">       71.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.5441</td>
    <td align="right">       1.418</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5441</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.711</td>
    <td align="right">        7.57</td>
    <td align="right">        8.41</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2304</td>
    <td align="right">       0.711</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2304</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.161</td>
    <td align="right">       17.97</td>
    <td align="right">       19.97</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3446</td>
    <td align="right">       1.161</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3446</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.704</td>
    <td align="right">       15.39</td>
    <td align="right">       17.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7036</td>
    <td align="right">       0.704</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7036</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.796</td>
    <td align="right">        4.92</td>
    <td align="right">        5.47</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1664</td>
    <td align="right">       0.796</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.416</td>
    <td align="right">        1.12</td>
    <td align="right">        1.25</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0768</td>
    <td align="right">       0.416</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0768</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       2.113</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       2.113</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       2.053</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       2.053</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       2.065</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       2.065</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.877</td>
    <td align="right">       37.81</td>
    <td align="right">       42.01</td>
    <td align="right">        0.90</td>
    <td align="right">      0.8769</td>
    <td align="right">       0.877</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8769</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.618</td>
    <td align="right">       19.87</td>
    <td align="right">       22.07</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1904</td>
    <td align="right">       1.618</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1904</td>
    <td align="right">        0.12</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.175</td>
    <td align="right">        5.71</td>
    <td align="right">        6.34</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0579</td>
    <td align="right">       0.175</td>
    <td align="right">       0.332</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0579</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.496</td>
    <td align="right">       56.70</td>
    <td align="right">       63.00</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4961</td>
    <td align="right">       0.496</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4961</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.451</td>
    <td align="right">       19.44</td>
    <td align="right">       21.61</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4510</td>
    <td align="right">       0.451</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4510</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.276</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.276</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.276</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.276</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.276</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.276</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.276</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.276</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.276</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.276</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.276</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.276</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.263</td>
    <td align="right">        1.73</td>
    <td align="right">        1.92</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0585</td>
    <td align="right">       0.263</td>
    <td align="right">       0.223</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0585</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.262</td>
    <td align="right">        1.73</td>
    <td align="right">        1.92</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0585</td>
    <td align="right">       0.262</td>
    <td align="right">       0.223</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0585</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.263</td>
    <td align="right">        1.73</td>
    <td align="right">        1.92</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0585</td>
    <td align="right">       0.263</td>
    <td align="right">       0.222</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0585</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.544</td>
    <td align="right">       64.26</td>
    <td align="right">       71.40</td>
    <td align="right">        0.90</td>
    <td align="right">      0.5441</td>
    <td align="right">       0.544</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5441</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.230</td>
    <td align="right">        7.57</td>
    <td align="right">        8.41</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2304</td>
    <td align="right">       0.230</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2304</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.354</td>
    <td align="right">       17.97</td>
    <td align="right">       19.97</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3446</td>
    <td align="right">       0.354</td>
    <td align="right">       0.973</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3446</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.704</td>
    <td align="right">       15.39</td>
    <td align="right">       17.10</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7036</td>
    <td align="right">       0.704</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7036</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.382</td>
    <td align="right">        4.92</td>
    <td align="right">        5.47</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1664</td>
    <td align="right">       0.382</td>
    <td align="right">       0.435</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.201</td>
    <td align="right">        1.12</td>
    <td align="right">        1.25</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0768</td>
    <td align="right">       0.201</td>
    <td align="right">       0.382</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0768</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.877</td>
    <td align="right">       37.81</td>
    <td align="right">       42.01</td>
    <td align="right">        0.90</td>
    <td align="right">      0.8769</td>
    <td align="right">       0.877</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8769</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.388</td>
    <td align="right">       19.87</td>
    <td align="right">       22.07</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1904</td>
    <td align="right">       0.388</td>
    <td align="right">       0.491</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1904</td>
    <td align="right">        0.49</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.34</td>
    <td align="right">    0.000305</td>
    <td align="right">      190.00</td>
    <td align="right">      0.0579</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0579</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0579</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.00</td>
    <td align="right">    0.001575</td>
    <td align="right">      315.00</td>
    <td align="right">      0.4961</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4961</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4961</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       21.61</td>
    <td align="right">    0.002784</td>
    <td align="right">      162.00</td>
    <td align="right">      0.4510</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4510</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4510</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.92</td>
    <td align="right">    0.000305</td>
    <td align="right">      192.00</td>
    <td align="right">      0.0585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0585</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.92</td>
    <td align="right">    0.000305</td>
    <td align="right">      192.00</td>
    <td align="right">      0.0585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0585</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.92</td>
    <td align="right">    0.000305</td>
    <td align="right">      192.00</td>
    <td align="right">      0.0585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0585</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0585</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       71.40</td>
    <td align="right">    0.001524</td>
    <td align="right">      357.00</td>
    <td align="right">      0.5441</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5441</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5441</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        8.41</td>
    <td align="right">    0.001372</td>
    <td align="right">      168.00</td>
    <td align="right">      0.2304</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2304</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2304</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       19.97</td>
    <td align="right">    0.000864</td>
    <td align="right">      399.00</td>
    <td align="right">      0.3446</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3446</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3446</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       17.10</td>
    <td align="right">    0.004115</td>
    <td align="right">      171.00</td>
    <td align="right">      0.7036</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7036</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7036</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.47</td>
    <td align="right">    0.000305</td>
    <td align="right">      546.00</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1664</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.25</td>
    <td align="right">    0.000305</td>
    <td align="right">      252.00</td>
    <td align="right">      0.0768</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0768</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0768</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       42.01</td>
    <td align="right">    0.002784</td>
    <td align="right">      315.00</td>
    <td align="right">      0.8769</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8769</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8769</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       22.07</td>
    <td align="right">    0.000432</td>
    <td align="right">      441.00</td>
    <td align="right">      0.1904</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1904</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1904</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        6.34</td>
    <td align="right">    0.000305</td>
    <td align="right">      190.00</td>
    <td align="right">      0.0579</td>
    <td align="right">      0.0579</td>
    <td align="right">      0.0579</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.00</td>
    <td align="right">    0.001575</td>
    <td align="right">      315.00</td>
    <td align="right">      0.4961</td>
    <td align="right">      0.4961</td>
    <td align="right">      0.4961</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       21.61</td>
    <td align="right">    0.002784</td>
    <td align="right">      162.00</td>
    <td align="right">      0.4510</td>
    <td align="right">      0.4510</td>
    <td align="right">      0.4510</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.92</td>
    <td align="right">    0.000305</td>
    <td align="right">      192.00</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.0585</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.92</td>
    <td align="right">    0.000305</td>
    <td align="right">      192.00</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.0585</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.92</td>
    <td align="right">    0.000305</td>
    <td align="right">      192.00</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.0585</td>
    <td align="right">      0.0585</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       71.40</td>
    <td align="right">    0.001524</td>
    <td align="right">      357.00</td>
    <td align="right">      0.5441</td>
    <td align="right">      0.5441</td>
    <td align="right">      0.5441</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        8.41</td>
    <td align="right">    0.001372</td>
    <td align="right">      168.00</td>
    <td align="right">      0.2304</td>
    <td align="right">      0.2304</td>
    <td align="right">      0.2304</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       19.97</td>
    <td align="right">    0.000864</td>
    <td align="right">      399.00</td>
    <td align="right">      0.3446</td>
    <td align="right">      0.3446</td>
    <td align="right">      0.3446</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       17.10</td>
    <td align="right">    0.004115</td>
    <td align="right">      171.00</td>
    <td align="right">      0.7036</td>
    <td align="right">      0.7036</td>
    <td align="right">      0.7036</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.47</td>
    <td align="right">    0.000305</td>
    <td align="right">      546.00</td>
    <td align="right">      0.1664</td>
    <td align="right">      0.1664</td>
    <td align="right">      0.1664</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.25</td>
    <td align="right">    0.000305</td>
    <td align="right">      252.00</td>
    <td align="right">      0.0768</td>
    <td align="right">      0.0768</td>
    <td align="right">      0.0768</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       42.01</td>
    <td align="right">    0.002784</td>
    <td align="right">      315.00</td>
    <td align="right">      0.8769</td>
    <td align="right">      0.8769</td>
    <td align="right">      0.8769</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       22.07</td>
    <td align="right">    0.000432</td>
    <td align="right">      441.00</td>
    <td align="right">      0.1904</td>
    <td align="right">      0.1904</td>
    <td align="right">      0.1904</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.547</td>
    <td align="right">      0.5475</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.0579</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.935</td>
    <td align="right">      0.9347</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.4961</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.451</td>
    <td align="right">      0.4510</td>
    <td align="right">      0.1234</td>
    <td align="right">      0.4510</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.587</td>
    <td align="right">      0.5875</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.579</td>
    <td align="right">      0.5787</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.580</td>
    <td align="right">      0.5795</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.543</td>
    <td align="right">      0.5429</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.543</td>
    <td align="right">      0.5433</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.551</td>
    <td align="right">      0.5513</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.469</td>
    <td align="right">      0.4691</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.0585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.463</td>
    <td align="right">      0.4630</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.0585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.468</td>
    <td align="right">      0.4678</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.0585</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.418</td>
    <td align="right">      1.4180</td>
    <td align="right">      0.2720</td>
    <td align="right">      0.5441</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.711</td>
    <td align="right">      0.7106</td>
    <td align="right">      0.1280</td>
    <td align="right">      0.2304</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.161</td>
    <td align="right">      1.1613</td>
    <td align="right">      0.3040</td>
    <td align="right">      0.3446</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.704</td>
    <td align="right">      0.7036</td>
    <td align="right">      0.1303</td>
    <td align="right">      0.7036</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.796</td>
    <td align="right">      0.7956</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.1664</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.416</td>
    <td align="right">      0.4164</td>
    <td align="right">      0.1920</td>
    <td align="right">      0.0768</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.113</td>
    <td align="right">      2.1133</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.053</td>
    <td align="right">      2.0529</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.065</td>
    <td align="right">      2.0654</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.877</td>
    <td align="right">      0.8769</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.8769</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.618</td>
    <td align="right">      1.6181</td>
    <td align="right">      0.3360</td>
    <td align="right">      0.1904</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.55</td>
    <td align="right">       0.547</td>
    <td align="right">        0.55</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.0579</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.93</td>
    <td align="right">       0.935</td>
    <td align="right">        0.93</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.4961</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.45</td>
    <td align="right">       0.451</td>
    <td align="right">        0.45</td>
    <td align="right">      0.1234</td>
    <td align="right">      0.4510</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.59</td>
    <td align="right">       0.587</td>
    <td align="right">        0.59</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.58</td>
    <td align="right">       0.579</td>
    <td align="right">        0.58</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.58</td>
    <td align="right">       0.580</td>
    <td align="right">        0.58</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.54</td>
    <td align="right">       0.543</td>
    <td align="right">        0.54</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.54</td>
    <td align="right">       0.543</td>
    <td align="right">        0.54</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.55</td>
    <td align="right">       0.551</td>
    <td align="right">        0.55</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.47</td>
    <td align="right">       0.469</td>
    <td align="right">        0.47</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.0585</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.46</td>
    <td align="right">       0.463</td>
    <td align="right">        0.46</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.0585</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.47</td>
    <td align="right">       0.468</td>
    <td align="right">        0.47</td>
    <td align="right">      0.1463</td>
    <td align="right">      0.0585</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.42</td>
    <td align="right">       1.418</td>
    <td align="right">        1.42</td>
    <td align="right">      0.2720</td>
    <td align="right">      0.5441</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.71</td>
    <td align="right">       0.711</td>
    <td align="right">        0.71</td>
    <td align="right">      0.1280</td>
    <td align="right">      0.2304</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.16</td>
    <td align="right">       1.161</td>
    <td align="right">        1.16</td>
    <td align="right">      0.3040</td>
    <td align="right">      0.3446</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.70</td>
    <td align="right">       0.704</td>
    <td align="right">        0.70</td>
    <td align="right">      0.1303</td>
    <td align="right">      0.7036</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.80</td>
    <td align="right">       0.796</td>
    <td align="right">        0.80</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.42</td>
    <td align="right">       0.416</td>
    <td align="right">        0.42</td>
    <td align="right">      0.1920</td>
    <td align="right">      0.0768</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.11</td>
    <td align="right">       2.113</td>
    <td align="right">        2.11</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.05</td>
    <td align="right">       2.053</td>
    <td align="right">        2.05</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.07</td>
    <td align="right">       2.065</td>
    <td align="right">        2.07</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.88</td>
    <td align="right">       0.877</td>
    <td align="right">        0.88</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.8769</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.62</td>
    <td align="right">       1.618</td>
    <td align="right">        1.62</td>
    <td align="right">      0.3360</td>
    <td align="right">      0.1904</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.175</td>
    <td align="right">       0.175</td>
    <td align="right">       0.175</td>
    <td align="right">      0.0579</td>
    <td align="right">       0.332</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.496</td>
    <td align="right">       0.496</td>
    <td align="right">       0.496</td>
    <td align="right">      0.4961</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.451</td>
    <td align="right">       0.451</td>
    <td align="right">       0.451</td>
    <td align="right">      0.4510</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.263</td>
    <td align="right">       0.263</td>
    <td align="right">       0.263</td>
    <td align="right">      0.0585</td>
    <td align="right">       0.223</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.262</td>
    <td align="right">       0.262</td>
    <td align="right">       0.262</td>
    <td align="right">      0.0585</td>
    <td align="right">       0.223</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.263</td>
    <td align="right">       0.263</td>
    <td align="right">       0.263</td>
    <td align="right">      0.0585</td>
    <td align="right">       0.222</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.544</td>
    <td align="right">       0.544</td>
    <td align="right">       0.544</td>
    <td align="right">      0.5441</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.230</td>
    <td align="right">       0.230</td>
    <td align="right">       0.230</td>
    <td align="right">      0.2304</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.354</td>
    <td align="right">       0.354</td>
    <td align="right">       0.354</td>
    <td align="right">      0.3446</td>
    <td align="right">       0.973</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.704</td>
    <td align="right">       0.704</td>
    <td align="right">       0.704</td>
    <td align="right">      0.7036</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.382</td>
    <td align="right">       0.382</td>
    <td align="right">       0.382</td>
    <td align="right">      0.1664</td>
    <td align="right">       0.435</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.201</td>
    <td align="right">       0.201</td>
    <td align="right">       0.201</td>
    <td align="right">      0.0768</td>
    <td align="right">       0.382</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.877</td>
    <td align="right">       0.877</td>
    <td align="right">       0.877</td>
    <td align="right">      0.8769</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.388</td>
    <td align="right">       0.388</td>
    <td align="right">       0.388</td>
    <td align="right">      0.1904</td>
    <td align="right">       0.491</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.17</td>
    <td align="right">       0.175</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">      0.0579</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.50</td>
    <td align="right">       0.496</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">      0.4961</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.45</td>
    <td align="right">       0.451</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">      0.4510</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.28</td>
    <td align="right">       0.276</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.28</td>
    <td align="right">       0.276</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.28</td>
    <td align="right">       0.276</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.28</td>
    <td align="right">       0.276</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.28</td>
    <td align="right">       0.276</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.28</td>
    <td align="right">       0.276</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.26</td>
    <td align="right">       0.263</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">      0.0585</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.26</td>
    <td align="right">       0.262</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">      0.0585</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.26</td>
    <td align="right">       0.263</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">      0.0585</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.54</td>
    <td align="right">       0.544</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
    <td align="right">      0.5441</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.23</td>
    <td align="right">       0.230</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">      0.2304</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.35</td>
    <td align="right">       0.354</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">      0.3446</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.70</td>
    <td align="right">       0.704</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
    <td align="right">      0.7036</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.38</td>
    <td align="right">       0.382</td>
    <td align="right">        0.38</td>
    <td align="right">        0.38</td>
    <td align="right">      0.1664</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.20</td>
    <td align="right">       0.201</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">      0.0768</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.88</td>
    <td align="right">       0.877</td>
    <td align="right">        0.88</td>
    <td align="right">        0.88</td>
    <td align="right">      0.8769</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.39</td>
    <td align="right">       0.388</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">      0.1904</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:11:26</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Victoria Int'l BC CAN WYEC2-B-24297 WMO#=717990</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     6871.00</td>
    <td align="right">     6871.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       75.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      332.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      408.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      898.69</td>
    <td align="right">    67539.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1519.82</td>
    <td align="right">   430083.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      135.22</td>
    <td align="right">    99735.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        9.83</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      526.96</td>
    <td align="right">    37310.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      602.96</td>
    <td align="right">    32338.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      292.61</td>
    <td align="right">    21716.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     1863.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2122.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      292.61</td>
    <td align="right">     1863.30</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">     2122.78</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      292.61</td>
    <td align="right">     3986.08</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      130.79</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       76.69</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       42.59</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      271.18</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      221.19</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       87.75</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      308.95</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       22.55</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       38.13</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       13.22</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       15.13</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        7.34</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:11:26</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">    0.547467</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 20</td>
    <td align="right">    0.934658</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">    0.450982</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">    0.587456</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">    0.578732</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">    0.579524</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">    0.542881</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">    0.543259</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">    0.551254</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">    0.469123</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">    0.463040</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">    0.467760</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 23</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 24</td>
    <td align="right">    0.710625</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 21</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 22</td>
    <td align="right">    0.703631</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">    0.795648</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 19</td>
    <td align="right">    0.416406</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 18</td>
    <td align="right">        2.11</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">    0.876910</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 25</td>
    <td align="right">        1.62</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">    0.000069</td>
    <td align="right">      140.62</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">    0.000123</td>
    <td align="right">      208.84</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">    0.000069</td>
    <td align="right">      141.40</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">    0.000057</td>
    <td align="right">      117.02</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">    0.000057</td>
    <td align="right">      116.33</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">    0.000057</td>
    <td align="right">      116.42</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">    0.000057</td>
    <td align="right">      116.78</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">    0.000057</td>
    <td align="right">      116.81</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">    0.000058</td>
    <td align="right">      117.38</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">    0.000103</td>
    <td align="right">      210.11</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">    0.000103</td>
    <td align="right">      209.69</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">    0.000103</td>
    <td align="right">      210.47</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 23</td>
    <td align="right">    0.000085</td>
    <td align="right">      163.94</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 24</td>
    <td align="right">    0.000046</td>
    <td align="right">       87.99</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">    0.000147</td>
    <td align="right">      250.38</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">    0.000072</td>
    <td align="right">      146.82</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">    0.000155</td>
    <td align="right">      316.22</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">    0.000080</td>
    <td align="right">      162.82</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">    0.000189</td>
    <td align="right">      384.82</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">    0.000186</td>
    <td align="right">      379.19</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">    0.000187</td>
    <td align="right">      381.19</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">    0.000187</td>
    <td align="right">      381.24</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">    0.000187</td>
    <td align="right">      381.39</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">    0.000128</td>
    <td align="right">      260.99</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 25</td>
    <td align="right">    0.000153</td>
    <td align="right">      312.86</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.547467</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.934658</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.450982</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.587456</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.578732</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.579524</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.542881</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.543259</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.551254</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.469123</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.463040</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.467760</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.710625</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.703631</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.795648</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.416406</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.11</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.876910</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.62</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">    0.547467</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 20</td>
    <td align="right">    0.934658</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">    0.450982</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">    0.587456</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">    0.578732</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 16</td>
    <td align="right">    0.579524</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">    0.542881</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">    0.543259</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">    0.551254</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">    0.469123</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">    0.463040</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">    0.467760</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 23</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 24</td>
    <td align="right">    0.710625</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 21</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 22</td>
    <td align="right">    0.703631</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">    0.795648</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 19</td>
    <td align="right">    0.416406</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 18</td>
    <td align="right">        2.11</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">    0.876910</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 25</td>
    <td align="right">        1.62</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 31KBTU/HR 14.0SEER</td>
    <td align="right">    0.547467</td>
    <td align="right">     9062.52</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 52KBTU/HR 14.0SEER</td>
    <td align="right">    0.934658</td>
    <td align="right">    15471.91</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 26KBTU/HR 14.0SEER</td>
    <td align="right">    0.450982</td>
    <td align="right">     7759.63</td>
    <td align="right">    0.784712</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 33KBTU/HR 14.0SEER</td>
    <td align="right">    0.587456</td>
    <td align="right">     9773.03</td>
    <td align="right">    0.796829</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 33KBTU/HR 14.0SEER</td>
    <td align="right">    0.578732</td>
    <td align="right">     9639.31</td>
    <td align="right">    0.796396</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 33KBTU/HR 14.0SEER</td>
    <td align="right">    0.579524</td>
    <td align="right">     9651.46</td>
    <td align="right">    0.796435</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 31KBTU/HR 14.0SEER</td>
    <td align="right">    0.542881</td>
    <td align="right">     9015.49</td>
    <td align="right">    0.797478</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 31KBTU/HR 14.0SEER</td>
    <td align="right">    0.543259</td>
    <td align="right">     9021.29</td>
    <td align="right">    0.797497</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 31KBTU/HR 14.0SEER</td>
    <td align="right">    0.551254</td>
    <td align="right">     9144.03</td>
    <td align="right">    0.797899</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 27KBTU/HR 14.0SEER</td>
    <td align="right">    0.469123</td>
    <td align="right">     7765.65</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 26KBTU/HR 14.0SEER</td>
    <td align="right">    0.463040</td>
    <td align="right">     7664.95</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 26KBTU/HR 14.0SEER</td>
    <td align="right">    0.467760</td>
    <td align="right">     7743.09</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 75KBTU/HR 9.7EER</td>
    <td align="right">        1.42</td>
    <td align="right">    23473.64</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 38KBTU/HR 14.0SEER</td>
    <td align="right">    0.710625</td>
    <td align="right">    11763.36</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 65KBTU/HR 14.0SEER</td>
    <td align="right">        1.16</td>
    <td align="right">    19223.56</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 40KBTU/HR 14.0SEER</td>
    <td align="right">    0.703631</td>
    <td align="right">    12416.50</td>
    <td align="right">    0.775888</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 45KBTU/HR 14.0SEER</td>
    <td align="right">    0.795648</td>
    <td align="right">    13170.80</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 24KBTU/HR 14.0SEER</td>
    <td align="right">    0.416406</td>
    <td align="right">     6893.00</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 119KBTU/HR 9.7EER</td>
    <td align="right">        2.11</td>
    <td align="right">    35864.29</td>
    <td align="right">    0.789620</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 116KBTU/HR 9.7EER</td>
    <td align="right">        2.05</td>
    <td align="right">    34915.73</td>
    <td align="right">    0.788829</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 117KBTU/HR 9.7EER</td>
    <td align="right">        2.07</td>
    <td align="right">    35112.00</td>
    <td align="right">    0.788997</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 76KBTU/HR 9.7EER</td>
    <td align="right">        1.33</td>
    <td align="right">    23979.02</td>
    <td align="right">    0.768026</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 76KBTU/HR 9.7EER</td>
    <td align="right">        1.33</td>
    <td align="right">    23979.02</td>
    <td align="right">    0.768026</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 50KBTU/HR 14.0SEER</td>
    <td align="right">    0.876910</td>
    <td align="right">    15835.20</td>
    <td align="right">    0.768026</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 91KBTU/HR 9.7EER</td>
    <td align="right">        1.62</td>
    <td align="right">    26785.66</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">    15866.15</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 20</td>
    <td align="right">    40591.27</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">    25974.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 17</td>
    <td align="right">    24237.94</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 15</td>
    <td align="right">    24003.84</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 16</td>
    <td align="right">    24025.10</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">    23042.29</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">    23052.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">    23266.95</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">    13886.78</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">    13730.95</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">    13851.90</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 23</td>
    <td align="right">    55899.29</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 24</td>
    <td align="right">    26753.50</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 21</td>
    <td align="right">    42229.49</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 22</td>
    <td align="right">    40525.42</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">    26118.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 19</td>
    <td align="right">    13151.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 18</td>
    <td align="right">    97533.36</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">    95913.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 14</td>
    <td align="right">    96248.54</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">    76479.54</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">    76479.54</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">    50505.36</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 25</td>
    <td align="right">    47508.40</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">    0.547467</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">    0.934658</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">    0.450982</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">    0.587456</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">    0.578732</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">    0.579524</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">    0.542881</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">    0.543259</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">    0.551254</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">    0.469123</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">    0.463040</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">    0.467760</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">        1.42</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">    0.710625</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">    0.703631</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">    0.795648</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">    0.416406</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">        2.11</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">        2.07</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">    0.876910</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">        1.62</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.002713</td>
    <td align="right">    0.325544</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000237</td>
    <td align="right">    0.028411</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.002713</td>
    <td align="right">      729.58</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 354KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">   182337.94</td>
    <td align="right">   103824.13</td>
    <td align="right">    0.002713</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 354KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">   182337.94</td>
    <td align="right">   103824.13</td>
    <td align="right">    0.002713</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000237</td>
    <td align="right">       12.96</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">200.0GAL NATURALGAS WATER HEATER - 200KBTU/HR 0.807 THERM EFF</td>
    <td align="right">    0.000237</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:11:26</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:11:26</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:11:26</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2</td>
    <td align="right">25</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4.52</td>
    <td align="right">4.02</td>
    <td align="right">4.90</td>
    <td align="right">6.28</td>
    <td align="right">9.89</td>
    <td align="right">12.68</td>
    <td align="right">14.55</td>
    <td align="right">15.13</td>
    <td align="right">14.15</td>
    <td align="right">11.99</td>
    <td align="right">9.10</td>
    <td align="right">6.42</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Victoria Int'l BC CAN WYEC2-B-24297 WMO#=717990</td>
    <td align="right">48.65</td>
    <td align="right">-123.43</td>
    <td align="right">-8.00</td>
    <td align="right">19.00</td>
    <td align="right">101097</td>
    <td align="right">1.2016</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NECB 2011-PrimarySchool-NECB HDD Method-CAN_BC_Victoria.717990_CWEC.epw created: 2017-07-10 19:07:49 +0000</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">25</td>
    <td align="right">204</td>
    <td align="right">33</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">56.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">51.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">760.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">190.00</td>
    <td align="right">40.00</td>
    <td align="right">26.00</td>
    <td align="right">14.00</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">53.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">46.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1260.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">315.00</td>
    <td align="right">144.00</td>
    <td align="right">93.60</td>
    <td align="right">50.40</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">-18.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-9.00</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-18.00</td>
    <td align="right">0.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">648.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">162.00</td>
    <td align="right">72.00</td>
    <td align="right">46.80</td>
    <td align="right">25.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">34.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">65.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">61.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-58.50</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">-53.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">7.80</td>
    <td align="right">4.20</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">40.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">39.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">7.80</td>
    <td align="right">4.20</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">-64.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">-32.00</td>
    <td align="right">71.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-64.00</td>
    <td align="right">0.00</td>
    <td align="right">70.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">768.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">192.00</td>
    <td align="right">12.00</td>
    <td align="right">7.80</td>
    <td align="right">4.20</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">29.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">21.00</td>
    <td align="right">38.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1428.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">357.00</td>
    <td align="right">68.00</td>
    <td align="right">44.20</td>
    <td align="right">23.80</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">38.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">42.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">38.00</td>
    <td align="right">46.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">672.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">168.00</td>
    <td align="right">32.00</td>
    <td align="right">20.80</td>
    <td align="right">11.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">71.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">61.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1596.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">399.00</td>
    <td align="right">160.00</td>
    <td align="right">104.00</td>
    <td align="right">56.00</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">684.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">171.00</td>
    <td align="right">76.00</td>
    <td align="right">49.40</td>
    <td align="right">26.60</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">6.50</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2184.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">546.00</td>
    <td align="right">36.00</td>
    <td align="right">23.40</td>
    <td align="right">12.60</td>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">13.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">30.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">19.00</td>
    <td align="right">9.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1008.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">252.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">34.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">30.00</td>
    <td align="right">39.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">61.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">65.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">61.00</td>
    <td align="right">70.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">12.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">16.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">12.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">42.00</td>
    <td align="right">0.00</td>
    <td align="right">-26.50</td>
    <td align="right">46.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">0.00</td>
    <td align="right">42.00</td>
    <td align="right">51.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">-53.00</td>
    <td align="right">73.00</td>
    <td align="right">0.00</td>
    <td align="right">-35.50</td>
    <td align="right">77.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-53.00</td>
    <td align="right">-18.00</td>
    <td align="right">73.00</td>
    <td align="right">82.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1260.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">315.00</td>
    <td align="right">140.00</td>
    <td align="right">91.00</td>
    <td align="right">49.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">19.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">29.50</td>
    <td align="right">10.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">21.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1764.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">441.00</td>
    <td align="right">168.00</td>
    <td align="right">109.20</td>
    <td align="right">58.80</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">190.00</td>
    <td align="right">6.3</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">315.00</td>
    <td align="right">63.0</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">11.880</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.880</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">162.00</td>
    <td align="right">21.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">192.00</td>
    <td align="right">1.9</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">7.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">192.00</td>
    <td align="right">1.9</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">7.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">192.00</td>
    <td align="right">1.9</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">7.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">357.00</td>
    <td align="right">71.4</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">12.900</td>
    <td align="right">1.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">168.00</td>
    <td align="right">8.4</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">399.00</td>
    <td align="right">20.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">171.00</td>
    <td align="right">17.1</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">6.900</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">546.00</td>
    <td align="right">5.5</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">7.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">252.00</td>
    <td align="right">1.2</td>
    <td align="right">201.963</td>
    <td align="right">4.951E-003</td>
    <td align="right">13.300</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">315.00</td>
    <td align="right">42.0</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">441.00</td>
    <td align="right">22.1</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">162.00</td>
    <td align="right">21.6</td>
    <td align="right">21.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">315.00</td>
    <td align="right">42.0</td>
    <td align="right">42.0</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">315.00</td>
    <td align="right">63.0</td>
    <td align="right">63.0</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">192.00</td>
    <td align="right">1.9</td>
    <td align="right">1.9</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">192.00</td>
    <td align="right">1.9</td>
    <td align="right">1.9</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">192.00</td>
    <td align="right">1.9</td>
    <td align="right">1.9</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">546.00</td>
    <td align="right">5.5</td>
    <td align="right">5.5</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">252.00</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">4.951E-003</td>
    <td align="right">201.963</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN SPACE FUNCTION FOOD PREPARATION PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">168.00</td>
    <td align="right">8.4</td>
    <td align="right">8.4</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN SPACE FUNCTION GYM - PLAY PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">357.00</td>
    <td align="right">71.4</td>
    <td align="right">71.4</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">64</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION LIBRARY - READING PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">399.00</td>
    <td align="right">20.0</td>
    <td align="right">20.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">18</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION LOBBY - ELEVATOR PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">171.00</td>
    <td align="right">17.1</td>
    <td align="right">17.1</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">15</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - ENCLOSED PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">441.00</td>
    <td align="right">22.1</td>
    <td align="right">22.1</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">20</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION WASHROOM-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">190.00</td>
    <td align="right">6.3</td>
    <td align="right">6.3</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">162.00</td>
    <td align="right">21.6</td>
    <td align="right">1939.124</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">96.956</td>
    <td align="right">1745.211</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">315.00</td>
    <td align="right">42.0</td>
    <td align="right">3770.519</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">188.526</td>
    <td align="right">3393.467</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">315.00</td>
    <td align="right">63.0</td>
    <td align="right">3742.169</td>
    <td align="right">11.880</td>
    <td align="right">59.401</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">187.108</td>
    <td align="right">3367.952</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">192.00</td>
    <td align="right">1.9</td>
    <td align="right">1363.189</td>
    <td align="right">7.100</td>
    <td align="right">709.254</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">68.159</td>
    <td align="right">1226.870</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">192.00</td>
    <td align="right">1.9</td>
    <td align="right">1363.189</td>
    <td align="right">7.100</td>
    <td align="right">709.254</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">68.159</td>
    <td align="right">1226.870</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">192.00</td>
    <td align="right">1.9</td>
    <td align="right">1363.189</td>
    <td align="right">7.100</td>
    <td align="right">709.254</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">68.159</td>
    <td align="right">1226.870</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">546.00</td>
    <td align="right">5.5</td>
    <td align="right">3876.568</td>
    <td align="right">7.100</td>
    <td align="right">709.254</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">193.828</td>
    <td align="right">3488.911</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">252.00</td>
    <td align="right">1.2</td>
    <td align="right">3351.572</td>
    <td align="right">13.300</td>
    <td align="right">2686.087</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">167.579</td>
    <td align="right">3016.415</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN SPACE FUNCTION FOOD PREPARATION LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">168.00</td>
    <td align="right">8.4</td>
    <td align="right">1797.585</td>
    <td align="right">10.700</td>
    <td align="right">213.775</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">179.759</td>
    <td align="right">1617.827</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN SPACE FUNCTION GYM - PLAY LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">357.00</td>
    <td align="right">71.4</td>
    <td align="right">4605.262</td>
    <td align="right">12.900</td>
    <td align="right">64.502</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">460.526</td>
    <td align="right">4144.736</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION LIBRARY - READING LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">399.00</td>
    <td align="right">20.0</td>
    <td align="right">3989.967</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">199.498</td>
    <td align="right">3590.970</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION LOBBY - ELEVATOR LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">171.00</td>
    <td align="right">17.1</td>
    <td align="right">1179.890</td>
    <td align="right">6.900</td>
    <td align="right">69.002</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">58.995</td>
    <td align="right">1061.901</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">441.00</td>
    <td align="right">22.1</td>
    <td align="right">5247.856</td>
    <td align="right">11.900</td>
    <td align="right">237.750</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">262.393</td>
    <td align="right">4723.071</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION WASHROOM-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">190.00</td>
    <td align="right">6.3</td>
    <td align="right">1795.485</td>
    <td align="right">9.450</td>
    <td align="right">283.202</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">89.774</td>
    <td align="right">1615.937</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">162.00</td>
    <td align="right">21.6</td>
    <td align="right">809.993</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">40.500</td>
    <td align="right">728.994</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">315.00</td>
    <td align="right">42.0</td>
    <td align="right">1574.987</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">78.749</td>
    <td align="right">1417.488</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">315.00</td>
    <td align="right">63.0</td>
    <td align="right">314.997</td>
    <td align="right">1.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">15.750</td>
    <td align="right">283.498</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-D ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">252.00</td>
    <td align="right">1.2</td>
    <td align="right">251.998</td>
    <td align="right">1.000</td>
    <td align="right">201.961</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">12.600</td>
    <td align="right">226.798</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN SPACE FUNCTION FOOD PREPARATION ELEC EQUIP</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">168.00</td>
    <td align="right">8.4</td>
    <td align="right">1679.986</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">167.999</td>
    <td align="right">1511.987</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN SPACE FUNCTION GYM - PLAY ELEC EQUIP</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">357.00</td>
    <td align="right">71.4</td>
    <td align="right">535.496</td>
    <td align="right">1.500</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">53.550</td>
    <td align="right">481.946</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION LIBRARY - READING ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">399.00</td>
    <td align="right">20.0</td>
    <td align="right">398.997</td>
    <td align="right">1.000</td>
    <td align="right">19.979</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">19.950</td>
    <td align="right">359.097</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION LOBBY - ELEVATOR ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">171.00</td>
    <td align="right">17.1</td>
    <td align="right">170.999</td>
    <td align="right">1.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">8.550</td>
    <td align="right">153.899</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - ENCLOSED ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">441.00</td>
    <td align="right">22.1</td>
    <td align="right">3307.472</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">661.494</td>
    <td align="right">2976.725</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION WASHROOM-SCH-D ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">190.00</td>
    <td align="right">6.3</td>
    <td align="right">189.998</td>
    <td align="right">1.000</td>
    <td align="right">29.968</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">9.500</td>
    <td align="right">170.999</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">15000</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">200.0GAL NATURALGAS WATER HEATER - 200KBTU/HR 0.807 THERM EFF</td>
    <td align="right">0.7570</td>
    <td align="right">58614.2</td>
    <td align="right">0.808</td>
    <td align="right">0.3989</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BATH_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">190.00</td>
    <td align="right">6.3</td>
    <td align="right">5.750E-002</td>
    <td align="right">3.026E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.272</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">315.00</td>
    <td align="right">63.0</td>
    <td align="right">0.115</td>
    <td align="right">3.643E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.328</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">162.00</td>
    <td align="right">21.6</td>
    <td align="right">5.850E-002</td>
    <td align="right">3.611E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.325</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">4.475E-002</td>
    <td align="right">4.520E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.407</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">4.475E-002</td>
    <td align="right">4.520E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.407</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">4.475E-002</td>
    <td align="right">4.520E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.407</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">4.475E-002</td>
    <td align="right">4.520E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.407</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">4.475E-002</td>
    <td align="right">4.520E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.407</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">4.475E-002</td>
    <td align="right">4.520E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.407</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">192.00</td>
    <td align="right">1.9</td>
    <td align="right">5.100E-002</td>
    <td align="right">2.656E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.239</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">192.00</td>
    <td align="right">1.9</td>
    <td align="right">5.100E-002</td>
    <td align="right">2.656E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.239</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">192.00</td>
    <td align="right">1.9</td>
    <td align="right">5.100E-002</td>
    <td align="right">2.656E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.239</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">GYM_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">357.00</td>
    <td align="right">71.4</td>
    <td align="right">0.106</td>
    <td align="right">2.976E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.268</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">168.00</td>
    <td align="right">8.4</td>
    <td align="right">5.000E-002</td>
    <td align="right">2.976E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.268</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">399.00</td>
    <td align="right">20.0</td>
    <td align="right">0.140</td>
    <td align="right">3.503E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.315</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">LOBBY_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">171.00</td>
    <td align="right">17.1</td>
    <td align="right">6.175E-002</td>
    <td align="right">3.611E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.325</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">546.00</td>
    <td align="right">5.5</td>
    <td align="right">0.146</td>
    <td align="right">2.665E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.240</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">MECH_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">252.00</td>
    <td align="right">1.2</td>
    <td align="right">6.300E-002</td>
    <td align="right">2.500E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.225</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">0.172</td>
    <td align="right">3.611E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.325</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">0.172</td>
    <td align="right">3.611E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.325</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">0.172</td>
    <td align="right">3.611E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.325</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">0.172</td>
    <td align="right">3.611E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.325</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">0.172</td>
    <td align="right">3.611E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.325</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">315.00</td>
    <td align="right">42.0</td>
    <td align="right">0.114</td>
    <td align="right">3.611E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.325</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">OFFICES_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">441.00</td>
    <td align="right">22.1</td>
    <td align="right">0.152</td>
    <td align="right">3.452E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.311</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
