<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NECB 2011-PrimarySchool-NECB HDD Method-CAN_MB_Churchill.719130_CWEC.epw created: 2017-07-10 19:25:42 +0000 RUN PERIOD 1 ** Churchill MB CAN WYEC2-B-15901 WMO#=719130
  2017-07-10
  19:29:26
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 19:29</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NECB 2011-PrimarySchool-NECB HDD Method-CAN_MB_Churchill.719130_CWEC.epw created: 2017-07-10 19:25:42 +0000</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Churchill MB CAN WYEC2-B-15901 WMO#=719130</b></p>
<p>Simulation Timestamp: <b>2017-07-10
  19:29:26</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:26</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     7608.71</td>
    <td align="right">     1107.37</td>
    <td align="right">     1107.37</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     7608.71</td>
    <td align="right">     1107.37</td>
    <td align="right">     1107.37</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    24096.80</td>
    <td align="right">     3507.03</td>
    <td align="right">     3507.03</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    24096.80</td>
    <td align="right">     3507.03</td>
    <td align="right">     3507.03</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     5351.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       37.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      898.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      292.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      426.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      600.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2370.94</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     7608.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2370.94</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     5351.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       37.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      898.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      292.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      426.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">      600.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2370.94</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      130.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      933.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       42.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1107.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      130.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      933.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       42.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1107.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    7608.714</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    7608.714</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    7608.714</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    7608.714</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     2370.94</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     2370.94</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     2370.94</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        6.75</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       28.25</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2222.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:26</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 19:29</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Churchill MB CAN WYEC2-B-15901 WMO#=719130</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       58.75</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -94.1</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       29.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      502.39</td>
    <td align="right">      185.60</td>
    <td align="right">       65.60</td>
    <td align="right">      185.59</td>
    <td align="right">       65.60</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      502.39</td>
    <td align="right">      185.60</td>
    <td align="right">       65.60</td>
    <td align="right">      185.59</td>
    <td align="right">       65.60</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      190.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      760.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">        8.00</td>
    <td align="right">      9.4499</td>
    <td align="right">       29.97</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      144.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.80</td>
    <td align="right">       28.80</td>
    <td align="right">     11.8799</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      162.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      648.00</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.00</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.00</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.00</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.00</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.00</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.00</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.40</td>
    <td align="right">        2.40</td>
    <td align="right">      7.0999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.40</td>
    <td align="right">        2.40</td>
    <td align="right">      7.0999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.40</td>
    <td align="right">        2.40</td>
    <td align="right">      7.0999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      357.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1428.00</td>
    <td align="right">        1.00</td>
    <td align="right">       68.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.60</td>
    <td align="right">       13.60</td>
    <td align="right">     12.8999</td>
    <td align="right">        5.00</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      168.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      672.00</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.40</td>
    <td align="right">        6.40</td>
    <td align="right">     10.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">      399.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1596.00</td>
    <td align="right">        1.00</td>
    <td align="right">      160.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.00</td>
    <td align="right">       32.00</td>
    <td align="right">      9.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      171.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      684.00</td>
    <td align="right">        1.00</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.20</td>
    <td align="right">       15.20</td>
    <td align="right">      6.8999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      546.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2184.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">        7.20</td>
    <td align="right">      7.0999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">      252.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1008.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.2999</td>
    <td align="right">      201.96</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.40</td>
    <td align="right">       42.40</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.40</td>
    <td align="right">       42.40</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.40</td>
    <td align="right">       42.40</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.40</td>
    <td align="right">       42.40</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.40</td>
    <td align="right">       42.40</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      140.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      441.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1764.00</td>
    <td align="right">        1.00</td>
    <td align="right">      168.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.60</td>
    <td align="right">       33.60</td>
    <td align="right">     11.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6871.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27484.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2512.00</td>
    <td align="right">        0.00</td>
    <td align="right">      502.39</td>
    <td align="right">      502.39</td>
    <td align="right">     10.9218</td>
    <td align="right">       10.08</td>
    <td align="right">      3.5118</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     6871.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27484.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2512.00</td>
    <td align="right">        0.00</td>
    <td align="right">      502.39</td>
    <td align="right">      502.39</td>
    <td align="right">     10.9218</td>
    <td align="right">       10.08</td>
    <td align="right">      3.5118</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:26</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">01-FEB-19:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   988271.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    50820.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    15922.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    29768.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">    26247.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1111044.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">   988271.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    50820.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    15922.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    29768.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">    26247.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:26</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    16948.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      119.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2846.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      926.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1351.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     1903.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    24096.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     2466.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      414.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      134.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      196.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      276.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3507.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     2466.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      414.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      134.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      196.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      276.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3507.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:26</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       25.70</td>
    <td align="right">        9.90</td>
    <td align="right">       17.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.50</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       23.80</td>
    <td align="right">        9.90</td>
    <td align="right">       18.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.50</td>
    <td align="right">      210.00</td>
  </tr>
  <tr>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -38.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -38.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.50</td>
    <td align="right">      290.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:26</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       40.00</td>
    <td align="right">       32.00</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       60.00</td>
    <td align="right">       48.00</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       84.00</td>
    <td align="right">       67.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       72.00</td>
    <td align="right">       57.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       44.00</td>
    <td align="right">       35.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       36.00</td>
    <td align="right">       28.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       44.00</td>
    <td align="right">       35.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       36.00</td>
    <td align="right">       28.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       44.00</td>
    <td align="right">       35.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       36.00</td>
    <td align="right">       28.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       44.00</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       36.00</td>
    <td align="right">       28.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       44.00</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       36.00</td>
    <td align="right">       28.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       44.00</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       36.00</td>
    <td align="right">       28.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       12.00</td>
    <td align="right">        9.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       12.00</td>
    <td align="right">        9.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       12.00</td>
    <td align="right">        9.60</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       68.00</td>
    <td align="right">       54.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       32.00</td>
    <td align="right">       25.60</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       84.00</td>
    <td align="right">       67.20</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       76.00</td>
    <td align="right">       60.80</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       76.00</td>
    <td align="right">       60.80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       36.00</td>
    <td align="right">       28.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      212.00</td>
    <td align="right">      169.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      212.00</td>
    <td align="right">      169.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      212.00</td>
    <td align="right">      169.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      212.00</td>
    <td align="right">      169.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      212.00</td>
    <td align="right">      169.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">      140.00</td>
    <td align="right">      112.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       84.00</td>
    <td align="right">       67.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {1E710FE4-7C96-442E-A254-EEB8532F9E94} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.183</td>
    <td align="right">       84.00</td>
    <td align="right">       67.20</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {C9D53C19-A901-414A-A26B-1B3D01BD6E51} TO CONDUCTANCE OF 0.379</td>
    <td align="right">        0.30</td>
    <td align="right">       0.357</td>
    <td align="right">       0.379</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {5E9B24F1-A12E-45C2-816E-4F8434F7D6B2} TO CONDUCTANCE OF 0.142</td>
    <td align="right">        0.30</td>
    <td align="right">       0.139</td>
    <td align="right">       0.142</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">        8.00</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.80</td>
    <td align="right">       16.80</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       14.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.40</td>
    <td align="right">       14.40</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.80</td>
    <td align="right">        8.80</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">        7.20</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.80</td>
    <td align="right">        8.80</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">        7.20</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.80</td>
    <td align="right">        8.80</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">        7.20</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.80</td>
    <td align="right">        8.80</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">        7.20</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.80</td>
    <td align="right">        8.80</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">        7.20</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.80</td>
    <td align="right">        8.80</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">        7.20</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.40</td>
    <td align="right">        2.40</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.40</td>
    <td align="right">        2.40</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        2.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.40</td>
    <td align="right">        2.40</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       13.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.60</td>
    <td align="right">       13.60</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        6.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.40</td>
    <td align="right">        6.40</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.80</td>
    <td align="right">       16.80</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.20</td>
    <td align="right">       15.20</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       15.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.20</td>
    <td align="right">       15.20</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.20</td>
    <td align="right">        7.20</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       42.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.40</td>
    <td align="right">       42.40</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       42.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.40</td>
    <td align="right">       42.40</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       42.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.40</td>
    <td align="right">       42.40</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       42.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.40</td>
    <td align="right">       42.40</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       42.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.40</td>
    <td align="right">       42.40</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.80</td>
    <td align="right">       16.80</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.160 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.80</td>
    <td align="right">       16.80</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      502.39</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      185.60</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      316.79</td>
    <td align="right">       1.600</td>
    <td align="right">       0.599</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:26</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.92</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.92</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:26</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">      162.00</td>
    <td align="right">     1939.12</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">       99.00</td>
    <td align="right">     1185.02</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">       99.00</td>
    <td align="right">     1185.02</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">       99.00</td>
    <td align="right">     1185.02</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">       99.00</td>
    <td align="right">     1185.02</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">       99.00</td>
    <td align="right">     1185.02</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">       99.00</td>
    <td align="right">     1185.02</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">      477.00</td>
    <td align="right">     5709.64</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       62.18</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">      477.00</td>
    <td align="right">     5709.64</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       62.18</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">      477.00</td>
    <td align="right">     5709.64</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       62.18</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">      477.00</td>
    <td align="right">     5709.64</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       62.18</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">      477.00</td>
    <td align="right">     5709.64</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       62.18</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">      315.00</td>
    <td align="right">     3770.52</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       41.06</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE LIGHTS</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     11.8799</td>
    <td align="right">      315.00</td>
    <td align="right">     3742.17</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       52.68</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      7.0999</td>
    <td align="right">      192.00</td>
    <td align="right">     1363.19</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.85</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      7.0999</td>
    <td align="right">      192.00</td>
    <td align="right">     1363.19</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.85</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      7.0999</td>
    <td align="right">      192.00</td>
    <td align="right">     1363.19</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.85</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      7.0999</td>
    <td align="right">      546.00</td>
    <td align="right">     3876.57</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       42.22</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-D LIGHTS</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">     13.2999</td>
    <td align="right">      252.00</td>
    <td align="right">     3351.57</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       36.50</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN SPACE FUNCTION FOOD PREPARATION LIGHTS</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     10.6999</td>
    <td align="right">      168.00</td>
    <td align="right">     1797.59</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       34.95</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN SPACE FUNCTION GYM - PLAY LIGHTS</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     12.8999</td>
    <td align="right">      357.00</td>
    <td align="right">     4605.26</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       89.54</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION LIBRARY - READING LIGHTS</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">      9.9999</td>
    <td align="right">      399.00</td>
    <td align="right">     3989.97</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       56.17</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION LOBBY - ELEVATOR LIGHTS</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      6.8999</td>
    <td align="right">      171.00</td>
    <td align="right">     1179.89</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.61</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">      441.00</td>
    <td align="right">     5247.86</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       55.43</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION WASHROOM-SCH-D LIGHTS</td>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      9.4499</td>
    <td align="right">      190.00</td>
    <td align="right">     1795.49</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.9218</td>
    <td align="right">     6871.00</td>
    <td align="right">    75043.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      898.68</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:26</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 22KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6405.13</td>
    <td align="right">     5115.49</td>
    <td align="right">     1289.64</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 43KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12435.60</td>
    <td align="right">     9931.76</td>
    <td align="right">     2503.84</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 25KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7508.16</td>
    <td align="right">     5980.69</td>
    <td align="right">     1527.46</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 27KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7990.01</td>
    <td align="right">     6305.30</td>
    <td align="right">     1684.72</td>
    <td align="right">        0.79</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 26KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7876.11</td>
    <td align="right">     6211.59</td>
    <td align="right">     1664.52</td>
    <td align="right">        0.79</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 26KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7887.33</td>
    <td align="right">     6220.82</td>
    <td align="right">     1666.51</td>
    <td align="right">        0.79</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 22KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6634.31</td>
    <td align="right">     5249.08</td>
    <td align="right">     1385.24</td>
    <td align="right">        0.79</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 22KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6639.20</td>
    <td align="right">     5253.07</td>
    <td align="right">     1386.13</td>
    <td align="right">        0.79</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 23KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6739.95</td>
    <td align="right">     5335.46</td>
    <td align="right">     1404.49</td>
    <td align="right">        0.79</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 23KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6670.73</td>
    <td align="right">     5327.61</td>
    <td align="right">     1343.12</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 22KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6581.84</td>
    <td align="right">     5256.62</td>
    <td align="right">     1325.22</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 23KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6648.51</td>
    <td align="right">     5309.86</td>
    <td align="right">     1338.64</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 46KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16986.20</td>
    <td align="right">    12701.19</td>
    <td align="right">     4285.01</td>
    <td align="right">        0.75</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 23KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7077.04</td>
    <td align="right">     5652.11</td>
    <td align="right">     1424.92</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12828.87</td>
    <td align="right">    10245.85</td>
    <td align="right">     2583.03</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 40KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12173.48</td>
    <td align="right">     9529.07</td>
    <td align="right">     2644.41</td>
    <td align="right">        0.78</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 36KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10809.67</td>
    <td align="right">     8633.20</td>
    <td align="right">     2176.47</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 22KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6392.49</td>
    <td align="right">     5105.40</td>
    <td align="right">     1287.09</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 112KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33369.05</td>
    <td align="right">    26490.41</td>
    <td align="right">     6878.63</td>
    <td align="right">        0.79</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 109KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32423.16</td>
    <td align="right">    25715.73</td>
    <td align="right">     6707.43</td>
    <td align="right">        0.79</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 110KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32591.24</td>
    <td align="right">    25853.36</td>
    <td align="right">     6737.88</td>
    <td align="right">        0.79</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 75KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23513.51</td>
    <td align="right">    18215.87</td>
    <td align="right">     5297.64</td>
    <td align="right">        0.77</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 75KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23513.51</td>
    <td align="right">    18215.87</td>
    <td align="right">     5297.64</td>
    <td align="right">        0.77</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15527.79</td>
    <td align="right">    12029.35</td>
    <td align="right">     3498.44</td>
    <td align="right">        0.77</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 76KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22409.79</td>
    <td align="right">    17897.69</td>
    <td align="right">     4512.09</td>
    <td align="right">        0.80</td>
    <td align="right">        3.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 22KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6104.4</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 43KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11851.7</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 25KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7157.6</td>
    <td align="right">3.10</td>
    <td align="right">10.57</td>
    <td align="right">11.14</td>
    <td align="right">10.42</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 27KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7624.5</td>
    <td align="right">3.11</td>
    <td align="right">10.61</td>
    <td align="right">11.18</td>
    <td align="right">10.48</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 26KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7516.3</td>
    <td align="right">3.11</td>
    <td align="right">10.61</td>
    <td align="right">11.19</td>
    <td align="right">10.48</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 26KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7526.9</td>
    <td align="right">3.11</td>
    <td align="right">10.61</td>
    <td align="right">11.19</td>
    <td align="right">10.48</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 22KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6329.1</td>
    <td align="right">3.11</td>
    <td align="right">10.60</td>
    <td align="right">11.17</td>
    <td align="right">10.46</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 22KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6333.7</td>
    <td align="right">3.11</td>
    <td align="right">10.60</td>
    <td align="right">11.17</td>
    <td align="right">10.46</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 23KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6429.5</td>
    <td align="right">3.11</td>
    <td align="right">10.60</td>
    <td align="right">11.17</td>
    <td align="right">10.46</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 23KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6357.5</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 22KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6272.8</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 23KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6336.3</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 46KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16298.5</td>
    <td align="right">3.18</td>
    <td align="right">10.85</td>
    <td align="right">11.45</td>
    <td align="right">10.84</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 23KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6744.7</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 44KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12226.5</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 40KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11626.4</td>
    <td align="right">3.12</td>
    <td align="right">10.65</td>
    <td align="right">11.22</td>
    <td align="right">10.53</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 36KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10302.1</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 22KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6092.3</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 112KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     31822.4</td>
    <td align="right">2.78</td>
    <td align="right">9.48</td>
    <td align="right">10.00</td>
    <td align="right">9.47</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 109KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     30923.4</td>
    <td align="right">2.78</td>
    <td align="right">9.48</td>
    <td align="right">10.00</td>
    <td align="right">9.47</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 110KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     31083.2</td>
    <td align="right">2.78</td>
    <td align="right">9.48</td>
    <td align="right">10.00</td>
    <td align="right">9.47</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 75KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     22480.9</td>
    <td align="right">2.78</td>
    <td align="right">9.50</td>
    <td align="right">10.03</td>
    <td align="right">9.54</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 75KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     22480.9</td>
    <td align="right">2.78</td>
    <td align="right">9.50</td>
    <td align="right">10.03</td>
    <td align="right">9.54</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 50KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     14845.9</td>
    <td align="right">3.13</td>
    <td align="right">10.69</td>
    <td align="right">11.27</td>
    <td align="right">10.60</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 76KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     21357.5</td>
    <td align="right">2.75</td>
    <td align="right">9.39</td>
    <td align="right">9.91</td>
    <td align="right">9.37</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 22KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 43KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 25KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 27KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 26KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 26KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 22KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 22KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 23KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 23KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 22KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 23KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 46KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 23KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 44KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 40KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 36KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 22KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 112KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 109KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 110KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 75KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 75KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 76KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14256.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55644.05</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44109.20</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32157.75</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31961.75</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31981.06</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30084.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30093.13</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30264.31</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14513.92</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14376.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14479.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 23</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62743.21</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 24</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28063.59</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 21</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    45720.72</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 22</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68820.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28746.19</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15403.40</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   147955.63</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   146307.85</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   146600.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   129877.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   129877.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85767.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 25</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49706.94</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.39</td>
    <td align="right">      619.48</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.75</td>
    <td align="right">     1202.73</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.45</td>
    <td align="right">      722.02</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.47</td>
    <td align="right">      752.78</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.46</td>
    <td align="right">      741.04</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.46</td>
    <td align="right">      742.20</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.39</td>
    <td align="right">      628.64</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.39</td>
    <td align="right">      629.13</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.40</td>
    <td align="right">      639.39</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.40</td>
    <td align="right">      645.17</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.40</td>
    <td align="right">      636.57</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.40</td>
    <td align="right">      643.02</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.88</td>
    <td align="right">     1415.31</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.43</td>
    <td align="right">      684.47</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.77</td>
    <td align="right">     1240.76</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.70</td>
    <td align="right">     1126.51</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.65</td>
    <td align="right">     1045.47</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.39</td>
    <td align="right">      618.26</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.99</td>
    <td align="right">     3185.26</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.93</td>
    <td align="right">     3088.71</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.94</td>
    <td align="right">     3105.86</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.33</td>
    <td align="right">     2125.96</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.33</td>
    <td align="right">     2125.96</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.88</td>
    <td align="right">     1403.93</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.35</td>
    <td align="right">     2167.40</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.000237</td>
    <td align="right">       12.96</td>
    <td align="right">    54745.42</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">200.0GAL ELECTRICITY WATER HEATER - 200KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.76</td>
    <td align="right">    58614.21</td>
    <td align="right">        1.00</td>
    <td align="right">        0.97</td>
    <td align="right">        0.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:26</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     4739.32</td>
    <td align="right">     5213.25</td>
    <td align="right">       27.44</td>
    <td align="right">       0.352</td>
    <td align="right">       0.387</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       25.11</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.058</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     9200.95</td>
    <td align="right">    10121.04</td>
    <td align="right">       32.13</td>
    <td align="right">       0.683</td>
    <td align="right">       0.751</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00924</td>
    <td align="right">       23.42</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.496</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     4836.25</td>
    <td align="right">     5319.88</td>
    <td align="right">       32.84</td>
    <td align="right">       0.359</td>
    <td align="right">       0.451</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00953</td>
    <td align="right">       24.61</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.451</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     5758.11</td>
    <td align="right">     6333.92</td>
    <td align="right">       63.98</td>
    <td align="right">       0.427</td>
    <td align="right">       0.470</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00898</td>
    <td align="right">       25.55</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     5668.32</td>
    <td align="right">     6235.16</td>
    <td align="right">       62.98</td>
    <td align="right">       0.421</td>
    <td align="right">       0.463</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00899</td>
    <td align="right">       25.55</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     5677.17</td>
    <td align="right">     6244.88</td>
    <td align="right">       63.08</td>
    <td align="right">       0.421</td>
    <td align="right">       0.464</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00899</td>
    <td align="right">       25.55</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     4808.39</td>
    <td align="right">     5289.23</td>
    <td align="right">       53.43</td>
    <td align="right">       0.357</td>
    <td align="right">       0.393</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00908</td>
    <td align="right">       25.11</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     4812.19</td>
    <td align="right">     5293.41</td>
    <td align="right">       53.47</td>
    <td align="right">       0.357</td>
    <td align="right">       0.393</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00908</td>
    <td align="right">       25.11</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     4890.61</td>
    <td align="right">     5379.67</td>
    <td align="right">       54.34</td>
    <td align="right">       0.363</td>
    <td align="right">       0.399</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00907</td>
    <td align="right">       25.11</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     4936.16</td>
    <td align="right">     5429.77</td>
    <td align="right">       28.28</td>
    <td align="right">       0.366</td>
    <td align="right">       0.403</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       25.55</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     4870.38</td>
    <td align="right">     5357.42</td>
    <td align="right">       27.90</td>
    <td align="right">       0.361</td>
    <td align="right">       0.398</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       25.55</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     4919.71</td>
    <td align="right">     5411.68</td>
    <td align="right">       28.19</td>
    <td align="right">       0.365</td>
    <td align="right">       0.402</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       25.55</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">    10825.02</td>
    <td align="right">    11907.52</td>
    <td align="right">       33.35</td>
    <td align="right">       0.804</td>
    <td align="right">       0.884</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00993</td>
    <td align="right">       23.30</td>
    <td align="right">     0.01095</td>
    <td align="right">       0.544</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     5779.29</td>
    <td align="right">     6357.22</td>
    <td align="right">       37.84</td>
    <td align="right">       0.389</td>
    <td align="right">       0.428</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00870</td>
    <td align="right">       20.25</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.230</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">     9492.87</td>
    <td align="right">    10442.16</td>
    <td align="right">       26.17</td>
    <td align="right">       0.705</td>
    <td align="right">       0.775</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       22.31</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.345</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     7239.22</td>
    <td align="right">     7963.14</td>
    <td align="right">       46.57</td>
    <td align="right">       0.537</td>
    <td align="right">       0.704</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       25.20</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     7896.75</td>
    <td align="right">     8686.42</td>
    <td align="right">       15.91</td>
    <td align="right">       0.586</td>
    <td align="right">       0.645</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       25.11</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.166</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">     4730.30</td>
    <td align="right">     5203.33</td>
    <td align="right">       20.65</td>
    <td align="right">       0.351</td>
    <td align="right">       0.386</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       25.70</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.077</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">    24362.89</td>
    <td align="right">    26799.18</td>
    <td align="right">       56.18</td>
    <td align="right">       1.809</td>
    <td align="right">       1.990</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00907</td>
    <td align="right">       25.01</td>
    <td align="right">     0.00906</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">    23624.39</td>
    <td align="right">    25986.83</td>
    <td align="right">       54.48</td>
    <td align="right">       1.754</td>
    <td align="right">       1.929</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00909</td>
    <td align="right">       25.01</td>
    <td align="right">     0.00906</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">    23755.58</td>
    <td align="right">    26131.14</td>
    <td align="right">       54.78</td>
    <td align="right">       1.764</td>
    <td align="right">       1.940</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00908</td>
    <td align="right">       25.01</td>
    <td align="right">     0.00906</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">    13507.16</td>
    <td align="right">    14857.87</td>
    <td align="right">       31.15</td>
    <td align="right">       1.003</td>
    <td align="right">       1.328</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00947</td>
    <td align="right">       25.58</td>
    <td align="right">     0.00906</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">    13523.19</td>
    <td align="right">    14875.51</td>
    <td align="right">       31.19</td>
    <td align="right">       1.004</td>
    <td align="right">       1.328</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00947</td>
    <td align="right">       25.58</td>
    <td align="right">     0.00906</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     9331.14</td>
    <td align="right">    10264.26</td>
    <td align="right">       32.58</td>
    <td align="right">       0.693</td>
    <td align="right">       0.877</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00943</td>
    <td align="right">       25.58</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.877</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">    16580.92</td>
    <td align="right">    18239.01</td>
    <td align="right">       41.36</td>
    <td align="right">       1.231</td>
    <td align="right">       1.354</td>
    <td align="right">CHURCHILL ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       23.05</td>
    <td align="right">     0.00906</td>
    <td align="right">       0.190</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     5720.46</td>
    <td align="right">     7436.59</td>
    <td align="right">       39.14</td>
    <td align="right">       0.214</td>
    <td align="right">       0.279</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:45:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00719</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.058</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">    10786.33</td>
    <td align="right">    14022.22</td>
    <td align="right">       44.51</td>
    <td align="right">       0.377</td>
    <td align="right">       0.496</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00705</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.496</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     5797.95</td>
    <td align="right">     7537.34</td>
    <td align="right">       46.53</td>
    <td align="right">       0.210</td>
    <td align="right">       0.451</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       18.04</td>
    <td align="right">     0.00599</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.451</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     4684.93</td>
    <td align="right">     6090.41</td>
    <td align="right">       61.52</td>
    <td align="right">       0.172</td>
    <td align="right">       0.276</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00730</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     4676.52</td>
    <td align="right">     6079.48</td>
    <td align="right">       61.41</td>
    <td align="right">       0.172</td>
    <td align="right">       0.276</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00730</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     4677.88</td>
    <td align="right">     6081.24</td>
    <td align="right">       61.43</td>
    <td align="right">       0.172</td>
    <td align="right">       0.276</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00730</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     4692.12</td>
    <td align="right">     6099.76</td>
    <td align="right">       61.61</td>
    <td align="right">       0.173</td>
    <td align="right">       0.276</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00730</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     4692.50</td>
    <td align="right">     6100.25</td>
    <td align="right">       61.62</td>
    <td align="right">       0.173</td>
    <td align="right">       0.276</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00730</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     4698.30</td>
    <td align="right">     6107.79</td>
    <td align="right">       61.69</td>
    <td align="right">       0.173</td>
    <td align="right">       0.276</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00730</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     7428.81</td>
    <td align="right">     9657.46</td>
    <td align="right">       50.30</td>
    <td align="right">       0.285</td>
    <td align="right">       0.370</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00741</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     7423.01</td>
    <td align="right">     9649.91</td>
    <td align="right">       50.26</td>
    <td align="right">       0.285</td>
    <td align="right">       0.370</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00741</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     7432.51</td>
    <td align="right">     9662.26</td>
    <td align="right">       50.32</td>
    <td align="right">       0.285</td>
    <td align="right">       0.370</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00741</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     8349.96</td>
    <td align="right">    10854.95</td>
    <td align="right">       30.41</td>
    <td align="right">       0.291</td>
    <td align="right">       0.544</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00696</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.544</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     4307.36</td>
    <td align="right">     5599.57</td>
    <td align="right">       33.33</td>
    <td align="right">       0.150</td>
    <td align="right">       0.230</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00692</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.230</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">    12918.20</td>
    <td align="right">    16793.66</td>
    <td align="right">       42.09</td>
    <td align="right">       0.452</td>
    <td align="right">       0.587</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00704</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.345</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     6051.74</td>
    <td align="right">     7867.27</td>
    <td align="right">       46.01</td>
    <td align="right">       0.222</td>
    <td align="right">       0.704</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00723</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">    13195.00</td>
    <td align="right">    17153.50</td>
    <td align="right">       31.42</td>
    <td align="right">       0.502</td>
    <td align="right">       0.653</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00710</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.166</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">     6528.61</td>
    <td align="right">     8487.20</td>
    <td align="right">       33.68</td>
    <td align="right">       0.249</td>
    <td align="right">       0.323</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00715</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.077</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">    16267.59</td>
    <td align="right">    21147.86</td>
    <td align="right">       44.34</td>
    <td align="right">       0.588</td>
    <td align="right">       1.328</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       18.05</td>
    <td align="right">     0.00597</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">    16180.74</td>
    <td align="right">    21034.96</td>
    <td align="right">       44.10</td>
    <td align="right">       0.585</td>
    <td align="right">       1.328</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       18.05</td>
    <td align="right">     0.00596</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">    16232.07</td>
    <td align="right">    21101.69</td>
    <td align="right">       44.24</td>
    <td align="right">       0.587</td>
    <td align="right">       1.328</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       18.05</td>
    <td align="right">     0.00596</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">    16249.50</td>
    <td align="right">    21124.35</td>
    <td align="right">       44.29</td>
    <td align="right">       0.587</td>
    <td align="right">       1.328</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       18.05</td>
    <td align="right">     0.00596</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">    16251.32</td>
    <td align="right">    21126.71</td>
    <td align="right">       44.29</td>
    <td align="right">       0.587</td>
    <td align="right">       1.328</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       18.05</td>
    <td align="right">     0.00596</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">    10923.36</td>
    <td align="right">    14200.37</td>
    <td align="right">       45.08</td>
    <td align="right">       0.395</td>
    <td align="right">       0.877</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       18.05</td>
    <td align="right">     0.00597</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.877</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">    13562.36</td>
    <td align="right">    17631.07</td>
    <td align="right">       39.98</td>
    <td align="right">       0.496</td>
    <td align="right">       0.645</td>
    <td align="right">CHURCHILL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00713</td>
    <td align="right">      -38.10</td>
    <td align="right">     0.00010</td>
    <td align="right">       0.190</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.75</td>
    <td align="right">        0.75</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.47</td>
    <td align="right">        0.47</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.46</td>
    <td align="right">        0.46</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.46</td>
    <td align="right">        0.46</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.40</td>
    <td align="right">        0.40</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.40</td>
    <td align="right">        0.40</td>
    <td align="right">        0.37</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.40</td>
    <td align="right">        0.40</td>
    <td align="right">        0.37</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.40</td>
    <td align="right">        0.40</td>
    <td align="right">        0.37</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.88</td>
    <td align="right">        0.88</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.43</td>
    <td align="right">        0.43</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">        0.59</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.64</td>
    <td align="right">        0.64</td>
    <td align="right">        0.65</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.99</td>
    <td align="right">        1.99</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.93</td>
    <td align="right">        1.93</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.94</td>
    <td align="right">        1.94</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.88</td>
    <td align="right">        0.88</td>
    <td align="right">        0.88</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.35</td>
    <td align="right">        1.35</td>
    <td align="right">        0.65</td>
    <td align="right">        0.65</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:26</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 18</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.99</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.93</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.94</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 25</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.35</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 20</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001575</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 23</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 24</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001372</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 21</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000864</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 22</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 19</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 25</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     1075.50</td>
    <td align="right">     3180.50</td>
    <td align="right">      778.00</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1162.75</td>
    <td align="right">     3843.50</td>
    <td align="right">      602.75</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      951.00</td>
    <td align="right">     3635.00</td>
    <td align="right">      753.50</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     1331.75</td>
    <td align="right">     3194.00</td>
    <td align="right">      822.50</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     1323.25</td>
    <td align="right">     3211.25</td>
    <td align="right">      826.25</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     1325.50</td>
    <td align="right">     3208.75</td>
    <td align="right">      826.25</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     1247.75</td>
    <td align="right">     3520.00</td>
    <td align="right">      965.25</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     1246.50</td>
    <td align="right">     3520.00</td>
    <td align="right">      964.25</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     1250.75</td>
    <td align="right">     3507.75</td>
    <td align="right">      955.50</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      845.75</td>
    <td align="right">     3306.00</td>
    <td align="right">      661.50</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      840.50</td>
    <td align="right">     3322.00</td>
    <td align="right">      663.50</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      848.50</td>
    <td align="right">     3309.00</td>
    <td align="right">      663.25</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     1062.00</td>
    <td align="right">     5242.75</td>
    <td align="right">      302.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     1107.25</td>
    <td align="right">     5294.75</td>
    <td align="right">      539.25</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">     1560.50</td>
    <td align="right">     3825.50</td>
    <td align="right">     1067.25</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1309.75</td>
    <td align="right">     3978.75</td>
    <td align="right">      964.00</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      958.50</td>
    <td align="right">     3401.25</td>
    <td align="right">      822.25</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">      565.00</td>
    <td align="right">     3230.50</td>
    <td align="right">      406.75</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     1127.00</td>
    <td align="right">     3311.75</td>
    <td align="right">      713.75</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     1102.50</td>
    <td align="right">     3337.00</td>
    <td align="right">      705.50</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     1108.50</td>
    <td align="right">     3331.00</td>
    <td align="right">      708.25</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      960.25</td>
    <td align="right">     3656.25</td>
    <td align="right">      771.50</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      961.00</td>
    <td align="right">     3656.25</td>
    <td align="right">      772.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      960.50</td>
    <td align="right">     3634.25</td>
    <td align="right">      757.50</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     1449.25</td>
    <td align="right">     3160.00</td>
    <td align="right">      734.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3326.75</td>
    <td align="right">     6389.25</td>
    <td align="right">     2222.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">       10.25</td>
    <td align="right">        0.25</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        1.25</td>
    <td align="right">       14.50</td>
    <td align="right">        1.25</td>
    <td align="right">       11.75</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        0.25</td>
    <td align="right">       11.50</td>
    <td align="right">        0.25</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        3.50</td>
    <td align="right">        1.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        1.25</td>
    <td align="right">        2.00</td>
    <td align="right">        1.25</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        2.75</td>
    <td align="right">        0.75</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        2.25</td>
    <td align="right">        0.75</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        0.75</td>
    <td align="right">        2.75</td>
    <td align="right">        0.75</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        1.50</td>
    <td align="right">        0.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        6.75</td>
    <td align="right">       43.50</td>
    <td align="right">        6.75</td>
    <td align="right">       28.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:26</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        3.30</td>
    <td align="right">        6.34</td>
    <td align="right">      760.00</td>
    <td align="right">       0.222</td>
    <td align="right">       0.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       31.37</td>
    <td align="right">       63.00</td>
    <td align="right">     1260.00</td>
    <td align="right">       1.321</td>
    <td align="right">       0.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       11.23</td>
    <td align="right">       21.61</td>
    <td align="right">      648.00</td>
    <td align="right">       2.030</td>
    <td align="right">       0.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       2.031</td>
    <td align="right">       0.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       2.031</td>
    <td align="right">       0.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       2.031</td>
    <td align="right">       0.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       2.030</td>
    <td align="right">       0.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       2.030</td>
    <td align="right">       0.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       2.030</td>
    <td align="right">       0.163</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.92</td>
    <td align="right">      768.00</td>
    <td align="right">       0.222</td>
    <td align="right">       0.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.92</td>
    <td align="right">      768.00</td>
    <td align="right">       0.222</td>
    <td align="right">       0.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.92</td>
    <td align="right">      768.00</td>
    <td align="right">       0.222</td>
    <td align="right">       0.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       34.18</td>
    <td align="right">       71.40</td>
    <td align="right">     1428.00</td>
    <td align="right">       1.226</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        4.03</td>
    <td align="right">        8.41</td>
    <td align="right">      672.00</td>
    <td align="right">       1.101</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        9.94</td>
    <td align="right">       19.97</td>
    <td align="right">     1596.00</td>
    <td align="right">       0.724</td>
    <td align="right">       0.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        8.51</td>
    <td align="right">       17.10</td>
    <td align="right">      684.00</td>
    <td align="right">       3.443</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        2.84</td>
    <td align="right">        5.47</td>
    <td align="right">     2184.00</td>
    <td align="right">       0.222</td>
    <td align="right">       0.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">        0.65</td>
    <td align="right">        1.25</td>
    <td align="right">     1008.00</td>
    <td align="right">       0.222</td>
    <td align="right">       0.090</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.144</td>
    <td align="right">       0.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.131</td>
    <td align="right">       0.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.133</td>
    <td align="right">       0.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.039</td>
    <td align="right">       0.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.039</td>
    <td align="right">       0.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       21.85</td>
    <td align="right">       42.01</td>
    <td align="right">     1260.00</td>
    <td align="right">       2.030</td>
    <td align="right">       0.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       11.86</td>
    <td align="right">       22.07</td>
    <td align="right">     1764.00</td>
    <td align="right">       0.630</td>
    <td align="right">       0.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        3.30</td>
    <td align="right">        6.34</td>
    <td align="right">      760.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       31.37</td>
    <td align="right">       63.00</td>
    <td align="right">     1260.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       11.23</td>
    <td align="right">       21.61</td>
    <td align="right">      648.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.92</td>
    <td align="right">      768.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.92</td>
    <td align="right">      768.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.92</td>
    <td align="right">      768.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       34.18</td>
    <td align="right">       71.40</td>
    <td align="right">     1428.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        4.03</td>
    <td align="right">        8.41</td>
    <td align="right">      672.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        9.94</td>
    <td align="right">       19.97</td>
    <td align="right">     1596.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        8.51</td>
    <td align="right">       17.10</td>
    <td align="right">      684.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        2.84</td>
    <td align="right">        5.47</td>
    <td align="right">     2184.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">        0.65</td>
    <td align="right">        1.25</td>
    <td align="right">     1008.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       21.85</td>
    <td align="right">       42.01</td>
    <td align="right">     1260.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       11.86</td>
    <td align="right">       22.07</td>
    <td align="right">     1764.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:26</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         121</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          25</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          25</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          33</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2484</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         890</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4095</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         305</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         382</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         494</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         494</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:29:26</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     7608.71</td>
    <td align="right">     6682.65</td>
    <td align="right">04-JUN-09:00</td>
    <td align="right">  1111044.25</td>
    <td align="right">01-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1191.29</td>
    <td align="right">     5885.72</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    89256.33</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       29.94</td>
    <td align="right">      137.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2474.21</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      898.69</td>
    <td align="right">     4072.34</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    67539.51</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       21.12</td>
    <td align="right">       96.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1745.21</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      898.69</td>
    <td align="right">     4072.34</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    67539.51</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       18.30</td>
    <td align="right">       84.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1512.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       12.90</td>
    <td align="right">       59.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1066.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       18.30</td>
    <td align="right">       84.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1512.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       12.90</td>
    <td align="right">       59.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1066.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       18.30</td>
    <td align="right">       84.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1512.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       12.90</td>
    <td align="right">       59.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1066.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       18.30</td>
    <td align="right">       84.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1512.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       12.90</td>
    <td align="right">       59.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1066.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       18.30</td>
    <td align="right">       84.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1512.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       12.90</td>
    <td align="right">       59.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1066.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       18.30</td>
    <td align="right">       84.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1512.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       12.90</td>
    <td align="right">       59.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1066.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       88.15</td>
    <td align="right">      404.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7285.16</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       62.18</td>
    <td align="right">      285.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5138.68</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       88.15</td>
    <td align="right">      404.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7285.16</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       62.18</td>
    <td align="right">      285.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5138.68</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       88.15</td>
    <td align="right">      404.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7285.16</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       62.18</td>
    <td align="right">      285.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5138.68</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       88.15</td>
    <td align="right">      404.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7285.16</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       62.18</td>
    <td align="right">      285.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5138.68</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       88.15</td>
    <td align="right">      404.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7285.16</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       62.18</td>
    <td align="right">      285.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5138.68</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       58.21</td>
    <td align="right">      267.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4810.95</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       41.06</td>
    <td align="right">      188.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3393.47</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       57.12</td>
    <td align="right">      202.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3651.45</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       52.68</td>
    <td align="right">      187.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3367.95</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       14.85</td>
    <td align="right">       68.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1226.87</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       14.85</td>
    <td align="right">       68.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1226.87</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       14.85</td>
    <td align="right">       68.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1226.87</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       14.85</td>
    <td align="right">       68.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1226.87</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       14.85</td>
    <td align="right">       68.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1226.87</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       14.85</td>
    <td align="right">       68.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1226.87</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       42.22</td>
    <td align="right">      193.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3488.91</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       42.22</td>
    <td align="right">      193.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3488.91</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">       39.24</td>
    <td align="right">      180.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3243.21</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">       36.50</td>
    <td align="right">      167.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3016.41</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       67.61</td>
    <td align="right">      347.76</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     3129.81</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       34.95</td>
    <td align="right">      179.76</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1617.83</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       99.95</td>
    <td align="right">      514.08</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4626.68</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       89.54</td>
    <td align="right">      460.53</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4144.74</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       61.79</td>
    <td align="right">      219.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3950.07</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       56.17</td>
    <td align="right">      199.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3590.97</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       19.02</td>
    <td align="right">       67.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1215.80</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       16.61</td>
    <td align="right">       58.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1061.90</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       99.51</td>
    <td align="right">      923.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7699.80</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       55.43</td>
    <td align="right">      262.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4723.07</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       21.62</td>
    <td align="right">       99.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1786.94</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       19.55</td>
    <td align="right">       89.77</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1615.94</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      292.61</td>
    <td align="right">     1813.38</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    21716.82</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        8.82</td>
    <td align="right">       40.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      728.99</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      292.61</td>
    <td align="right">     1813.38</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    21716.82</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        5.39</td>
    <td align="right">       24.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      445.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        5.39</td>
    <td align="right">       24.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      445.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        5.39</td>
    <td align="right">       24.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      445.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        5.39</td>
    <td align="right">       24.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      445.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        5.39</td>
    <td align="right">       24.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      445.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        5.39</td>
    <td align="right">       24.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      445.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       25.97</td>
    <td align="right">      119.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2146.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       25.97</td>
    <td align="right">      119.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2146.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       25.97</td>
    <td align="right">      119.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2146.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       25.97</td>
    <td align="right">      119.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2146.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       25.97</td>
    <td align="right">      119.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2146.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       17.15</td>
    <td align="right">       78.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1417.49</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        4.43</td>
    <td align="right">       15.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      283.50</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">        2.74</td>
    <td align="right">       12.60</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      226.80</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       32.66</td>
    <td align="right">      168.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1511.99</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       10.41</td>
    <td align="right">       53.55</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      481.95</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        5.62</td>
    <td align="right">       19.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      359.10</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        2.41</td>
    <td align="right">        8.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      153.90</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       44.08</td>
    <td align="right">      661.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2976.73</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        2.07</td>
    <td align="right">        9.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      171.00</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      601.30</td>
    <td align="right">      796.93</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    51057.07</td>
    <td align="right">06-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      600.89</td>
    <td align="right">      783.97</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    51044.11</td>
    <td align="right">06-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">      600.89</td>
    <td align="right">      783.97</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    51044.11</td>
    <td align="right">06-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     7608.71</td>
    <td align="right">     6682.65</td>
    <td align="right">04-JUN-08:15</td>
    <td align="right">  1111044.25</td>
    <td align="right">01-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     7608.71</td>
    <td align="right">     6682.65</td>
    <td align="right">04-JUN-08:15</td>
    <td align="right">  1111044.25</td>
    <td align="right">01-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     7608.71</td>
    <td align="right">     6682.65</td>
    <td align="right">04-JUN-08:15</td>
    <td align="right">  1111044.25</td>
    <td align="right">01-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     7608.71</td>
    <td align="right">     6682.65</td>
    <td align="right">04-JUN-08:15</td>
    <td align="right">  1111044.25</td>
    <td align="right">01-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     7608.71</td>
    <td align="right">     6682.65</td>
    <td align="right">04-JUN-08:15</td>
    <td align="right">  1111044.25</td>
    <td align="right">01-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     7608.71</td>
    <td align="right">     6682.65</td>
    <td align="right">04-JUN-08:15</td>
    <td align="right">  1111044.25</td>
    <td align="right">01-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     5816.12</td>
    <td align="right">        0.00</td>
    <td align="right">28-MAY-10:30</td>
    <td align="right">  1018039.95</td>
    <td align="right">01-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">     5351.58</td>
    <td align="right">        0.00</td>
    <td align="right">09-MAY-11:45</td>
    <td align="right">   988271.31</td>
    <td align="right">01-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      426.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    31936.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      426.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    31936.04</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       37.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    85058.21</td>
    <td align="right">27-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.41</td>
    <td align="right">       12.96</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">       12.96</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     2370.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     2370.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     2370.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     2370.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     2370.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     2370.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     2370.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     2370.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      584.75</td>
    <td align="right">     2886.69</td>
    <td align="right">19-DEC-06:30</td>
    <td align="right">    49089.73</td>
    <td align="right">24-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      584.75</td>
    <td align="right">     2886.69</td>
    <td align="right">19-DEC-06:30</td>
    <td align="right">    49089.73</td>
    <td align="right">24-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      584.75</td>
    <td align="right">     2886.69</td>
    <td align="right">19-DEC-06:30</td>
    <td align="right">    49089.73</td>
    <td align="right">24-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     8279.37</td>
    <td align="right">     2886.97</td>
    <td align="right">14-JUN-03:45</td>
    <td align="right">  1162432.11</td>
    <td align="right">28-DEC-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     2185.49</td>
    <td align="right">        0.00</td>
    <td align="right">28-MAY-10:30</td>
    <td align="right">   353122.86</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       42.13</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     9188.01</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     1285.50</td>
    <td align="right">        0.00</td>
    <td align="right">24-JAN-10:45</td>
    <td align="right">   351990.67</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       34.22</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:45</td>
    <td align="right">     9188.01</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      899.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   237966.07</td>
    <td align="right">26-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        7.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4143.92</td>
    <td align="right">14-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      103.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    17473.55</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       56.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    17473.55</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       46.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10808.48</td>
    <td align="right">16-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       52.64</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     9156.06</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       33.99</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">     9156.06</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       18.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5237.83</td>
    <td align="right">16-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       48.82</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     6858.04</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       27.20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">     6858.04</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       21.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6776.60</td>
    <td align="right">26-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       48.43</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     6851.81</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       27.27</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">     6851.81</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       21.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6696.85</td>
    <td align="right">26-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       48.47</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     6852.83</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       27.24</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">     6852.83</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       21.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6704.35</td>
    <td align="right">26-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       43.08</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     6927.54</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       30.48</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:45</td>
    <td align="right">     6927.54</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       12.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5066.84</td>
    <td align="right">26-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       43.10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     6927.74</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       30.50</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:45</td>
    <td align="right">     6927.74</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       12.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5069.63</td>
    <td align="right">26-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       43.28</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     6931.04</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       30.36</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:45</td>
    <td align="right">     6931.04</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       12.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5126.17</td>
    <td align="right">26-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       44.45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     9850.87</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       35.15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:30</td>
    <td align="right">     9850.87</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        9.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5297.00</td>
    <td align="right">26-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       44.44</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     9841.78</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       35.38</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:30</td>
    <td align="right">     9841.78</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        9.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5260.60</td>
    <td align="right">26-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       44.28</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     9844.80</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       35.03</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:30</td>
    <td align="right">     9844.80</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        9.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5285.50</td>
    <td align="right">26-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      112.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17961.04</td>
    <td align="right">06-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       27.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16518.90</td>
    <td align="right">06-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       84.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13277.73</td>
    <td align="right">16-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       47.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9150.27</td>
    <td align="right">06-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8398.31</td>
    <td align="right">06-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       33.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6064.89</td>
    <td align="right">16-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">      116.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    21303.11</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       87.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    21303.11</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       28.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11041.95</td>
    <td align="right">16-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       66.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">     9823.54</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       36.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">     9704.88</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       29.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9571.32</td>
    <td align="right">01-JUL-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       98.40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">    22676.96</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       85.08</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">    22676.96</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       13.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7122.11</td>
    <td align="right">26-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">       39.84</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">    10401.23</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">       27.27</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:45</td>
    <td align="right">    10401.23</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">       12.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4678.80</td>
    <td align="right">27-JUL-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      187.58</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">    36061.56</td>
    <td align="right">16-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       88.65</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    26643.02</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       98.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    36061.56</td>
    <td align="right">16-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      184.25</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">    27583.81</td>
    <td align="right">26-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       89.19</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    26577.99</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       95.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27583.81</td>
    <td align="right">26-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      184.76</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">    39228.64</td>
    <td align="right">16-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       89.13</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    26626.46</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       95.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    39228.64</td>
    <td align="right">16-JUL-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      153.48</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">    26400.81</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      100.80</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:45</td>
    <td align="right">    26400.81</td>
    <td align="right">23-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       52.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14568.30</td>
    <td align="right">16-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
