  {09c10880-cc71-4edb-b6e4-1c5927da4211}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {ccac6e37-cfd6-4667-82d3-42e0e728d66f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {4a1625bf-e88e-4d11-b2c2-a04320980fa9}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e0a9ae1a-9405-4330-8484-16ea999f006f}, !- Handle
  Space Function Gym - play People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cb01dc0b-eaaa-4edd-8182-af118aff6627}, !- Handle
  Space Function Gym - play People,       !- Name
  {e0a9ae1a-9405-4330-8484-16ea999f006f}, !- People Definition Name
  {d80ef35e-9e95-46a5-aaa7-802881eda1d8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dc9e984b-24e9-4334-bc4c-ec15e34ab3ce}, !- Work Efficiency Schedule Name
  {1dddd59b-d6f3-4d3a-a711-1e215d202c95}, !- Clothing Insulation Schedule Name
  {0b3f7454-e6e0-4609-9862-9feb540d3eef}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {f32585d5-86a9-4e4b-96ec-2d8fb0ddc3ee}, !- Handle
  Space Function Gym - play Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.8998926407575,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {16cbce33-6d33-4a3d-953c-05a86b87c9b8}, !- Handle
  Space Function Gym - play Lights,       !- Name
  {f32585d5-86a9-4e4b-96ec-2d8fb0ddc3ee}, !- Lights Definition Name
  {d80ef35e-9e95-46a5-aaa7-802881eda1d8}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {81222c39-f32b-4440-a7bf-900aa2a77c42}, !- Handle
  Space Function Gym - play Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.49998751386392,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c49c439e-b119-4da6-ba3a-fe8ce348f27d}, !- Handle
  Space Function Gym - play Elec Equip,   !- Name
  {81222c39-f32b-4440-a7bf-900aa2a77c42}, !- Electric Equipment Definition Name
  {d80ef35e-9e95-46a5-aaa7-802881eda1d8}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {352efc12-ebc0-40e0-83f0-8cd5e510351a}, !- Handle
  Space Function Gym - play Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1516c995-2405-41ad-9b8f-0f331b10dafd}, !- Handle
  Space Function Gym - play Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0406723-595f-48d1-8681-555104498991}, !- Number of People Schedule Name
  {cc2760ca-f496-4b49-83b4-db2f8bf0d3d0}, !- People Activity Level Schedule Name
  {2ab3977d-31d2-4e8d-8dec-39f6644645df}, !- Lighting Schedule Name
  {9e06ecff-cb4a-424d-b761-57d87003a9fe}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3a4125e1-c56a-4b8e-8a5f-21207364546c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86c849cc-27db-457b-8f6f-fe828d2b0712}, !- Handle
  Space Function Gym - play Thermostat,   !- Name
  {e4c73309-af2b-4fb3-8093-fb1560050076}, !- Heating Setpoint Temperature Schedule Name
  {16f555bf-ecac-4396-9dbd-e3b2f3594910}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f09156f1-e133-4fdd-9a42-36f2d82be7d5}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5a3f5390-ac5b-4f2d-929b-8b007bf74ac5}, !- Handle
  Space Function Library - reading People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ac910378-8236-42a3-ad83-94cf642cc8f1}, !- Handle
  Space Function Library - reading People, !- Name
  {5a3f5390-ac5b-4f2d-929b-8b007bf74ac5}, !- People Definition Name
  {4b7cc85e-a2c4-4c48-a283-3871614e91f7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dc9e984b-24e9-4334-bc4c-ec15e34ab3ce}, !- Work Efficiency Schedule Name
  {1dddd59b-d6f3-4d3a-a711-1e215d202c95}, !- Clothing Insulation Schedule Name
  {0b3f7454-e6e0-4609-9862-9feb540d3eef}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {97fe8bdb-0742-40d0-8ed8-9e91ecfd2756}, !- Handle
  Space Function Library - reading Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.99991677344466,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d28239e8-9ecd-4b48-9da6-ce71a3b3540f}, !- Handle
  Space Function Library - reading Lights, !- Name
  {97fe8bdb-0742-40d0-8ed8-9e91ecfd2756}, !- Lights Definition Name
  {4b7cc85e-a2c4-4c48-a283-3871614e91f7}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {9fbf0402-f33c-44cc-8f51-6289a6190863}, !- Handle
  Space Function Library - reading Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2bc7e367-f059-4a01-8201-b8afdb37415a}, !- Handle
  Space Function Library - reading Elec Equip, !- Name
  {9fbf0402-f33c-44cc-8f51-6289a6190863}, !- Electric Equipment Definition Name
  {4b7cc85e-a2c4-4c48-a283-3871614e91f7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3e9e63c5-f933-4284-be68-c806ec1e6f2c}, !- Handle
  Space Function Library - reading Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0008636,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7ac7a1c9-da26-48f5-aece-25c5c468602b}, !- Handle
  Space Function Library - reading Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5b4ede2e-5a0f-4de4-8903-009f9a23fd90}, !- Number of People Schedule Name
  {cc2760ca-f496-4b49-83b4-db2f8bf0d3d0}, !- People Activity Level Schedule Name
  {cf6500fb-0963-409b-a767-0cd8affc8c60}, !- Lighting Schedule Name
  {abf408e4-b81f-4d5a-b1fe-3d5928f30f89}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3a4125e1-c56a-4b8e-8a5f-21207364546c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b80a44d2-9025-4c59-a428-b87de388633a}, !- Handle
  Space Function Library - reading Thermostat, !- Name
  {2b9345a7-fa58-4a2b-9305-cfaaedd02912}, !- Heating Setpoint Temperature Schedule Name
  {c1ea43ca-1d90-48fa-92ba-d7d4c31158be}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2827a4ec-2d47-4fb3-949f-7f5151c293cc}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {428f56f7-8ae6-49ef-8d12-911f236c7435}, !- Handle
  Space Function Lobby - elevator People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0abcdc6e-e87f-41fa-87c3-a66d253b13e9}, !- Handle
  Space Function Lobby - elevator People, !- Name
  {428f56f7-8ae6-49ef-8d12-911f236c7435}, !- People Definition Name
  {c45abf29-2bdf-400a-81ef-128ac0097917}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dc9e984b-24e9-4334-bc4c-ec15e34ab3ce}, !- Work Efficiency Schedule Name
  {1dddd59b-d6f3-4d3a-a711-1e215d202c95}, !- Clothing Insulation Schedule Name
  {0b3f7454-e6e0-4609-9862-9feb540d3eef}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {b27fee92-997a-4311-bca3-9edec34ba507}, !- Handle
  Space Function Lobby - elevator Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.89994257453793,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b0b1e6b1-de45-478c-91a9-dc6b8a4766cc}, !- Handle
  Space Function Lobby - elevator Lights, !- Name
  {b27fee92-997a-4311-bca3-9edec34ba507}, !- Lights Definition Name
  {c45abf29-2bdf-400a-81ef-128ac0097917}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {8d742fb3-62d6-441b-be33-369276823ce4}, !- Handle
  Space Function Lobby - elevator Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f9a9df21-38b7-4601-aa71-41f7504890e1}, !- Handle
  Space Function Lobby - elevator Elec Equip, !- Name
  {8d742fb3-62d6-441b-be33-369276823ce4}, !- Electric Equipment Definition Name
  {c45abf29-2bdf-400a-81ef-128ac0097917}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b6e0de99-4c70-4e80-b599-0640f575600c}, !- Handle
  Space Function Lobby - elevator Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7d75ef63-f2ac-4cad-af1e-3e257c1f77fc}, !- Handle
  Space Function Lobby - elevator Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5b4ede2e-5a0f-4de4-8903-009f9a23fd90}, !- Number of People Schedule Name
  {cc2760ca-f496-4b49-83b4-db2f8bf0d3d0}, !- People Activity Level Schedule Name
  {cf6500fb-0963-409b-a767-0cd8affc8c60}, !- Lighting Schedule Name
  {abf408e4-b81f-4d5a-b1fe-3d5928f30f89}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3a4125e1-c56a-4b8e-8a5f-21207364546c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c8026e9-7da8-43d0-9b5e-004c7e25b10e}, !- Handle
  Space Function Lobby - elevator Thermostat, !- Name
  {2b9345a7-fa58-4a2b-9305-cfaaedd02912}, !- Heating Setpoint Temperature Schedule Name
  {c1ea43ca-1d90-48fa-92ba-d7d4c31158be}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c29953fa-2bb9-4cc5-9656-984ebea64c3b}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {7aa17ee1-1197-4e78-b20a-fb9b49d60040}, !- Handle
  Space Function Office - enclosed People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1bfe80ad-3478-4ffc-9638-2e2b4ca9accf}, !- Handle
  Space Function Office - enclosed People, !- Name
  {7aa17ee1-1197-4e78-b20a-fb9b49d60040}, !- People Definition Name
  {a088e3b9-68a4-4177-b909-c8b00711d422}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dc9e984b-24e9-4334-bc4c-ec15e34ab3ce}, !- Work Efficiency Schedule Name
  {1dddd59b-d6f3-4d3a-a711-1e215d202c95}, !- Clothing Insulation Schedule Name
  {0b3f7454-e6e0-4609-9862-9feb540d3eef}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {1193111b-5e00-4242-ba81-b4b4e8653b44}, !- Handle
  Space Function Office - enclosed Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8999009612603,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {77846545-0697-4892-b88b-3cda4ae7fd9d}, !- Handle
  Space Function Office - enclosed Lights, !- Name
  {1193111b-5e00-4242-ba81-b4b4e8653b44}, !- Lights Definition Name
  {a088e3b9-68a4-4177-b909-c8b00711d422}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {f65edef8-af35-4a91-aa9f-e8d5bc252f87}, !- Handle
  Space Function Office - enclosed Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.49993758008349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9f22d9c9-8c80-4157-84e4-4a19831047d3}, !- Handle
  Space Function Office - enclosed Elec Equip, !- Name
  {f65edef8-af35-4a91-aa9f-e8d5bc252f87}, !- Electric Equipment Definition Name
  {a088e3b9-68a4-4177-b909-c8b00711d422}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {d981999d-7d60-468e-b09a-3a04a3401633}, !- Handle
  Space Function Office - enclosed Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bad1d323-90bd-4bfd-91ca-77e0ecbabc56}, !- Handle
  Space Function Office - enclosed Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {02013713-38fc-45fd-808b-e69add1a0457}, !- Number of People Schedule Name
  {cc2760ca-f496-4b49-83b4-db2f8bf0d3d0}, !- People Activity Level Schedule Name
  {428914ef-3aac-4b82-9f96-c4dbac864ca9}, !- Lighting Schedule Name
  {5e317732-8b6a-48ee-9328-1d66dc550217}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3a4125e1-c56a-4b8e-8a5f-21207364546c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {02013713-38fc-45fd-808b-e69add1a0457}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  {240b768c-e938-496e-ac20-e02820c92120}; !- Default Day Schedule Name

OS:Schedule:Day,
  {240b768c-e938-496e-ac20-e02820c92120}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {7d029ca9-f913-4a1b-a1c2-67053cb89b91}, !- Handle
  Schedule Rule 47,                       !- Name
  {02013713-38fc-45fd-808b-e69add1a0457}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1b9c57a6-7fdd-485b-b6dc-df697ebdfedd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b9c57a6-7fdd-485b-b6dc-df697ebdfedd}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {cc77c739-d0f9-4641-b2fc-e0a0fc2138f6}, !- Handle
  Schedule Rule 48,                       !- Name
  {02013713-38fc-45fd-808b-e69add1a0457}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41a3cca2-79a6-4d21-926d-9387de8d1e4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41a3cca2-79a6-4d21-926d-9387de8d1e4c}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2429e5c-eec7-4b8a-9263-c2b9eaf9dcd4}, !- Handle
  Schedule Rule 49,                       !- Name
  {02013713-38fc-45fd-808b-e69add1a0457}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b25839e-7a84-4271-b920-acd428104694}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b25839e-7a84-4271-b920-acd428104694}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {428914ef-3aac-4b82-9f96-c4dbac864ca9}, !- Handle
  NECB-A-Lighting,                        !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  {789b4ce9-c6e5-4d32-a89d-7552ad8c6797}; !- Default Day Schedule Name

OS:Schedule:Day,
  {789b4ce9-c6e5-4d32-a89d-7552ad8c6797}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {cec81f3f-e70e-4c9a-a0f6-b251d14f8d70}, !- Handle
  Schedule Rule 50,                       !- Name
  {428914ef-3aac-4b82-9f96-c4dbac864ca9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0e4e5ed2-d306-46fa-af46-c5097df376c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e4e5ed2-d306-46fa-af46-c5097df376c4}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {e8c8dcda-17ae-405c-a569-8acf625f2135}, !- Handle
  Schedule Rule 51,                       !- Name
  {428914ef-3aac-4b82-9f96-c4dbac864ca9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {952dc3ef-52b6-4468-a391-b1a73d2b3c45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {952dc3ef-52b6-4468-a391-b1a73d2b3c45}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {95c0274d-1f1a-4ef4-95ec-620806ebbda5}, !- Handle
  Schedule Rule 52,                       !- Name
  {428914ef-3aac-4b82-9f96-c4dbac864ca9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5bd5c685-e4e0-453e-90f5-b1bf0598daf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5bd5c685-e4e0-453e-90f5-b1bf0598daf0}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e317732-8b6a-48ee-9328-1d66dc550217}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  {5bb56442-983a-487c-8c67-c1b2bbd1004d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bb56442-983a-487c-8c67-c1b2bbd1004d}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {3e1a27f8-4e67-4acc-b6db-38e90f5f3ad5}, !- Handle
  Schedule Rule 53,                       !- Name
  {5e317732-8b6a-48ee-9328-1d66dc550217}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b58a0196-727d-49f5-940c-c991e163a192}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b58a0196-727d-49f5-940c-c991e163a192}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {98d49eef-18c9-4b89-9cfa-1014f89b1331}, !- Handle
  Schedule Rule 54,                       !- Name
  {5e317732-8b6a-48ee-9328-1d66dc550217}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {004bc0a2-4b93-42e5-b3df-e988c3328dbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {004bc0a2-4b93-42e5-b3df-e988c3328dbf}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {87400265-2653-48cd-8384-22e6f284a8cf}, !- Handle
  Schedule Rule 55,                       !- Name
  {5e317732-8b6a-48ee-9328-1d66dc550217}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {750b02d5-7a01-42da-b9eb-512d98637c93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {750b02d5-7a01-42da-b9eb-512d98637c93}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c27937f3-9300-4a4a-aeb3-d6ed3bc98425}, !- Handle
  Space Function Office - enclosed Thermostat, !- Name
  {30b655b2-d964-491d-8403-4fd913a739e7}, !- Heating Setpoint Temperature Schedule Name
  {ffe4b32d-1ba7-480f-9d72-ad08685b1cd0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {30b655b2-d964-491d-8403-4fd913a739e7}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {ccac6e37-cfd6-4667-82d3-42e0e728d66f}, !- Schedule Type Limits Name
  {1c241ce3-39c9-4dfc-87e6-a9eaea54c34f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c241ce3-39c9-4dfc-87e6-a9eaea54c34f}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {ccac6e37-cfd6-4667-82d3-42e0e728d66f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8cd23c7b-3fdb-43e7-81d4-211d2eb0c67f}, !- Handle
  Schedule Rule 56,                       !- Name
  {30b655b2-d964-491d-8403-4fd913a739e7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e45f1a2d-8b47-4cf6-abf6-51da76d63428}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e45f1a2d-8b47-4cf6-abf6-51da76d63428}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {ccac6e37-cfd6-4667-82d3-42e0e728d66f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {cc3bc103-ca3e-48e7-9940-75d7937eb230}, !- Handle
  Schedule Rule 57,                       !- Name
  {30b655b2-d964-491d-8403-4fd913a739e7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {51202da7-06cb-4dab-8d8d-f90f9bda56a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51202da7-06cb-4dab-8d8d-f90f9bda56a8}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {ccac6e37-cfd6-4667-82d3-42e0e728d66f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3e30afd0-1d24-41af-9731-7c9b95a0f244}, !- Handle
  Schedule Rule 58,                       !- Name
  {30b655b2-d964-491d-8403-4fd913a739e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01820930-e4c7-44df-b488-120075e6fa3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01820930-e4c7-44df-b488-120075e6fa3c}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {ccac6e37-cfd6-4667-82d3-42e0e728d66f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ffe4b32d-1ba7-480f-9d72-ad08685b1cd0}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {ccac6e37-cfd6-4667-82d3-42e0e728d66f}, !- Schedule Type Limits Name
  {d94c35ec-62f2-40da-961e-e2c0bbd23599}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d94c35ec-62f2-40da-961e-e2c0bbd23599}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {ccac6e37-cfd6-4667-82d3-42e0e728d66f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {3a1653c7-58b7-4bf6-a156-dd4b47a82384}, !- Handle
  Schedule Rule 59,                       !- Name
  {ffe4b32d-1ba7-480f-9d72-ad08685b1cd0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bcddfa2a-34cd-4aba-92cb-585361b745c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcddfa2a-34cd-4aba-92cb-585361b745c6}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {ccac6e37-cfd6-4667-82d3-42e0e728d66f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {5a2d34fa-e128-496e-9b7a-8fe411c2d82f}, !- Handle
  Schedule Rule 60,                       !- Name
  {ffe4b32d-1ba7-480f-9d72-ad08685b1cd0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4c8050f-e734-4387-a651-6b62ae766cfc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4c8050f-e734-4387-a651-6b62ae766cfc}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {ccac6e37-cfd6-4667-82d3-42e0e728d66f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {923fbad1-ab97-4a02-8074-1df9503c79ba}, !- Handle
  Schedule Rule 61,                       !- Name
  {ffe4b32d-1ba7-480f-9d72-ad08685b1cd0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1847e2d-540b-4cb1-b090-d51ed88702a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1847e2d-540b-4cb1-b090-d51ed88702a8}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {ccac6e37-cfd6-4667-82d3-42e0e728d66f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {e4d2dda7-7d22-4556-b95f-18e557da0661}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1aeb88c9-8669-4357-a215-6229ab78a4fb}, !- Handle
  Space Function Washroom-sch-D People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8fd9653d-9f7c-4a3c-a613-6c30ae4730a6}, !- Handle
  Space Function Washroom-sch-D People,   !- Name
  {1aeb88c9-8669-4357-a215-6229ab78a4fb}, !- People Definition Name
  {adec3f3a-3597-4c69-a7a0-5e564702b141}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {dc9e984b-24e9-4334-bc4c-ec15e34ab3ce}, !- Work Efficiency Schedule Name
  {1dddd59b-d6f3-4d3a-a711-1e215d202c95}, !- Clothing Insulation Schedule Name
  {0b3f7454-e6e0-4609-9862-9feb540d3eef}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {a023878b-808f-465d-a572-345db7823ee2}, !- Handle
  Space Function Washroom-sch-D Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.44992135671771,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {508e585b-e1bc-4b32-ae0b-38b494ac8a2b}, !- Handle
  Space Function Washroom-sch-D Lights,   !- Name
  {a023878b-808f-465d-a572-345db7823ee2}, !- Lights Definition Name
  {adec3f3a-3597-4c69-a7a0-5e564702b141}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {a58eb4c7-47d7-4e80-9f14-9fcef3c20f20}, !- Handle
  Space Function Washroom-sch-D Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {64a30700-c4c6-4d5c-be65-c004feee594d}, !- Handle
  Space Function Washroom-sch-D Elec Equip, !- Name
  {a58eb4c7-47d7-4e80-9f14-9fcef3c20f20}, !- Electric Equipment Definition Name
  {adec3f3a-3597-4c69-a7a0-5e564702b141}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7bb4bd0e-cbf6-47ad-a71f-30cdfb874be6}, !- Handle
  Space Function Washroom-sch-D Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a85d4d12-5b8f-497f-83f5-c5ddb2ce938e}, !- Handle
  Space Function Washroom-sch-D Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ba066317-5d10-4fe1-b7b9-f8c4a8a3b958}, !- Number of People Schedule Name
  {cc2760ca-f496-4b49-83b4-db2f8bf0d3d0}, !- People Activity Level Schedule Name
  {7408aadb-da22-4950-8d05-cb473ec83036}, !- Lighting Schedule Name
  {8e1ba6f6-f249-4f65-8ee9-7b429e833318}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3a4125e1-c56a-4b8e-8a5f-21207364546c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {661cd65b-ac01-4977-b747-333e050bf11d}, !- Handle
  Space Function Washroom-sch-D Thermostat, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Handle
  Always On Discrete,                     !- Name
  {0646c5c3-8356-4887-9fc7-4a12636d5105}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0646c5c3-8356-4887-9fc7-4a12636d5105}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {d79932ed-2cd4-4f88-9a5c-293de519456e}, !- Handle
  Bath_ZN_1_FLR_1 Infiltration,           !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {434bd37a-27d4-4be0-8787-053826406995}, !- Handle
  Cafeteria_ZN_1_FLR_1 Infiltration,      !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f74495f-1c43-45e3-b2d1-e5d3a5253e34}, !- Handle
  Computer_Class_ZN_1_FLR_1 Infiltration, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e3d3e6f-4f43-4251-ade9-f28f6519c1d9}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a674eabc-7a5f-49d4-8bf5-23cefc2e2c7e}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd70a42d-48e8-4d69-80be-1339a51e0e73}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {83858083-a838-4603-8af6-6f3ee9571b15}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f9f6c07-ddb2-421e-9f5d-8f346ed9cebd}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {989ad792-5a51-4dea-93cc-e21e51c62082}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {11688d12-eafa-4876-ad4b-45a9375f3d6d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c3c0027-7f76-402d-a2ef-8013d77b4edf}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc7404c9-8d61-4753-b415-12278fd45c17}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90396292-acd1-4d9f-a080-36d51ed0188b}, !- Handle
  Gym_ZN_1_FLR_1 Infiltration,            !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9dd304a5-7c30-46f1-9ca0-290f4d836162}, !- Handle
  Kitchen_ZN_1_FLR_1 Infiltration,        !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5c80c9b-91b1-443f-b853-fe5c8867d5fb}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Infiltration, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6cc9bf97-e18f-4565-a4e7-71a2ef756046}, !- Handle
  Lobby_ZN_1_FLR_1 Infiltration,          !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {957f5e06-df0c-4c10-868f-40b44b9d81e0}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Infiltration,  !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5584b685-a963-418c-ad28-9f8cc0b576e1}, !- Handle
  Mech_ZN_1_FLR_1 Infiltration,           !- Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2474a0c5-cdd2-4fb2-8164-3df65dfa1207}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56e5b68e-e2ce-4520-a0fe-de391439e769}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {562d811a-0ff0-4a9d-a18e-f7a607508e7c}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd7e5eed-426b-4248-8831-adcddb539181}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {38395e1c-6148-47ab-9d6c-ddcea20d8828}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {244545dd-188e-4ae9-b1e4-54ff16ab86b4}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a793a547-f514-4232-ad11-bd96edbfd4b6}, !- Handle
  Offices_ZN_1_FLR_1 Infiltration,        !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {b7e4c8a2-cbd4-4c0f-b76a-c49d27d9974f}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {faaa5409-7abb-41af-9ff6-7b04966e065e}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {86f38f87-9831-4e6d-a902-6e9b427ee7dc}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b93ccaa1-8e41-4d81-9beb-1dc7401e095f}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {b7121e49-ab7c-42fd-885d-e4a855893e36}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {01ee94b6-2dd6-4815-8674-7c53ac43f04f}, !- Handle
  Floor Adiabatic construction,           !- Name
  {9820f9b7-cbe6-4c73-afd3-ff705981cf1c}, !- Surface Rendering Name
  {86f38f87-9831-4e6d-a902-6e9b427ee7dc}, !- Layer 1
  {b93ccaa1-8e41-4d81-9beb-1dc7401e095f}, !- Layer 2
  {b7121e49-ab7c-42fd-885d-e4a855893e36}; !- Layer 3

OS:Material,
  {5ac33af2-c5c4-4122-86ff-d6d2e53708e2}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {1b65dee8-6319-4a34-90de-47dcd7f8e5bc}, !- Handle
  Wall Adiabatic construction,            !- Name
  {2b596fb6-2896-48d5-88a2-2333ce120848}, !- Surface Rendering Name
  {5ac33af2-c5c4-4122-86ff-d6d2e53708e2}, !- Layer 1
  {5ac33af2-c5c4-4122-86ff-d6d2e53708e2}; !- Layer 2

OS:Material,
  {764549df-7132-4006-a995-49bb566ed509}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {838a39ab-c789-4d7f-8d90-2d5a8e85ad68}, !- Handle
  Basement Wall construction,             !- Name
  {462e7252-a3c1-41fb-adc9-ca185027626a}, !- Surface Rendering Name
  {764549df-7132-4006-a995-49bb566ed509}; !- Layer 1

OS:Construction,
  {eb0fa096-8430-4eeb-883a-857eacf0f5b9}, !- Handle
  Basement Floor construction,            !- Name
  {f97f0ad5-b6fe-4691-b49c-c4cd3cbaceb5}, !- Surface Rendering Name
  {764549df-7132-4006-a995-49bb566ed509}, !- Layer 1
  {86f38f87-9831-4e6d-a902-6e9b427ee7dc}; !- Layer 2

OS:DefaultConstructionSet,
  {2ba537a1-1ae6-4bb9-824e-47a4a8d73181}, !- Handle
  NECB 2011 - PriSchl - NECB HDD Method at climate 6, !- Name
  {23335a14-73b6-41d3-8668-ab57f6f3df84}, !- Default Exterior Surface Constructions Name
  {b2600472-67e1-41e3-9889-6898f9626057}, !- Default Interior Surface Constructions Name
  {2293335f-98c3-4b74-bc43-fabbb2842e06}, !- Default Ground Contact Surface Constructions Name
  {9bd2c505-3191-4e58-8d06-338ec7563eae}, !- Default Exterior SubSurface Constructions Name
  {99f3f911-28a3-495f-bfb2-18fb1fba27d8}, !- Default Interior SubSurface Constructions Name
  {b05972f3-4ca8-4189-855e-3b3386c732e7}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {cc81981f-6070-40b9-96fa-9fba613f39dd}, !- Handle
  Default Surface Constructions 1,        !- Name
  {e95473fc-6c6e-4018-8f12-c21b736bf9d5}, !- Floor Construction Name
  {97a2fe12-a40b-4b01-8f6c-be9e9b480ebc}, !- Wall Construction Name
  {0b91bac5-0e50-4e2a-82dc-b0ada78fa452}; !- Roof Ceiling Construction Name

OS:Construction,
  {e95473fc-6c6e-4018-8f12-c21b736bf9d5}, !- Handle
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  {76b163e3-f5d6-46b8-bd22-e3e843bf1e98}, !- Surface Rendering Name
  {82c0e6c5-f97a-442c-8874-dcf90f5e3954}, !- Layer 1
  {78e77583-754e-4ad4-b3cd-385aa224e09e}, !- Layer 2
  {f78142c2-9786-4969-8b26-1459af97d1ef}; !- Layer 3

OS:StandardsInformation:Construction,
  {7d881566-44b0-41a8-9535-bd0fc97eaddd}, !- Handle
  {e95473fc-6c6e-4018-8f12-c21b736bf9d5}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {82c0e6c5-f97a-442c-8874-dcf90f5e3954}, !- Handle
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {78e77583-754e-4ad4-b3cd-385aa224e09e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f78142c2-9786-4969-8b26-1459af97d1ef}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {97a2fe12-a40b-4b01-8f6c-be9e9b480ebc}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  {6e7b7eff-71c7-4a3c-a633-ac7b666ed17c}, !- Surface Rendering Name
  {459cd948-6c16-43f8-b23b-e22ce39ced90}, !- Layer 1
  {7355c4ea-0ab0-4eba-883a-c5831e10cace}, !- Layer 2
  {3775f4a3-544d-45dc-b442-78d6dbde42ca}, !- Layer 3
  {8a001e23-8daf-47f2-8f4d-9a9582b6fdfe}; !- Layer 4

OS:StandardsInformation:Construction,
  {130fdb76-742b-45b1-b3ab-5eea11b977b4}, !- Handle
  {97a2fe12-a40b-4b01-8f6c-be9e9b480ebc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {459cd948-6c16-43f8-b23b-e22ce39ced90}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {7355c4ea-0ab0-4eba-883a-c5831e10cace}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3775f4a3-544d-45dc-b442-78d6dbde42ca}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8a001e23-8daf-47f2-8f4d-9a9582b6fdfe}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {0b91bac5-0e50-4e2a-82dc-b0ada78fa452}, !- Handle
  Typical Insulated Metal Building Roof R-20.41, !- Name
  {50120c49-cb01-4717-af94-8d18b5e06c39}, !- Surface Rendering Name
  {ce290056-87ee-4a00-b546-b80c620d39b7}, !- Layer 1
  {9516bf3f-92c9-4f33-a16c-15f517ac8ede}; !- Layer 2

OS:StandardsInformation:Construction,
  {e9af4970-c40a-4326-8daf-211051f4e6d3}, !- Handle
  {0b91bac5-0e50-4e2a-82dc-b0ada78fa452}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {ce290056-87ee-4a00-b546-b80c620d39b7}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9516bf3f-92c9-4f33-a16c-15f517ac8ede}, !- Handle
  Typical Insulation R-19.63,             !- Name
  Smooth,                                 !- Roughness
  3.45670177015483,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {b2600472-67e1-41e3-9889-6898f9626057}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d8485e46-d0c3-4115-88de-b47d1c61844a}, !- Floor Construction Name
  {6cba7511-84fb-4665-b82b-22fcdbfb88ed}, !- Wall Construction Name
  {1dd359c2-2d1c-4ea6-aec3-cc3029e0cbfc}; !- Roof Ceiling Construction Name

OS:Construction,
  {d8485e46-d0c3-4115-88de-b47d1c61844a}, !- Handle
  Typical Interior Floor,                 !- Name
  {6564fb7b-d7b0-4af3-847a-7d4b19e5d682}, !- Surface Rendering Name
  {b93ccaa1-8e41-4d81-9beb-1dc7401e095f}, !- Layer 1
  {86f38f87-9831-4e6d-a902-6e9b427ee7dc}; !- Layer 2

OS:StandardsInformation:Construction,
  {cd54d3b2-bd03-4cf0-a97c-25f2f1ddc0cf}, !- Handle
  {d8485e46-d0c3-4115-88de-b47d1c61844a}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6cba7511-84fb-4665-b82b-22fcdbfb88ed}, !- Handle
  Typical Interior Wall,                  !- Name
  {d123020c-9a68-4b81-bc2e-30a841348c21}, !- Surface Rendering Name
  {5ac33af2-c5c4-4122-86ff-d6d2e53708e2}, !- Layer 1
  {5ac33af2-c5c4-4122-86ff-d6d2e53708e2}; !- Layer 2

OS:StandardsInformation:Construction,
  {6188977f-e075-45b4-871b-7e04e5b7803d}, !- Handle
  {6cba7511-84fb-4665-b82b-22fcdbfb88ed}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1dd359c2-2d1c-4ea6-aec3-cc3029e0cbfc}, !- Handle
  Typical Interior Ceiling,               !- Name
  {e77826ee-bafc-4686-86c8-ffdbd0d65448}, !- Surface Rendering Name
  {86f38f87-9831-4e6d-a902-6e9b427ee7dc}, !- Layer 1
  {b93ccaa1-8e41-4d81-9beb-1dc7401e095f}; !- Layer 2

OS:StandardsInformation:Construction,
  {49490bce-7799-49ec-b6dd-b95d30b00091}, !- Handle
  {1dd359c2-2d1c-4ea6-aec3-cc3029e0cbfc}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3b89a7e5-c1fe-4c39-86e0-26ef4e361b76}, !- Handle
  Default Surface Constructions 3,        !- Name
  {64c4326e-c44e-429d-aaeb-5b2c2f3fe572}, !- Floor Construction Name
  {64c4326e-c44e-429d-aaeb-5b2c2f3fe572}, !- Wall Construction Name
  {64c4326e-c44e-429d-aaeb-5b2c2f3fe572}; !- Roof Ceiling Construction Name

OS:Construction,
  {64c4326e-c44e-429d-aaeb-5b2c2f3fe572}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  {6d0708a7-078d-459e-a599-609473428258}, !- Surface Rendering Name
  {6d73abb9-10f2-4977-a917-42470943198d}, !- Layer 1
  {f78142c2-9786-4969-8b26-1459af97d1ef}; !- Layer 2

OS:StandardsInformation:Construction,
  {ac279b96-5b3f-4b63-a377-e9cb5823a4ab}, !- Handle
  {64c4326e-c44e-429d-aaeb-5b2c2f3fe572}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {0066e252-4c55-48f2-9790-eb5fff7aa7f1}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6d73abb9-10f2-4977-a917-42470943198d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {37be2db3-01f9-4881-b0e9-d2ff60e28def}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a32e330b-0603-430c-9485-02a279aa5e40}, !- Fixed Window Construction Name
  {a32e330b-0603-430c-9485-02a279aa5e40}, !- Operable Window Construction Name
  {2bb51ec6-7748-4732-a20d-c73564aed07d}, !- Door Construction Name
  {1b3c0f6a-bf0d-47e7-8c6f-637db1f61795}, !- Glass Door Construction Name
  {79bd2edc-0dbb-4da4-8294-472b9477c981}, !- Overhead Door Construction Name
  {6e330087-ef5e-4398-a2cb-6a445bdf2226}, !- Skylight Construction Name
  {89d09d9d-c9ad-4a69-abf3-883dbc0f1d08}, !- Tubular Daylight Dome Construction Name
  {89d09d9d-c9ad-4a69-abf3-883dbc0f1d08}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a32e330b-0603-430c-9485-02a279aa5e40}, !- Handle
  U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air, !- Name
  {7722556c-be44-49fd-8a5f-29e1b9881baa}, !- Surface Rendering Name
  {4fe389f9-3e7c-4ab0-b2b0-a2d21ce03985}, !- Layer 1
  {eba6e143-d093-4432-b0b9-e6effd174409}, !- Layer 2
  {1d40012d-b33a-4135-bf74-07f8b09e7763}; !- Layer 3

OS:StandardsInformation:Construction,
  {33a11666-d4e0-4f7e-a451-3a2493f983be}, !- Handle
  {a32e330b-0603-430c-9485-02a279aa5e40}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {4fe389f9-3e7c-4ab0-b2b0-a2d21ce03985}, !- Handle
  REF D TINT 6MM,                         !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.3,                                    !- Solar Transmittance at Normal Incidence
  0.14,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.25,                                   !- Visible Transmittance at Normal Incidence
  0.18,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.45,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {eba6e143-d093-4432-b0b9-e6effd174409}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {1d40012d-b33a-4135-bf74-07f8b09e7763}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {2bb51ec6-7748-4732-a20d-c73564aed07d}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  {2b92b18f-79cf-4ba7-8581-38fc3e1d27a9}, !- Surface Rendering Name
  {5761ffa4-686f-43a5-a640-220d5df6d175}, !- Layer 1
  {0066e252-4c55-48f2-9790-eb5fff7aa7f1}; !- Layer 2

OS:StandardsInformation:Construction,
  {933e4a7a-c782-4a56-b897-71c0a2730070}, !- Handle
  {2bb51ec6-7748-4732-a20d-c73564aed07d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5761ffa4-686f-43a5-a640-220d5df6d175}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1b3c0f6a-bf0d-47e7-8c6f-637db1f61795}, !- Handle
  U 0.35 SHGC 0.35 Dbl LoE (e2-.1) Tint 6mm/13mm Air, !- Name
  {e0b611aa-8b9f-4c39-834b-42f1fbd5fc3f}, !- Surface Rendering Name
  {e2cd53ad-512a-4722-aead-36ff6607186e}, !- Layer 1
  {bdeb2cc1-64ef-4024-a69c-3c0781e093ed}, !- Layer 2
  {1d40012d-b33a-4135-bf74-07f8b09e7763}; !- Layer 3

OS:StandardsInformation:Construction,
  {0233d857-9ffa-4d2a-9072-00a22ee39c86}, !- Handle
  {1b3c0f6a-bf0d-47e7-8c6f-637db1f61795}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {e2cd53ad-512a-4722-aead-36ff6607186e}, !- Handle
  LoE TINT 6MM,                           !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.36,                                   !- Solar Transmittance at Normal Incidence
  0.093,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.2,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Visible Transmittance at Normal Incidence
  0.035,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.054,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.1,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {bdeb2cc1-64ef-4024-a69c-3c0781e093ed}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Construction,
  {79bd2edc-0dbb-4da4-8294-472b9477c981}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  {1a218818-eee9-4cca-9436-4b562db97b87}, !- Surface Rendering Name
  {18eaecf4-3e59-4c43-b3f1-7e5a29ca789d}; !- Layer 1

OS:StandardsInformation:Construction,
  {d037ecb9-d25f-41fe-86ee-d7da8ef85a5a}, !- Handle
  {79bd2edc-0dbb-4da4-8294-472b9477c981}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {18eaecf4-3e59-4c43-b3f1-7e5a29ca789d}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6e330087-ef5e-4398-a2cb-6a445bdf2226}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  {10db9484-8eb7-499e-a6e4-37985158f22b}, !- Surface Rendering Name
  {ecf79d61-bbf0-4fae-99e4-4884b71712c1}, !- Layer 1
  {bdeb2cc1-64ef-4024-a69c-3c0781e093ed}, !- Layer 2
  {1d40012d-b33a-4135-bf74-07f8b09e7763}; !- Layer 3

OS:StandardsInformation:Construction,
  {07438af6-b7a4-4a48-8e49-3b995b581604}, !- Handle
  {6e330087-ef5e-4398-a2cb-6a445bdf2226}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {ecf79d61-bbf0-4fae-99e4-4884b71712c1}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {89d09d9d-c9ad-4a69-abf3-883dbc0f1d08}, !- Handle
  Typical Interior Window,                !- Name
  {ce27c605-569b-4fbe-a4cb-272e9897dd1e}, !- Surface Rendering Name
  {b1191dc6-59e7-4b19-8ee9-bbe3c8a8c409}; !- Layer 1

OS:StandardsInformation:Construction,
  {46597ebd-3162-4938-9bd3-d485d335b187}, !- Handle
  {89d09d9d-c9ad-4a69-abf3-883dbc0f1d08}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {b1191dc6-59e7-4b19-8ee9-bbe3c8a8c409}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {99f3f911-28a3-495f-bfb2-18fb1fba27d8}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {89d09d9d-c9ad-4a69-abf3-883dbc0f1d08}, !- Fixed Window Construction Name
  {89d09d9d-c9ad-4a69-abf3-883dbc0f1d08}, !- Operable Window Construction Name
  {002fe98d-f70b-4b47-8a21-1f8261f225c6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {002fe98d-f70b-4b47-8a21-1f8261f225c6}, !- Handle
  Typical Interior Door,                  !- Name
  {8c653501-27a6-4e04-bd8a-fd3c6436889b}, !- Surface Rendering Name
  {b005d189-769f-4156-aba4-4bd525164ec3}; !- Layer 1

OS:StandardsInformation:Construction,
  {dae8852d-4127-4346-a53d-66ba7419cc01}, !- Handle
  {002fe98d-f70b-4b47-8a21-1f8261f225c6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b005d189-769f-4156-aba4-4bd525164ec3}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b05972f3-4ca8-4189-855e-3b3386c732e7}, !- Handle
  Typical Interior Partition,             !- Name
  {dd4debfa-b6b7-4c5d-8bea-09c830fd7eec}, !- Surface Rendering Name
  {b005d189-769f-4156-aba4-4bd525164ec3}; !- Layer 1

OS:StandardsInformation:Construction,
  {d3bbb90c-bc4d-4705-a196-9c115bfbbcef}, !- Handle
  {b05972f3-4ca8-4189-855e-3b3386c732e7}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {34199934-6dca-407b-bf30-456b6b045415}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {415421a1-9298-41cc-8f38-f7866704c4e8}, !- Handle
  InteriorFurnishings,                    !- Name
  {7ec0c984-afec-41f8-9e45-4605fc9ffa4d}, !- Surface Rendering Name
  {34199934-6dca-407b-bf30-456b6b045415}; !- Layer 1

OS:DefaultSurfaceConstructions,
  {23335a14-73b6-41d3-8668-ab57f6f3df84}, !- Handle
  NECB 2011 - PriSchl - NECB HDD Method at climate 6, !- Name
  {f1ea4f05-1a2b-45eb-a14b-f0fa817289e5}, !- Floor Construction Name
  {e0a75a71-51ac-4ce9-a3b1-9332a2ff210a}, !- Wall Construction Name
  {51edc593-7342-4df1-985f-1cac303922b3}; !- Roof Ceiling Construction Name

OS:Construction,
  {f1ea4f05-1a2b-45eb-a14b-f0fa817289e5}, !- Handle
  Customized opaque construction {e95473fc-6c6e-4018-8f12-c21b736bf9d5} to conductance of 0.183, !- Name
  {0f6ef0ee-e7db-452a-8904-79f4a5f3e000}, !- Surface Rendering Name
  {85780e42-083b-40a1-b953-a62a264b5509}, !- Layer 1
  {a41c0bee-aa56-4f9d-a51c-4de0dfd71c04}, !- Layer 2
  {46792e74-3391-44ed-8590-d4fda82d5e69}; !- Layer 3

OS:StandardsInformation:Construction,
  {e93a8ad3-3aaa-4c10-afa4-1c319aa2e815}, !- Handle
  {f1ea4f05-1a2b-45eb-a14b-f0fa817289e5}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {85780e42-083b-40a1-b953-a62a264b5509}, !- Handle
  Typical Insulation R-13.06 1,           !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a41c0bee-aa56-4f9d-a51c-4de0dfd71c04}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {46792e74-3391-44ed-8590-d4fda82d5e69}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {e0a75a71-51ac-4ce9-a3b1-9332a2ff210a}, !- Handle
  Customized opaque construction {97a2fe12-a40b-4b01-8f6c-be9e9b480ebc} to conductance of 0.247, !- Name
  {7663b764-ceef-43f6-99e1-36bdc8684ea6}, !- Surface Rendering Name
  {77b06149-7c5b-434d-971d-a3329cf61296}, !- Layer 1
  {8e44a6c0-e43c-4692-8654-11a0db06ecc5}, !- Layer 2
  {262c3efc-b651-45ae-9b14-b3c39fc820b3}, !- Layer 3
  {cbee0c54-db72-4638-a139-a297bd61b5b9}; !- Layer 4

OS:StandardsInformation:Construction,
  {81618df0-bb92-496c-857d-bb57f377b705}, !- Handle
  {e0a75a71-51ac-4ce9-a3b1-9332a2ff210a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {77b06149-7c5b-434d-971d-a3329cf61296}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {8e44a6c0-e43c-4692-8654-11a0db06ecc5}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {262c3efc-b651-45ae-9b14-b3c39fc820b3}, !- Handle
  Typical Insulation R-10.11 1,           !- Name
  Smooth,                                 !- Roughness
  3.77764054646303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cbee0c54-db72-4638-a139-a297bd61b5b9}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {51edc593-7342-4df1-985f-1cac303922b3}, !- Handle
  Customized opaque construction {0b91bac5-0e50-4e2a-82dc-b0ada78fa452} to conductance of 0.183, !- Name
  {aca7a2d3-dc2b-4f8b-a264-151d9e71a162}, !- Surface Rendering Name
  {a308edcf-5ce0-4671-b3b1-cd86d5f22235}, !- Layer 1
  {64cf53ca-621e-4be1-ace2-82a25dfd8f36}; !- Layer 2

OS:StandardsInformation:Construction,
  {2584e665-7fd9-4cd9-9111-debbe9bf9780}, !- Handle
  {51edc593-7342-4df1-985f-1cac303922b3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {a308edcf-5ce0-4671-b3b1-cd86d5f22235}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {64cf53ca-621e-4be1-ace2-82a25dfd8f36}, !- Handle
  Typical Insulation R-19.63 1,           !- Name
  Smooth,                                 !- Roughness
  5.46446320647242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {2293335f-98c3-4b74-bc43-fabbb2842e06}, !- Handle
  NECB 2011 - PriSchl - NECB HDD Method at climate 7, !- Name
  {c2db3381-0f21-43c7-b575-29cf2860ce65}, !- Floor Construction Name
  {099f5536-fded-43fe-807b-0794ec32d472}, !- Wall Construction Name
  {099f5536-fded-43fe-807b-0794ec32d472}; !- Roof Ceiling Construction Name

OS:Construction,
  {c2db3381-0f21-43c7-b575-29cf2860ce65}, !- Handle
  Customized opaque construction {64c4326e-c44e-429d-aaeb-5b2c2f3fe572} to conductance of 0.757, !- Name
  {70fe4438-e322-43be-910d-daf6f3a09b7a}, !- Surface Rendering Name
  {6a5dd0bf-20ae-42bf-ba48-ca3c57dbf0a4}, !- Layer 1
  {18e09bde-1287-4621-8514-80d5a70b7c71}; !- Layer 2

OS:StandardsInformation:Construction,
  {6885a9e5-01c5-4ead-ae97-c2b6f24be50c}, !- Handle
  {c2db3381-0f21-43c7-b575-29cf2860ce65}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {6a5dd0bf-20ae-42bf-ba48-ca3c57dbf0a4}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {18e09bde-1287-4621-8514-80d5a70b7c71}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {099f5536-fded-43fe-807b-0794ec32d472}, !- Handle
  Customized opaque construction {64c4326e-c44e-429d-aaeb-5b2c2f3fe572} to conductance of 0.284, !- Name
  {99d337a1-89b6-44bf-af65-560333b6298a}, !- Surface Rendering Name
  {d795305b-cb3e-4ef2-a8c2-70b011b70059}, !- Layer 1
  {41a599d6-de7e-4bbb-a986-1f1d132ca65f}; !- Layer 2

OS:StandardsInformation:Construction,
  {0e7ff6ce-480e-45e3-b53a-b8afee029cde}, !- Handle
  {099f5536-fded-43fe-807b-0794ec32d472}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {d795305b-cb3e-4ef2-a8c2-70b011b70059}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {41a599d6-de7e-4bbb-a986-1f1d132ca65f}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {9bd2c505-3191-4e58-8d06-338ec7563eae}, !- Handle
  NECB 2011 - PriSchl - NECB HDD Method at climate 6, !- Name
  {85ba6616-cdfb-44d1-8ec2-26841c5e1c5d}, !- Fixed Window Construction Name
  {85ba6616-cdfb-44d1-8ec2-26841c5e1c5d}, !- Operable Window Construction Name
  {d3614087-b827-4860-873f-39da1e5dcfc4}, !- Door Construction Name
  {41a7b155-4d69-44ba-a496-f1b08fee51b1}, !- Glass Door Construction Name
  {50777a1c-09e4-4369-9c29-3d9097e37665}, !- Overhead Door Construction Name
  {7c6cd143-e7b0-4fef-bdf6-92c0e9ee563b}, !- Skylight Construction Name
  {e1db59f5-d08a-4cc2-aee2-d7f74828eecb}, !- Tubular Daylight Dome Construction Name
  {e1db59f5-d08a-4cc2-aee2-d7f74828eecb}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {f4387bd2-0a97-4405-8a44-adafef52a301}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.220 tsol=0.232, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {85ba6616-cdfb-44d1-8ec2-26841c5e1c5d}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.220 tsol=0.232, !- Name
  {e5b4e6c5-da78-4681-b480-9e4078ddfc55}, !- Surface Rendering Name
  {f4387bd2-0a97-4405-8a44-adafef52a301}; !- Layer 1

OS:Construction,
  {d3614087-b827-4860-873f-39da1e5dcfc4}, !- Handle
  Customized opaque construction {2bb51ec6-7748-4732-a20d-c73564aed07d} to conductance of 2.2, !- Name
  {2d65f6c8-4714-4d03-9429-10b1b840e71e}, !- Surface Rendering Name
  {047d129f-c9fa-4f38-8f17-7110143f5019}, !- Layer 1
  {2a16af90-7a6d-482c-9943-b4b587bcd6c9}; !- Layer 2

OS:StandardsInformation:Construction,
  {90c6a531-58d8-4dfb-a8a9-db9038de1a09}, !- Handle
  {d3614087-b827-4860-873f-39da1e5dcfc4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {047d129f-c9fa-4f38-8f17-7110143f5019}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2a16af90-7a6d-482c-9943-b4b587bcd6c9}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {902fe35f-fe66-4b20-9e2a-3da5cdce6754}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {41a7b155-4d69-44ba-a496-f1b08fee51b1}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  {4ae365dd-313e-4668-8c37-ca55cb8732b4}, !- Surface Rendering Name
  {902fe35f-fe66-4b20-9e2a-3da5cdce6754}; !- Layer 1

OS:Construction,
  {50777a1c-09e4-4369-9c29-3d9097e37665}, !- Handle
  Customized opaque construction {79bd2edc-0dbb-4da4-8294-472b9477c981} to conductance of 2.2, !- Name
  {4327cb12-e790-44af-af37-bf90079b7c97}, !- Surface Rendering Name
  {8b761894-8e15-4d4a-9950-bcc8cb09db63}; !- Layer 1

OS:StandardsInformation:Construction,
  {a7cf3619-7932-4613-a53e-2aa15091978b}, !- Handle
  {50777a1c-09e4-4369-9c29-3d9097e37665}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {8b761894-8e15-4d4a-9950-bcc8cb09db63}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {0e84f172-2f62-4483-9c63-92475343a5ef}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {7c6cd143-e7b0-4fef-bdf6-92c0e9ee563b}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  {f5ae8329-ecc7-4c74-bc24-7abc957cace2}, !- Surface Rendering Name
  {0e84f172-2f62-4483-9c63-92475343a5ef}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {067ed84b-ee6a-4215-b8b0-f261f1722c5c}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {e1db59f5-d08a-4cc2-aee2-d7f74828eecb}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  {08c91dd7-31d6-46a4-9624-36cfa11c77e4}, !- Surface Rendering Name
  {067ed84b-ee6a-4215-b8b0-f261f1722c5c}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {c89a1749-16d6-4dcf-961d-5158f01146f3}, !- Handle
  Space Function Classroom/lecture/training Thermostat 1, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e327e25b-8011-4a28-94a9-fe3c465d2ad5}, !- Handle
  Space Function Lobby - elevator Thermostat 1, !- Name
  {2b9345a7-fa58-4a2b-9305-cfaaedd02912}, !- Heating Setpoint Temperature Schedule Name
  {c1ea43ca-1d90-48fa-92ba-d7d4c31158be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3940c38-dea1-4e0c-8996-48cd41ce71b1}, !- Handle
  Space Function Classroom/lecture/training Thermostat 2, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88d50f55-4c99-49c9-b9e2-b92c7422e121}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 1, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dbdcc15-7046-41cc-8d5b-05b7dc763f8c}, !- Handle
  Space Function Classroom/lecture/training Thermostat 3, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcdd6c23-17d1-49d8-814f-1a04824fec14}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 2, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb8bf60a-a3b0-497f-89fd-28532c433e72}, !- Handle
  Space Function Washroom-sch-D Thermostat 1, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cad70a5d-f6fe-4e30-b77b-a950782678e4}, !- Handle
  Space Function Classroom/lecture/training Thermostat 4, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1fe4a729-45d3-4c4c-8f6d-620a8606ac91}, !- Handle
  Space Function Gym - play Thermostat 1, !- Name
  {e4c73309-af2b-4fb3-8093-fb1560050076}, !- Heating Setpoint Temperature Schedule Name
  {16f555bf-ecac-4396-9dbd-e3b2f3594910}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b319b81e-38d2-4f39-baf6-4cefc7f4d115}, !- Handle
  Space Function Classroom/lecture/training Thermostat 5, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a714e93-4027-4664-85d6-c513b693d54c}, !- Handle
  Space Function Classroom/lecture/training Thermostat 6, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a60acb7-79d6-4c0e-bc3c-1459f7f0319b}, !- Handle
  Space Function Office - enclosed Thermostat 1, !- Name
  {30b655b2-d964-491d-8403-4fd913a739e7}, !- Heating Setpoint Temperature Schedule Name
  {ffe4b32d-1ba7-480f-9d72-ad08685b1cd0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e86cdec5-611b-4f3c-b6c2-6905e625a13b}, !- Handle
  Space Function Classroom/lecture/training Thermostat 7, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8880f9ac-6136-4ec9-b327-9f4672acd802}, !- Handle
  Space Function Classroom/lecture/training Thermostat 8, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a00c3ec-d7de-4a6a-b404-b90c79756c15}, !- Handle
  Space Function Library - reading Thermostat 1, !- Name
  {2b9345a7-fa58-4a2b-9305-cfaaedd02912}, !- Heating Setpoint Temperature Schedule Name
  {c1ea43ca-1d90-48fa-92ba-d7d4c31158be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20616f2c-da9c-43ce-9748-a01fce932849}, !- Handle
  Space Function Food preparation Thermostat 1, !- Name
  {e4c73309-af2b-4fb3-8093-fb1560050076}, !- Heating Setpoint Temperature Schedule Name
  {16f555bf-ecac-4396-9dbd-e3b2f3594910}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {188c7f0a-99f0-454a-ab96-f9732a0ef33a}, !- Handle
  Space Function Classroom/lecture/training Thermostat 9, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4e7f496-2168-40b0-a1f4-40e50a6718f6}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 1, !- Name
  {2b9345a7-fa58-4a2b-9305-cfaaedd02912}, !- Heating Setpoint Temperature Schedule Name
  {c1ea43ca-1d90-48fa-92ba-d7d4c31158be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {314f3486-2cd9-4eb2-9176-6f7cf24c137c}, !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat 1, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc3cf899-dae1-4251-8567-3a6ac25af24d}, !- Handle
  Space Function Classroom/lecture/training Thermostat 10, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b4506e6-69b1-43d5-9dce-c04244fc72e7}, !- Handle
  Space Function Classroom/lecture/training Thermostat 11, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0ce56a7-89b2-4a93-b23a-b30602f2e1ee}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 3, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af8e3274-1db7-41d5-bb83-d157149b514e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 4, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08309a02-cb85-4981-b0ac-9a431389e1da}, !- Handle
  Space Function Classroom/lecture/training Thermostat 12, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4525467-c193-4d2f-80a2-2d1e488396f7}, !- Handle
  Space Function Classroom/lecture/training Thermostat 13, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bb5a5654-4fce-4cb6-9120-9ef61fd46259}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f299498-76cd-46d3-9e7c-15f005c56211}, !- Zone Air Inlet Port List
  {65e89965-b1f4-4b49-9246-2a1742306184}, !- Zone Air Exhaust Port List
  {02273015-b193-48f6-847c-012bb6a506ce}, !- Zone Air Node Name
  {57d1c081-cb8e-4b98-b9d4-67a4bcb78a2f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd587192-1ea1-4407-bad4-d204b5145a45}, !- Group Rendering Name
  {b0a29282-ca76-4767-bd1b-f074ed8fa86d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {034a792e-4ba0-4014-bd2f-90ab6282d722}, !- Handle
  Node 1,                                 !- Name
  {02273015-b193-48f6-847c-012bb6a506ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02273015-b193-48f6-847c-012bb6a506ce}, !- Handle
  {1016ffec-0df1-410d-9f52-402474d57c1c}, !- Name
  {bb5a5654-4fce-4cb6-9120-9ef61fd46259}, !- Source Object
  11,                                     !- Outlet Port
  {034a792e-4ba0-4014-bd2f-90ab6282d722}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f299498-76cd-46d3-9e7c-15f005c56211}, !- Handle
  {8f2c79c6-1cd5-412c-9ae0-5f66f11e5448}, !- Name
  {bb5a5654-4fce-4cb6-9120-9ef61fd46259}, !- HVAC Component
  {c795d65c-63cc-4b29-8260-123671f93f2d}; !- Port 1

OS:PortList,
  {65e89965-b1f4-4b49-9246-2a1742306184}, !- Handle
  {b911d7c4-7be7-4b30-8a0e-7c4024d2e076}, !- Name
  {bb5a5654-4fce-4cb6-9120-9ef61fd46259}; !- HVAC Component

OS:Sizing:Zone,
  {bcd67570-2818-494f-a029-ac7b2b87cd4d}, !- Handle
  {bb5a5654-4fce-4cb6-9120-9ef61fd46259}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {76194e6a-2800-498c-a189-677ab389b34b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {bb5a5654-4fce-4cb6-9120-9ef61fd46259}, !- Thermal Zone
  {6e91848c-0dc8-4df1-a1af-0e0c3a28135a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ceaa5575-b78e-43a5-83c6-af82de493b80}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b0a29282-ca76-4767-bd1b-f074ed8fa86d}, !- Handle
  Space Function Classroom/lecture/training Thermostat 14, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e1a367b0-7902-427b-9d45-2d94b3f76d57}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2d7deae-77f3-4181-a8d8-af9d2fb1050b}, !- Zone Air Inlet Port List
  {522fcd2a-e3a0-4416-b243-8843da42f067}, !- Zone Air Exhaust Port List
  {7aacc431-2af7-49e1-97cf-004b037b8786}, !- Zone Air Node Name
  {f5fd2871-588e-40ab-8260-40a96f64862e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4540ecf-ba41-4463-9217-0525e85ee46f}, !- Group Rendering Name
  {0eb88539-db32-4ead-907c-c9e3080db27a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f97a796-34cf-40ad-b187-667820058502}, !- Handle
  Node 2,                                 !- Name
  {7aacc431-2af7-49e1-97cf-004b037b8786}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7aacc431-2af7-49e1-97cf-004b037b8786}, !- Handle
  {c56363c4-da42-4019-b162-1bcae6ed9925}, !- Name
  {e1a367b0-7902-427b-9d45-2d94b3f76d57}, !- Source Object
  11,                                     !- Outlet Port
  {6f97a796-34cf-40ad-b187-667820058502}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2d7deae-77f3-4181-a8d8-af9d2fb1050b}, !- Handle
  {2abc57ab-fb8d-4be0-8817-6c4f4675d0e2}, !- Name
  {e1a367b0-7902-427b-9d45-2d94b3f76d57}, !- HVAC Component
  {0f9f779d-b1a4-44fb-b5b6-b5f3ccd87d41}; !- Port 1

OS:PortList,
  {522fcd2a-e3a0-4416-b243-8843da42f067}, !- Handle
  {d79f1465-63dd-4245-a557-76ad92198d86}, !- Name
  {e1a367b0-7902-427b-9d45-2d94b3f76d57}; !- HVAC Component

OS:Sizing:Zone,
  {339ec56e-d001-463c-9152-8ab9e462c7af}, !- Handle
  {e1a367b0-7902-427b-9d45-2d94b3f76d57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb105055-9715-4c18-8ebc-5c444db8035a}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e1a367b0-7902-427b-9d45-2d94b3f76d57}, !- Thermal Zone
  {1f892dfc-7fd3-49ee-b70a-df1ee6240995}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {261f8e5c-cb82-4d9b-a698-cb945b9e65aa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {0eb88539-db32-4ead-907c-c9e3080db27a}, !- Handle
  Space Function Classroom/lecture/training Thermostat 15, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6542a3ef-e63a-435e-a793-d1f237c40b66}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b074b77b-5a82-4409-9243-9d213e4ad6b2}, !- Zone Air Inlet Port List
  {2f2ad056-0c9e-4b03-be05-7905c25c8dfa}, !- Zone Air Exhaust Port List
  {19311445-163c-458a-80a1-e65afa4e1d29}, !- Zone Air Node Name
  {26fe56ac-56aa-4470-9e99-ad339943b5f0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a4fd9964-48ab-4e54-85f1-c187620fed2b}, !- Group Rendering Name
  {485e8546-6c82-43f5-9034-02a07b26f2b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3804aac-2cc4-4ad2-b719-b2d3bddd29fa}, !- Handle
  Node 3,                                 !- Name
  {19311445-163c-458a-80a1-e65afa4e1d29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19311445-163c-458a-80a1-e65afa4e1d29}, !- Handle
  {a762ff1f-e0fd-4b6c-bcd1-0854824caf23}, !- Name
  {6542a3ef-e63a-435e-a793-d1f237c40b66}, !- Source Object
  11,                                     !- Outlet Port
  {c3804aac-2cc4-4ad2-b719-b2d3bddd29fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b074b77b-5a82-4409-9243-9d213e4ad6b2}, !- Handle
  {1463a356-e0ce-4d09-9d46-ed6fa0e813e1}, !- Name
  {6542a3ef-e63a-435e-a793-d1f237c40b66}, !- HVAC Component
  {ef818ada-1b51-48c5-98f4-96699f4e8fde}; !- Port 1

OS:PortList,
  {2f2ad056-0c9e-4b03-be05-7905c25c8dfa}, !- Handle
  {cb7ada86-a0ac-4a0b-9436-a206e732f752}, !- Name
  {6542a3ef-e63a-435e-a793-d1f237c40b66}; !- HVAC Component

OS:Sizing:Zone,
  {6def1f25-7b3e-4027-b048-3c3e9d73f2a3}, !- Handle
  {6542a3ef-e63a-435e-a793-d1f237c40b66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa238891-0094-47fb-a215-c7a413b1ef90}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {6542a3ef-e63a-435e-a793-d1f237c40b66}, !- Thermal Zone
  {ea1df989-a28a-4ec6-b066-e4726f80ac52}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {711dd8db-7da5-47cd-b8e9-8fb0b2f957c0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {485e8546-6c82-43f5-9034-02a07b26f2b8}, !- Handle
  Space Function Classroom/lecture/training Thermostat 16, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1378bb5f-0426-434e-aa26-6c369218fe64}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7302d6cd-c0dc-4654-9e21-33fb77afb8ec}, !- Zone Air Inlet Port List
  {50b6ba04-d87d-4516-aafc-45eed237de05}, !- Zone Air Exhaust Port List
  {daef9f2a-a58e-4293-b5ca-c820165758b6}, !- Zone Air Node Name
  {a9c3f21a-5be6-46fa-87e8-80e6fd29ed5d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6df819f1-7bce-4332-93a0-e3aca2287beb}, !- Group Rendering Name
  {8dcdbb7e-6254-4970-b413-0f03d8c829c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {619322d5-e8d5-4055-8842-19b1b677d9fe}, !- Handle
  Node 4,                                 !- Name
  {daef9f2a-a58e-4293-b5ca-c820165758b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {daef9f2a-a58e-4293-b5ca-c820165758b6}, !- Handle
  {bfb68371-ad5a-4b4a-9117-b3b5f4a72335}, !- Name
  {1378bb5f-0426-434e-aa26-6c369218fe64}, !- Source Object
  11,                                     !- Outlet Port
  {619322d5-e8d5-4055-8842-19b1b677d9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7302d6cd-c0dc-4654-9e21-33fb77afb8ec}, !- Handle
  {fd14ce5a-beec-493d-b2c1-54d60cb8a13c}, !- Name
  {1378bb5f-0426-434e-aa26-6c369218fe64}, !- HVAC Component
  {57a48724-ab55-4c4e-85e6-b15f0a0d45d6}; !- Port 1

OS:PortList,
  {50b6ba04-d87d-4516-aafc-45eed237de05}, !- Handle
  {4a2d7db4-2809-450e-99cd-196639f0845d}, !- Name
  {1378bb5f-0426-434e-aa26-6c369218fe64}; !- HVAC Component

OS:Sizing:Zone,
  {77366999-c207-4df4-abdc-d91dfe5da311}, !- Handle
  {1378bb5f-0426-434e-aa26-6c369218fe64}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {07f49e60-2786-4b25-89b3-9cae9856077d}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {1378bb5f-0426-434e-aa26-6c369218fe64}, !- Thermal Zone
  {fa4e65c7-d8c0-4395-ae32-1f2ecb854d73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d1c72370-6647-451e-b16b-d2e7e751d3bb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8dcdbb7e-6254-4970-b413-0f03d8c829c1}, !- Handle
  Space Function Classroom/lecture/training Thermostat 17, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88023100-40aa-4304-bdd7-3977cae9bdad}, !- Handle
  Sp-Mult_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0d94c7a-1f16-4b91-b34e-566e1ce11fed}, !- Zone Air Inlet Port List
  {5867c2b5-f585-4a9c-95a6-83fe5a9724aa}, !- Zone Air Exhaust Port List
  {02e6108c-4c80-42ae-91c7-80ff2f083906}, !- Zone Air Node Name
  {fab089d5-1f5c-4366-a692-4849cec6ffdb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a5ea7578-178b-4ee8-8ebc-36521d37d124}, !- Group Rendering Name
  {51b1998a-045c-4f45-ac98-7a6f9fab1e33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57f2d4f1-e0c1-44e3-8a9f-a676d0269c7c}, !- Handle
  Node 5,                                 !- Name
  {02e6108c-4c80-42ae-91c7-80ff2f083906}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02e6108c-4c80-42ae-91c7-80ff2f083906}, !- Handle
  {770019de-9387-43dd-ae81-c86025f7129d}, !- Name
  {88023100-40aa-4304-bdd7-3977cae9bdad}, !- Source Object
  11,                                     !- Outlet Port
  {57f2d4f1-e0c1-44e3-8a9f-a676d0269c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0d94c7a-1f16-4b91-b34e-566e1ce11fed}, !- Handle
  {7ff7e3d1-1d6a-40a5-97a5-b2160d0614bf}, !- Name
  {88023100-40aa-4304-bdd7-3977cae9bdad}, !- HVAC Component
  {86a4dc49-0714-4bb6-bdfc-dcf78aa7538a}; !- Port 1

OS:PortList,
  {5867c2b5-f585-4a9c-95a6-83fe5a9724aa}, !- Handle
  {e43b3a9d-812d-4531-a0e0-f717a27e3390}, !- Name
  {88023100-40aa-4304-bdd7-3977cae9bdad}; !- HVAC Component

OS:Sizing:Zone,
  {11c6b376-4955-4373-ba58-54a08ca103ac}, !- Handle
  {88023100-40aa-4304-bdd7-3977cae9bdad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d38a79e3-fb83-4ede-ada7-5de398a90c07}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {88023100-40aa-4304-bdd7-3977cae9bdad}, !- Thermal Zone
  {4527ec72-72ee-4bd3-a2c8-04849fb895ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5e74bf2f-f543-49c8-9e8f-ea1df87d5886}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {51b1998a-045c-4f45-ac98-7a6f9fab1e33}, !- Handle
  Space Function Classroom/lecture/training Thermostat 18, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f3e57472-71dd-4f7a-ada3-c6a0699e9020}, !- Handle
  Sp-Mult_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c64874d-1469-4fda-9306-8b1dfee45416}, !- Zone Air Inlet Port List
  {4ea7ed7f-eebc-4dbb-9a88-bbc65750bcf4}, !- Zone Air Exhaust Port List
  {333f531a-3fa1-454c-a3e7-8051df65bf3d}, !- Zone Air Node Name
  {6bcc6e80-5d52-4057-8a15-f9bc6a769595}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {70c3f43a-14d7-4861-bbf1-19fc4b2568c9}, !- Group Rendering Name
  {ba375d57-6426-489d-8176-a3bc430e4f62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff2e3b5e-4938-475e-886c-aafbc8c1295d}, !- Handle
  Node 6,                                 !- Name
  {333f531a-3fa1-454c-a3e7-8051df65bf3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {333f531a-3fa1-454c-a3e7-8051df65bf3d}, !- Handle
  {a1287eb9-51c1-4774-9b2e-5e8498f82c2c}, !- Name
  {f3e57472-71dd-4f7a-ada3-c6a0699e9020}, !- Source Object
  11,                                     !- Outlet Port
  {ff2e3b5e-4938-475e-886c-aafbc8c1295d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c64874d-1469-4fda-9306-8b1dfee45416}, !- Handle
  {817478d7-6143-47d2-9996-ee43b9048998}, !- Name
  {f3e57472-71dd-4f7a-ada3-c6a0699e9020}, !- HVAC Component
  {255697d0-400c-43d8-9669-7d7b0cc97140}; !- Port 1

OS:PortList,
  {4ea7ed7f-eebc-4dbb-9a88-bbc65750bcf4}, !- Handle
  {130137ba-1e6d-48a8-a562-2cbbbafde4d9}, !- Name
  {f3e57472-71dd-4f7a-ada3-c6a0699e9020}; !- HVAC Component

OS:Sizing:Zone,
  {e33b0a0a-1277-4d51-b94c-909fc6974156}, !- Handle
  {f3e57472-71dd-4f7a-ada3-c6a0699e9020}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {515172fe-3fab-44ff-9a13-c7e6ad4d9fc6}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {f3e57472-71dd-4f7a-ada3-c6a0699e9020}, !- Thermal Zone
  {cf17354a-f74a-4e7c-ae08-49631e221280}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {502d9b76-c1a5-40e4-8488-7478bba59dd0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {ba375d57-6426-489d-8176-a3bc430e4f62}, !- Handle
  Space Function Classroom/lecture/training Thermostat 19, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {72ea14f4-8dc3-40e4-a8d1-b9783ae51bf2}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74775bcf-9182-46d5-9e78-e73e83a6aaec}, !- Zone Air Inlet Port List
  {ebe1c792-5903-49e3-bd02-ca475ec8e625}, !- Zone Air Exhaust Port List
  {b18bf155-6e8e-42fc-9cfe-489b060171f1}, !- Zone Air Node Name
  {7fcf7105-14d6-4235-adc4-c195296167f2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84da8dd2-22ea-4d8b-9b5b-595e435f1ab2}, !- Group Rendering Name
  {5fc6011c-9694-4a6c-b36b-e3dbd703420b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40fb2d5c-a6ca-4150-8fd1-c0f50f713541}, !- Handle
  Node 7,                                 !- Name
  {b18bf155-6e8e-42fc-9cfe-489b060171f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b18bf155-6e8e-42fc-9cfe-489b060171f1}, !- Handle
  {23166044-f9fe-4b2f-bd76-e0747cfa40e6}, !- Name
  {72ea14f4-8dc3-40e4-a8d1-b9783ae51bf2}, !- Source Object
  11,                                     !- Outlet Port
  {40fb2d5c-a6ca-4150-8fd1-c0f50f713541}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74775bcf-9182-46d5-9e78-e73e83a6aaec}, !- Handle
  {abc4e511-b7dd-437c-b170-09bd3926b8f4}, !- Name
  {72ea14f4-8dc3-40e4-a8d1-b9783ae51bf2}, !- HVAC Component
  {7e940b83-54ba-48dc-b862-2fb200aa3c37}; !- Port 1

OS:PortList,
  {ebe1c792-5903-49e3-bd02-ca475ec8e625}, !- Handle
  {aeda0dd2-24c6-4dc5-a792-ff0f9b65f05e}, !- Name
  {72ea14f4-8dc3-40e4-a8d1-b9783ae51bf2}; !- HVAC Component

OS:Sizing:Zone,
  {26a80f9d-93ad-49e0-9553-1134e2f08e14}, !- Handle
  {72ea14f4-8dc3-40e4-a8d1-b9783ae51bf2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be7b2be9-02f8-4dc9-9573-bcb32dd0d0e4}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {72ea14f4-8dc3-40e4-a8d1-b9783ae51bf2}, !- Thermal Zone
  {49436fe1-4077-45a5-a7a5-be5d709a4936}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {15950077-f86c-42fd-bb51-c6d5e9731f08}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {5fc6011c-9694-4a6c-b36b-e3dbd703420b}, !- Handle
  Space Function Classroom/lecture/training Thermostat 20, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f5840274-d25a-419a-a06a-6d73b2c4d342}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c12ccc07-eafd-433c-9128-44ac50dad352}, !- Zone Air Inlet Port List
  {857155a3-f6a1-426c-a93c-61a159872e17}, !- Zone Air Exhaust Port List
  {c2ecdc43-f390-4095-ae62-246de9360095}, !- Zone Air Node Name
  {f6586298-5974-4ca2-aa71-50e67f8f9698}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0c9ded1d-1b22-483e-a006-4b0572772e27}, !- Group Rendering Name
  {12b61d16-7eb9-472d-b66b-f53e304f8e98}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2230cd4-609b-4166-9588-e3a225b7ec5c}, !- Handle
  Node 8,                                 !- Name
  {c2ecdc43-f390-4095-ae62-246de9360095}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2ecdc43-f390-4095-ae62-246de9360095}, !- Handle
  {b8170a10-fc07-4861-8587-3fc751dd9a97}, !- Name
  {f5840274-d25a-419a-a06a-6d73b2c4d342}, !- Source Object
  11,                                     !- Outlet Port
  {e2230cd4-609b-4166-9588-e3a225b7ec5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c12ccc07-eafd-433c-9128-44ac50dad352}, !- Handle
  {d9f026af-068c-4c94-9372-7dfd98595e76}, !- Name
  {f5840274-d25a-419a-a06a-6d73b2c4d342}, !- HVAC Component
  {fd8568a5-7e28-4755-9b8d-fd16f4b2ec61}; !- Port 1

OS:PortList,
  {857155a3-f6a1-426c-a93c-61a159872e17}, !- Handle
  {50eef84b-5058-4d2e-82d8-af01f7ea68ea}, !- Name
  {f5840274-d25a-419a-a06a-6d73b2c4d342}; !- HVAC Component

OS:Sizing:Zone,
  {31bf329e-ffa0-426b-9748-aa3daa06dc30}, !- Handle
  {f5840274-d25a-419a-a06a-6d73b2c4d342}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {675b2360-0c06-48ff-bba3-5b16cb10c5c1}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {f5840274-d25a-419a-a06a-6d73b2c4d342}, !- Thermal Zone
  {923d82a7-0479-4471-a7da-abb3b8d98c90}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a8b44dbc-f7c9-407d-bcc6-08f4ec80a69c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {12b61d16-7eb9-472d-b66b-f53e304f8e98}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 5, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {450210e5-f91a-4ff6-b960-fc097866fbe1}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a950195-8c8b-4811-a81b-914d3ac8033f}, !- Zone Air Inlet Port List
  {dabfb8fb-5391-47d9-98b3-a07c32ac46ab}, !- Zone Air Exhaust Port List
  {356d993e-8d39-473a-8677-0afa9eccdc87}, !- Zone Air Node Name
  {861c2775-f6f7-4446-bdf1-83fdfbf86b00}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd17a64b-74d7-4d7b-8415-c85444b021b2}, !- Group Rendering Name
  {7c9a7fda-92a8-436e-aa48-a7bfa55e5ce8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26c332a1-f9a2-42ff-ae81-6512ba2b2d12}, !- Handle
  Node 9,                                 !- Name
  {356d993e-8d39-473a-8677-0afa9eccdc87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {356d993e-8d39-473a-8677-0afa9eccdc87}, !- Handle
  {79e21edc-d3f9-4839-be58-1228cda7dec1}, !- Name
  {450210e5-f91a-4ff6-b960-fc097866fbe1}, !- Source Object
  11,                                     !- Outlet Port
  {26c332a1-f9a2-42ff-ae81-6512ba2b2d12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a950195-8c8b-4811-a81b-914d3ac8033f}, !- Handle
  {b95b6b77-9151-4163-bf2a-261274c47994}, !- Name
  {450210e5-f91a-4ff6-b960-fc097866fbe1}, !- HVAC Component
  {441e5642-5bea-4e57-ab21-3db7d389a3a4}; !- Port 1

OS:PortList,
  {dabfb8fb-5391-47d9-98b3-a07c32ac46ab}, !- Handle
  {d7c2c112-220a-48e8-aea2-e2745569a4b4}, !- Name
  {450210e5-f91a-4ff6-b960-fc097866fbe1}; !- HVAC Component

OS:Sizing:Zone,
  {d69049f5-8034-4b80-ac60-b567d9170ff2}, !- Handle
  {450210e5-f91a-4ff6-b960-fc097866fbe1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6a37918f-5218-4731-924b-ee97717216fc}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {450210e5-f91a-4ff6-b960-fc097866fbe1}, !- Thermal Zone
  {c632c318-7ec0-4ddd-85d7-6cc0e558e0d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d0ee07bc-103c-4828-af62-4bdb38919fd2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7c9a7fda-92a8-436e-aa48-a7bfa55e5ce8}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 6, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {894b04e6-6bbd-4211-b6f8-7fc99d885514}, !- Handle
  Sp-Bath_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b09c3561-421d-4d97-8b6f-14cec5462bd3}, !- Zone Air Inlet Port List
  {655a21f0-67e7-4f13-b087-aeb5e8d7f71d}, !- Zone Air Exhaust Port List
  {07afadd7-d6dd-4e3f-8b3a-8e083984b569}, !- Zone Air Node Name
  {4e5980a6-6216-4240-83c2-0084a6fb514a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1959771a-cf60-42d2-b503-52673779086e}, !- Group Rendering Name
  {e7a78ebb-c3e3-4592-bfbb-6e7720a7c236}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34d23cad-9e66-4709-bf90-de5547d0c8ee}, !- Handle
  Node 10,                                !- Name
  {07afadd7-d6dd-4e3f-8b3a-8e083984b569}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07afadd7-d6dd-4e3f-8b3a-8e083984b569}, !- Handle
  {849ed86a-470b-43e0-a506-b642aeb3da55}, !- Name
  {894b04e6-6bbd-4211-b6f8-7fc99d885514}, !- Source Object
  11,                                     !- Outlet Port
  {34d23cad-9e66-4709-bf90-de5547d0c8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b09c3561-421d-4d97-8b6f-14cec5462bd3}, !- Handle
  {69fe9dcf-128d-4f52-a533-2f10623e4d84}, !- Name
  {894b04e6-6bbd-4211-b6f8-7fc99d885514}, !- HVAC Component
  {dfa9c818-9650-4f65-9bdc-d719ac4a39c5}; !- Port 1

OS:PortList,
  {655a21f0-67e7-4f13-b087-aeb5e8d7f71d}, !- Handle
  {123187b7-d434-45f6-9d2d-64b628743d4d}, !- Name
  {894b04e6-6bbd-4211-b6f8-7fc99d885514}; !- HVAC Component

OS:Sizing:Zone,
  {ce63c85c-9231-4a0f-a095-e37d40e76f14}, !- Handle
  {894b04e6-6bbd-4211-b6f8-7fc99d885514}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb240b31-a25f-417a-92c3-41cea2221276}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {894b04e6-6bbd-4211-b6f8-7fc99d885514}, !- Thermal Zone
  {3ae8caf2-fd54-483c-9afb-127f5864e417}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3c2b9859-0f46-463b-9672-070f02d3530f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e7a78ebb-c3e3-4592-bfbb-6e7720a7c236}, !- Handle
  Space Function Washroom-sch-D Thermostat 2, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d5ddd5f5-eba2-4ec6-ab47-9bf072cab91a}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22aa461b-a1df-442f-ba54-3383d2ca489f}, !- Zone Air Inlet Port List
  {51ccc5eb-e432-44ab-9db4-dea57c5fd485}, !- Zone Air Exhaust Port List
  {a7f54842-499a-49db-963c-758df10ca4eb}, !- Zone Air Node Name
  {ed575182-36ce-482d-ba6b-98d0b24a26a9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {82d7d41b-7bf2-42bb-a0fc-59487128b1bc}, !- Group Rendering Name
  {4429a29e-2171-4d98-b38a-c4602d6f0e2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c3b173f-4cc5-4a61-9fc8-fa045b34b06a}, !- Handle
  Node 11,                                !- Name
  {a7f54842-499a-49db-963c-758df10ca4eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7f54842-499a-49db-963c-758df10ca4eb}, !- Handle
  {5ce4f334-e10c-484d-8444-0e0bf508f7b9}, !- Name
  {d5ddd5f5-eba2-4ec6-ab47-9bf072cab91a}, !- Source Object
  11,                                     !- Outlet Port
  {2c3b173f-4cc5-4a61-9fc8-fa045b34b06a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22aa461b-a1df-442f-ba54-3383d2ca489f}, !- Handle
  {9585692a-f4e2-440f-8369-286323368227}, !- Name
  {d5ddd5f5-eba2-4ec6-ab47-9bf072cab91a}, !- HVAC Component
  {dcee53e2-a766-42f5-9cca-50330a4f29d3}; !- Port 1

OS:PortList,
  {51ccc5eb-e432-44ab-9db4-dea57c5fd485}, !- Handle
  {b56939a6-24d1-46be-b653-de7f968f2e5b}, !- Name
  {d5ddd5f5-eba2-4ec6-ab47-9bf072cab91a}; !- HVAC Component

OS:Sizing:Zone,
  {2b78e6b3-d3a5-4b42-a6bc-8e26039027ff}, !- Handle
  {d5ddd5f5-eba2-4ec6-ab47-9bf072cab91a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e6bbf97e-76b1-44cc-a8f2-b01833ab9f9a}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {d5ddd5f5-eba2-4ec6-ab47-9bf072cab91a}, !- Thermal Zone
  {f3729b02-08e9-48e7-9da9-a85e20c1cf96}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {29acdec6-c040-4e1f-9a9a-4c3cddc7d181}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4429a29e-2171-4d98-b38a-c4602d6f0e2e}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 7, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {127b71e4-15d3-40a9-bde6-7268a8dde43f}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb81d28d-c4cf-44b6-9e5e-65399cd7ce81}, !- Zone Air Inlet Port List
  {5d925ae7-b1a9-48d5-ba8b-ccbdd10c533a}, !- Zone Air Exhaust Port List
  {1d63c3d9-6ea8-4953-b1ce-0e55d1e1885b}, !- Zone Air Node Name
  {9bbfe942-0d9f-4bef-a8f7-dafce799be7a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00756fec-88d1-4231-99a2-864a65c2787a}, !- Group Rendering Name
  {f44d1159-6dd0-47f2-9adf-b4ccbeccb199}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66f55186-084a-4267-8a1a-5b4ba692d30a}, !- Handle
  Node 12,                                !- Name
  {1d63c3d9-6ea8-4953-b1ce-0e55d1e1885b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d63c3d9-6ea8-4953-b1ce-0e55d1e1885b}, !- Handle
  {3ab524f8-6a83-4ab3-a459-7a2aa910f666}, !- Name
  {127b71e4-15d3-40a9-bde6-7268a8dde43f}, !- Source Object
  11,                                     !- Outlet Port
  {66f55186-084a-4267-8a1a-5b4ba692d30a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb81d28d-c4cf-44b6-9e5e-65399cd7ce81}, !- Handle
  {1f5758b4-ffa1-4c6c-b9aa-c44abb716f20}, !- Name
  {127b71e4-15d3-40a9-bde6-7268a8dde43f}, !- HVAC Component
  {a04a393b-327f-43c0-b267-5bb492054c8e}; !- Port 1

OS:PortList,
  {5d925ae7-b1a9-48d5-ba8b-ccbdd10c533a}, !- Handle
  {4dbfa298-6a9d-42f5-b18e-2a1dcf25d118}, !- Name
  {127b71e4-15d3-40a9-bde6-7268a8dde43f}; !- HVAC Component

OS:Sizing:Zone,
  {6e6169e0-1553-49a0-b613-db56f6809a48}, !- Handle
  {127b71e4-15d3-40a9-bde6-7268a8dde43f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a08c5e51-f036-49fb-a514-5fd86a40e559}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {127b71e4-15d3-40a9-bde6-7268a8dde43f}, !- Thermal Zone
  {3c316493-c036-49f2-8488-b745ae5a7f61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {64b3c80c-c7ff-4116-b660-9d432eb138c4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {f44d1159-6dd0-47f2-9adf-b4ccbeccb199}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-D Thermostat 8, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b2e84318-d04f-49a5-97b5-f26400055fd0}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d7c128e-a46d-47f9-a931-0d1f19bb65c1}, !- Zone Air Inlet Port List
  {6a7bb46b-aab8-4ca8-852c-53d1ffe2beb6}, !- Zone Air Exhaust Port List
  {136f9c53-7d32-41d0-b309-e2b51c7227d3}, !- Zone Air Node Name
  {b965c90d-a3ad-468c-b1d2-04eaa39bb10f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {72daba1f-6b3a-49fb-b871-7e338f348127}, !- Group Rendering Name
  {4df2624e-22e0-4245-b738-5b486ca7592a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cb2fcaf-1be5-4208-81b7-6a360173c667}, !- Handle
  Node 13,                                !- Name
  {136f9c53-7d32-41d0-b309-e2b51c7227d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {136f9c53-7d32-41d0-b309-e2b51c7227d3}, !- Handle
  {75c8dbc6-f949-4d52-913c-b9ed0335c956}, !- Name
  {b2e84318-d04f-49a5-97b5-f26400055fd0}, !- Source Object
  11,                                     !- Outlet Port
  {6cb2fcaf-1be5-4208-81b7-6a360173c667}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d7c128e-a46d-47f9-a931-0d1f19bb65c1}, !- Handle
  {bbc43c7d-cdfe-45fe-8f38-50c361eee4e1}, !- Name
  {b2e84318-d04f-49a5-97b5-f26400055fd0}, !- HVAC Component
  {23e2d3f7-5ef8-497c-8d1d-379e55624a98}; !- Port 1

OS:PortList,
  {6a7bb46b-aab8-4ca8-852c-53d1ffe2beb6}, !- Handle
  {764ba563-2e0e-4e36-9cc1-58edb6b029d0}, !- Name
  {b2e84318-d04f-49a5-97b5-f26400055fd0}; !- HVAC Component

OS:Sizing:Zone,
  {451838e7-6b4b-4b68-b064-1f274f9305ec}, !- Handle
  {b2e84318-d04f-49a5-97b5-f26400055fd0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73de935d-2998-48c3-b07f-a41ecf5cbdba}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {b2e84318-d04f-49a5-97b5-f26400055fd0}, !- Thermal Zone
  {900bcc3b-5fd1-45be-a92d-8fb05f3978e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bedbc7f2-d5d9-4da5-9028-82cf094ba0dc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4df2624e-22e0-4245-b738-5b486ca7592a}, !- Handle
  Space Function Classroom/lecture/training Thermostat 21, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {47004ed4-c7ff-4368-9b93-04689430fb41}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a52cdee1-3e3e-47c2-9490-362d30818158}, !- Zone Air Inlet Port List
  {d0a6a729-8080-4c41-9c28-866c668baccf}, !- Zone Air Exhaust Port List
  {e5e54965-fd80-45ac-92ff-68cb4d683877}, !- Zone Air Node Name
  {68d8fb8b-ce27-42d5-a1c6-b71b22313195}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1d9ed007-9f8a-47fa-8445-8b42d07599ed}, !- Group Rendering Name
  {47916920-4aac-4cc2-bb20-6e2467964887}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c517f66-063c-4e33-9611-cbebfcc5f5c3}, !- Handle
  Node 14,                                !- Name
  {e5e54965-fd80-45ac-92ff-68cb4d683877}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5e54965-fd80-45ac-92ff-68cb4d683877}, !- Handle
  {d5c4a3b3-6b33-4f65-8b05-757bf32cdb21}, !- Name
  {47004ed4-c7ff-4368-9b93-04689430fb41}, !- Source Object
  11,                                     !- Outlet Port
  {6c517f66-063c-4e33-9611-cbebfcc5f5c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a52cdee1-3e3e-47c2-9490-362d30818158}, !- Handle
  {74032195-8991-44dc-bc7e-7ecb7cffcf6f}, !- Name
  {47004ed4-c7ff-4368-9b93-04689430fb41}, !- HVAC Component
  {77510288-bc91-4f0b-8096-a9f7c5bc0a32}; !- Port 1

OS:PortList,
  {d0a6a729-8080-4c41-9c28-866c668baccf}, !- Handle
  {34ae409b-bcd0-423d-a438-cd291f258198}, !- Name
  {47004ed4-c7ff-4368-9b93-04689430fb41}; !- HVAC Component

OS:Sizing:Zone,
  {a632d68b-4d1a-4caa-9bfe-3ff855f35db4}, !- Handle
  {47004ed4-c7ff-4368-9b93-04689430fb41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fed872b0-0508-4970-bcc6-6c295aa1f132}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {47004ed4-c7ff-4368-9b93-04689430fb41}, !- Thermal Zone
  {b4ecb938-b6cc-4b6a-bcae-91f4168dc9d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {889572b6-8b77-4b53-9e31-13fc1d9e290a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {47916920-4aac-4cc2-bb20-6e2467964887}, !- Handle
  Space Function Classroom/lecture/training Thermostat 22, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa965882-a56d-4f5c-96ce-eb6299295367}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c175141-8152-41c8-a05f-fb7535112466}, !- Zone Air Inlet Port List
  {3558e9c2-0c26-47d6-9058-156558f77fe9}, !- Zone Air Exhaust Port List
  {5df00da2-bf5a-4aa3-9064-63f1b5a010ac}, !- Zone Air Node Name
  {4af9149e-aa53-41ce-830f-0d47864c69c3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {768f8b73-8d57-4565-b716-5071d07dbb90}, !- Group Rendering Name
  {70d7fe75-a9bb-4796-8990-a366105dcba0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47171753-8311-4104-ba87-99e699914440}, !- Handle
  Node 15,                                !- Name
  {5df00da2-bf5a-4aa3-9064-63f1b5a010ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5df00da2-bf5a-4aa3-9064-63f1b5a010ac}, !- Handle
  {9d00f150-d861-4b37-99f7-5d054adc35ac}, !- Name
  {aa965882-a56d-4f5c-96ce-eb6299295367}, !- Source Object
  11,                                     !- Outlet Port
  {47171753-8311-4104-ba87-99e699914440}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c175141-8152-41c8-a05f-fb7535112466}, !- Handle
  {f63b686a-8df3-4462-9ed8-199566dc8771}, !- Name
  {aa965882-a56d-4f5c-96ce-eb6299295367}, !- HVAC Component
  {01b747a6-6863-4741-9181-1f25dc540099}; !- Port 1

OS:PortList,
  {3558e9c2-0c26-47d6-9058-156558f77fe9}, !- Handle
  {e8c86bb6-b44b-4c81-8053-203f1bd730a4}, !- Name
  {aa965882-a56d-4f5c-96ce-eb6299295367}; !- HVAC Component

OS:Sizing:Zone,
  {33318705-5022-4d39-83e5-d2a325956dfc}, !- Handle
  {aa965882-a56d-4f5c-96ce-eb6299295367}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5db6e264-af55-46e0-a0bc-f00afac3a51a}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {aa965882-a56d-4f5c-96ce-eb6299295367}, !- Thermal Zone
  {64b72116-95dc-413f-b1a9-103e296ff11f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1b9ba74c-dbcf-4532-933f-c8466401e230}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {70d7fe75-a9bb-4796-8990-a366105dcba0}, !- Handle
  Space Function Classroom/lecture/training Thermostat 23, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {79b8808a-79bc-457a-9ff0-089d433b5056}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cede2e6-86c8-4876-8fd2-4d418ef98c93}, !- Zone Air Inlet Port List
  {ea4d0e17-3dce-4d39-9f7c-c76fd6c95216}, !- Zone Air Exhaust Port List
  {0afcae21-7a1f-4e42-813e-90ff02f5626d}, !- Zone Air Node Name
  {4b5f47f8-f4d7-4382-b4f3-19c8105a7eeb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {42edf7e1-27f2-4386-b889-11598af239b5}, !- Group Rendering Name
  {4c84b199-cdb2-4c52-b9d3-305fb5873422}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84001381-7b3a-4ef3-929b-8bf0417357cb}, !- Handle
  Node 16,                                !- Name
  {0afcae21-7a1f-4e42-813e-90ff02f5626d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0afcae21-7a1f-4e42-813e-90ff02f5626d}, !- Handle
  {99beb37c-0654-4a7a-b6ac-d4faa0359539}, !- Name
  {79b8808a-79bc-457a-9ff0-089d433b5056}, !- Source Object
  11,                                     !- Outlet Port
  {84001381-7b3a-4ef3-929b-8bf0417357cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cede2e6-86c8-4876-8fd2-4d418ef98c93}, !- Handle
  {98b58ed2-678e-4f26-a532-0335f6f62d68}, !- Name
  {79b8808a-79bc-457a-9ff0-089d433b5056}, !- HVAC Component
  {890677c0-352e-4595-89b6-cebe984a54a1}; !- Port 1

OS:PortList,
  {ea4d0e17-3dce-4d39-9f7c-c76fd6c95216}, !- Handle
  {a4a9e69f-b758-4086-b4bd-860c3a927341}, !- Name
  {79b8808a-79bc-457a-9ff0-089d433b5056}; !- HVAC Component

OS:Sizing:Zone,
  {ab464133-3b61-42ee-9e7b-13f52801bf25}, !- Handle
  {79b8808a-79bc-457a-9ff0-089d433b5056}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17d25e5c-1f72-4385-96fd-398d51b374bb}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {79b8808a-79bc-457a-9ff0-089d433b5056}, !- Thermal Zone
  {e6e15fe9-2c11-4a47-8a3e-a42ec65e79fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3fc69b36-d878-4dcf-8452-8ac314b27cb4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {4c84b199-cdb2-4c52-b9d3-305fb5873422}, !- Handle
  Space Function Classroom/lecture/training Thermostat 24, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2d7372b4-a4ec-4b48-bc4d-15391eac6f6b}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12a4f1c9-d544-4792-acf9-608c8a04c0a5}, !- Zone Air Inlet Port List
  {7a380d68-5878-4a8c-b08e-ea70a046ffe1}, !- Zone Air Exhaust Port List
  {425c9ed5-edcd-4848-91c2-8210b3030aef}, !- Zone Air Node Name
  {a4510133-0dfc-4b84-92e9-01dba973b578}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0eeb4a78-d1c2-4412-80e4-5d7baa2215c9}, !- Group Rendering Name
  {e66ef77e-8d18-43c7-a06e-6dd7b1bfd00b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce7039ec-55ad-4201-bd90-6929aff44b21}, !- Handle
  Node 17,                                !- Name
  {425c9ed5-edcd-4848-91c2-8210b3030aef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {425c9ed5-edcd-4848-91c2-8210b3030aef}, !- Handle
  {2cab3896-7a43-484e-af87-bdc4b187896d}, !- Name
  {2d7372b4-a4ec-4b48-bc4d-15391eac6f6b}, !- Source Object
  11,                                     !- Outlet Port
  {ce7039ec-55ad-4201-bd90-6929aff44b21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12a4f1c9-d544-4792-acf9-608c8a04c0a5}, !- Handle
  {db75ab5e-1a57-472e-8c64-cd9083ce1e2f}, !- Name
  {2d7372b4-a4ec-4b48-bc4d-15391eac6f6b}, !- HVAC Component
  {673634f1-3959-4199-a4cf-157246144436}; !- Port 1

OS:PortList,
  {7a380d68-5878-4a8c-b08e-ea70a046ffe1}, !- Handle
  {0af4b2a0-28ec-4ea0-9029-566f6ff001c6}, !- Name
  {2d7372b4-a4ec-4b48-bc4d-15391eac6f6b}; !- HVAC Component

OS:Sizing:Zone,
  {ebafc809-81e8-41c7-85a4-f9f6fedd6d35}, !- Handle
  {2d7372b4-a4ec-4b48-bc4d-15391eac6f6b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {718326f8-b04b-4fda-a071-e877d14a8e23}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {2d7372b4-a4ec-4b48-bc4d-15391eac6f6b}, !- Thermal Zone
  {bbe7caf8-9c72-4a49-8f94-a66dde2be3ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ed811afc-ca81-430b-b483-5c7953333c93}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {e66ef77e-8d18-43c7-a06e-6dd7b1bfd00b}, !- Handle
  Space Function Classroom/lecture/training Thermostat 25, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {51c935f3-05c7-467a-9bda-ac6d0e252c90}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f31f7765-a054-4dbb-8dd8-7f81f6ea5622}, !- Zone Air Inlet Port List
  {6940cd23-b9ea-4eef-af33-8ff60d6d802e}, !- Zone Air Exhaust Port List
  {48c2b05e-3c33-4063-8475-fb9fa858be06}, !- Zone Air Node Name
  {5f9a40c4-bb9f-4bab-8aed-a946142ee5ad}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {79b28ce8-9d1e-4016-86e7-68fce1a78ae4}, !- Group Rendering Name
  {ccf6970b-715c-4355-8993-9362de0cb2c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4abe3353-97e2-44a7-bbc6-554c0960ad2a}, !- Handle
  Node 18,                                !- Name
  {48c2b05e-3c33-4063-8475-fb9fa858be06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48c2b05e-3c33-4063-8475-fb9fa858be06}, !- Handle
  {b2f03f4d-5280-43b3-84a8-fd41b9bd4270}, !- Name
  {51c935f3-05c7-467a-9bda-ac6d0e252c90}, !- Source Object
  11,                                     !- Outlet Port
  {4abe3353-97e2-44a7-bbc6-554c0960ad2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f31f7765-a054-4dbb-8dd8-7f81f6ea5622}, !- Handle
  {07034622-043d-4eed-9e6e-48380a17f889}, !- Name
  {51c935f3-05c7-467a-9bda-ac6d0e252c90}, !- HVAC Component
  {86adfb22-b98e-482f-bd77-fed3fa203ec3}; !- Port 1

OS:PortList,
  {6940cd23-b9ea-4eef-af33-8ff60d6d802e}, !- Handle
  {384005d2-6e28-426a-9911-e2d2416da080}, !- Name
  {51c935f3-05c7-467a-9bda-ac6d0e252c90}; !- HVAC Component

OS:Sizing:Zone,
  {4896ecbe-c7de-4263-8acf-119207815745}, !- Handle
  {51c935f3-05c7-467a-9bda-ac6d0e252c90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {83f7b61c-d406-4120-b95a-935a99f9c1f4}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {51c935f3-05c7-467a-9bda-ac6d0e252c90}, !- Thermal Zone
  {55bde676-7d42-4e0a-9f23-efd36d73d3a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fabd9689-af39-41ec-985b-3225e6c3ef2a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {ccf6970b-715c-4355-8993-9362de0cb2c3}, !- Handle
  Space Function Classroom/lecture/training Thermostat 26, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7fa3b371-21a2-4ef0-999e-5616124a27d3}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47d8aebd-1cf8-4aea-841f-890a867d7e3a}, !- Zone Air Inlet Port List
  {8a093f0a-1b6f-4dd4-80a6-2821edc03452}, !- Zone Air Exhaust Port List
  {4d904fac-76e0-448c-ba92-733c7c7aa39c}, !- Zone Air Node Name
  {99e5ef78-01d2-460b-a33f-62d6af7bb31a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3acb40ba-daf0-4a33-b5d0-1716c0c93ee9}, !- Group Rendering Name
  {a9c9edab-18f7-453d-bdfa-c056d98dc4d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c24afb15-35ca-4c0a-b052-392e3c8d4673}, !- Handle
  Node 19,                                !- Name
  {4d904fac-76e0-448c-ba92-733c7c7aa39c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d904fac-76e0-448c-ba92-733c7c7aa39c}, !- Handle
  {f90b3dfe-3d31-4dae-9e5e-ba613ed348ed}, !- Name
  {7fa3b371-21a2-4ef0-999e-5616124a27d3}, !- Source Object
  11,                                     !- Outlet Port
  {c24afb15-35ca-4c0a-b052-392e3c8d4673}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47d8aebd-1cf8-4aea-841f-890a867d7e3a}, !- Handle
  {acf5ad9e-6ab2-4f76-97c4-95d7f577ecf3}, !- Name
  {7fa3b371-21a2-4ef0-999e-5616124a27d3}, !- HVAC Component
  {09f0f9fe-5031-4afc-a7f7-a28548e9cbcb}; !- Port 1

OS:PortList,
  {8a093f0a-1b6f-4dd4-80a6-2821edc03452}, !- Handle
  {7ac3ad11-187f-4daa-9df1-3f1b07ff6401}, !- Name
  {7fa3b371-21a2-4ef0-999e-5616124a27d3}; !- HVAC Component

OS:Sizing:Zone,
  {29890ca2-fefb-4903-8a3e-7226427e776c}, !- Handle
  {7fa3b371-21a2-4ef0-999e-5616124a27d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1aab39b3-5144-4c40-a540-e8a240d2034a}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {7fa3b371-21a2-4ef0-999e-5616124a27d3}, !- Thermal Zone
  {29bbce78-a363-4211-8a64-57bcc8e81e6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3c49ea0e-e917-4fa9-8802-6dc18349e6e6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a9c9edab-18f7-453d-bdfa-c056d98dc4d6}, !- Handle
  Space Function Electrical/Mechanical-sch-D Thermostat 2, !- Name
  {049bda33-c637-4ef3-a0de-fbcc7df2c0fb}, !- Heating Setpoint Temperature Schedule Name
  {e7af052a-dacf-4915-b45e-4bab0caeb20f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9a98fef1-d3c0-4eaf-afe0-b8d96d89e94b}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab21e6e0-f0c7-48b4-ab55-0b7490e99e1f}, !- Zone Air Inlet Port List
  {d3cac1d4-e696-497f-9591-73f2e0180710}, !- Zone Air Exhaust Port List
  {1e4c456a-7312-40ec-ae4a-bc8b6994d8ef}, !- Zone Air Node Name
  {10378974-189f-4cf7-9f6d-df755a2225b4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7b779e85-2e9d-49dc-8bf3-e390c672314f}, !- Group Rendering Name
  {0277808e-c38e-4231-b1de-a1e6b9315788}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e88567e5-e7a0-458a-b90b-42c6d8257d5a}, !- Handle
  Node 20,                                !- Name
  {1e4c456a-7312-40ec-ae4a-bc8b6994d8ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e4c456a-7312-40ec-ae4a-bc8b6994d8ef}, !- Handle
  {34c25e98-6225-4aee-a1ab-a3dd70812b13}, !- Name
  {9a98fef1-d3c0-4eaf-afe0-b8d96d89e94b}, !- Source Object
  11,                                     !- Outlet Port
  {e88567e5-e7a0-458a-b90b-42c6d8257d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab21e6e0-f0c7-48b4-ab55-0b7490e99e1f}, !- Handle
  {bab5de59-5441-4456-aab9-fc65caabc2fa}, !- Name
  {9a98fef1-d3c0-4eaf-afe0-b8d96d89e94b}, !- HVAC Component
  {9ab2a3ab-70f2-49b5-83c2-08fbc5c3dfef}; !- Port 1

OS:PortList,
  {d3cac1d4-e696-497f-9591-73f2e0180710}, !- Handle
  {80d9d557-bcaa-4905-9f81-e5e442df61e3}, !- Name
  {9a98fef1-d3c0-4eaf-afe0-b8d96d89e94b}; !- HVAC Component

OS:Sizing:Zone,
  {b6720b41-de0d-4274-82e0-01c2b48c69c7}, !- Handle
  {9a98fef1-d3c0-4eaf-afe0-b8d96d89e94b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e9912bac-d030-48c2-aca4-9e59b1f789f1}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {9a98fef1-d3c0-4eaf-afe0-b8d96d89e94b}, !- Thermal Zone
  {71c0f694-b6dd-4e41-b87e-1f17cd6ff121}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2492f82e-30c5-47ba-bc92-c3435bf7e059}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {0277808e-c38e-4231-b1de-a1e6b9315788}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 2, !- Name
  {2b9345a7-fa58-4a2b-9305-cfaaedd02912}, !- Heating Setpoint Temperature Schedule Name
  {c1ea43ca-1d90-48fa-92ba-d7d4c31158be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f055c90-c877-4548-858b-7fd2c6b314ef}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4bd60f8-13ce-4837-b9a2-a35b76201b9b}, !- Zone Air Inlet Port List
  {1bfbdfcf-0662-44b2-8188-4de4546597f7}, !- Zone Air Exhaust Port List
  {4e51c129-1b4d-44f1-92c4-ba1ff30ec3d2}, !- Zone Air Node Name
  {6698b33a-4fce-4fea-a4c3-9c6154ed07a0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4fdca86e-01b7-4379-a162-c188eebe18f9}, !- Group Rendering Name
  {d445437f-78cd-48a2-843e-9ccd40ac495f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2da799e5-e146-4bc6-89cf-25524207dec8}, !- Handle
  Node 21,                                !- Name
  {4e51c129-1b4d-44f1-92c4-ba1ff30ec3d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e51c129-1b4d-44f1-92c4-ba1ff30ec3d2}, !- Handle
  {79c4b685-3a52-47e1-a2e2-ea640e1550d6}, !- Name
  {9f055c90-c877-4548-858b-7fd2c6b314ef}, !- Source Object
  11,                                     !- Outlet Port
  {2da799e5-e146-4bc6-89cf-25524207dec8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4bd60f8-13ce-4837-b9a2-a35b76201b9b}, !- Handle
  {d17c7a1f-47b5-481e-b436-ebce88d965f4}, !- Name
  {9f055c90-c877-4548-858b-7fd2c6b314ef}, !- HVAC Component
  {4a864c1e-dceb-4b90-9123-b41825d90df4}; !- Port 1

OS:PortList,
  {1bfbdfcf-0662-44b2-8188-4de4546597f7}, !- Handle
  {bca864ad-5cd0-41ef-b157-9b2c26fcd1eb}, !- Name
  {9f055c90-c877-4548-858b-7fd2c6b314ef}; !- HVAC Component

OS:Sizing:Zone,
  {8a70f0ae-a7a5-4625-9d80-166caad271b6}, !- Handle
  {9f055c90-c877-4548-858b-7fd2c6b314ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f1853fb-b8c9-432f-ad41-1d6806c050a5}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {9f055c90-c877-4548-858b-7fd2c6b314ef}, !- Thermal Zone
  {ab612ddc-e7dc-489a-b9fd-31b84c694a83}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8a02ba6d-5b3b-48da-98f4-b9d543262af4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d445437f-78cd-48a2-843e-9ccd40ac495f}, !- Handle
  Space Function Library - reading Thermostat 2, !- Name
  {2b9345a7-fa58-4a2b-9305-cfaaedd02912}, !- Heating Setpoint Temperature Schedule Name
  {c1ea43ca-1d90-48fa-92ba-d7d4c31158be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3d5c3f31-54b4-48a6-8c89-c544f09cf48c}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {670e638f-7a8f-4abf-9d5f-1b8f1dfbf2bb}, !- Zone Air Inlet Port List
  {1555d2f8-11af-49bc-ab0a-652aba835e0e}, !- Zone Air Exhaust Port List
  {da1a5a8c-9954-4df2-a30a-de1c55468d97}, !- Zone Air Node Name
  {c61d5ad5-4582-4515-8810-44d3a27bfe9d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9823ec65-3fd2-4119-9ab7-f798e32309ac}, !- Group Rendering Name
  {d38051b5-db97-43e8-a9bc-ed471b26b488}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e90c57bf-9b70-4205-8b9f-97468af7601e}, !- Handle
  Node 22,                                !- Name
  {da1a5a8c-9954-4df2-a30a-de1c55468d97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da1a5a8c-9954-4df2-a30a-de1c55468d97}, !- Handle
  {44005d0d-59c0-4e27-b1b8-a9fc926000f4}, !- Name
  {3d5c3f31-54b4-48a6-8c89-c544f09cf48c}, !- Source Object
  11,                                     !- Outlet Port
  {e90c57bf-9b70-4205-8b9f-97468af7601e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {670e638f-7a8f-4abf-9d5f-1b8f1dfbf2bb}, !- Handle
  {525521cd-a38a-44ca-9f6f-a92205428e7d}, !- Name
  {3d5c3f31-54b4-48a6-8c89-c544f09cf48c}, !- HVAC Component
  {8f0d0639-3b66-49b7-8262-7ffbc3d24363}; !- Port 1

OS:PortList,
  {1555d2f8-11af-49bc-ab0a-652aba835e0e}, !- Handle
  {29439b56-ded8-4f59-b6a0-20e56aaa42ad}, !- Name
  {3d5c3f31-54b4-48a6-8c89-c544f09cf48c}; !- HVAC Component

OS:Sizing:Zone,
  {6e6b3da4-f936-4b69-8dff-103b6dbb5aa4}, !- Handle
  {3d5c3f31-54b4-48a6-8c89-c544f09cf48c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b6bca2a-c36c-4144-ada9-7e8eb1cb0d9c}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {3d5c3f31-54b4-48a6-8c89-c544f09cf48c}, !- Thermal Zone
  {3fc4e3d2-31b6-4044-af46-027224698e7e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {80cdd940-9673-4b4d-a1fd-ab11fca15e46}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d38051b5-db97-43e8-a9bc-ed471b26b488}, !- Handle
  Space Function Lobby - elevator Thermostat 2, !- Name
  {2b9345a7-fa58-4a2b-9305-cfaaedd02912}, !- Heating Setpoint Temperature Schedule Name
  {c1ea43ca-1d90-48fa-92ba-d7d4c31158be}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b633fafb-b1ec-4c8b-afe0-d5cd5580ca78}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38244b5c-53eb-41b8-9829-4721b6c2c5f3}, !- Zone Air Inlet Port List
  {2a5be75e-e9b2-458b-b570-bf5c4610d6be}, !- Zone Air Exhaust Port List
  {0d943c12-d064-42ed-8616-117eb9f2b46e}, !- Zone Air Node Name
  {c44d7675-cc2f-4cf6-a99b-6163971ad6e8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07a0af77-68c8-4872-89d9-4a9381884285}, !- Group Rendering Name
  {8e284c92-1451-4087-8af1-79e8fad45297}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29756897-7c2c-4791-8aff-9d653477a308}, !- Handle
  Node 23,                                !- Name
  {0d943c12-d064-42ed-8616-117eb9f2b46e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d943c12-d064-42ed-8616-117eb9f2b46e}, !- Handle
  {5c771733-86b4-42a6-93ae-84fce62077b3}, !- Name
  {b633fafb-b1ec-4c8b-afe0-d5cd5580ca78}, !- Source Object
  11,                                     !- Outlet Port
  {29756897-7c2c-4791-8aff-9d653477a308}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38244b5c-53eb-41b8-9829-4721b6c2c5f3}, !- Handle
  {33520d63-ba91-46df-8e0a-4be27d1eebd3}, !- Name
  {b633fafb-b1ec-4c8b-afe0-d5cd5580ca78}, !- HVAC Component
  {5a4ac6e0-4b65-4239-858c-6dc47cafa745}; !- Port 1

OS:PortList,
  {2a5be75e-e9b2-458b-b570-bf5c4610d6be}, !- Handle
  {3658c020-8f0d-4884-85e1-d4c7c8fc8673}, !- Name
  {b633fafb-b1ec-4c8b-afe0-d5cd5580ca78}; !- HVAC Component

OS:Sizing:Zone,
  {ff784c9c-f797-4979-88fb-099bcc0fdd86}, !- Handle
  {b633fafb-b1ec-4c8b-afe0-d5cd5580ca78}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc0ad68c-aea1-49e7-8994-5419d49dc8d2}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {b633fafb-b1ec-4c8b-afe0-d5cd5580ca78}, !- Thermal Zone
  {2d50c2a7-690f-40a4-861d-94e97b7bcd7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5e07263f-cd25-446b-be96-358dacfffdd0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8e284c92-1451-4087-8af1-79e8fad45297}, !- Handle
  Space Function Gym - play Thermostat 2, !- Name
  {e4c73309-af2b-4fb3-8093-fb1560050076}, !- Heating Setpoint Temperature Schedule Name
  {16f555bf-ecac-4396-9dbd-e3b2f3594910}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {07a50524-9775-40cb-8872-b9667f4da87d}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {220c94f3-3878-44cb-8207-df07dd2e1c18}, !- Zone Air Inlet Port List
  {3d8b8f9b-4e77-46dd-bdaa-f8efd996d29d}, !- Zone Air Exhaust Port List
  {79ec5ba7-9e45-490e-b61f-25c858b6eb7f}, !- Zone Air Node Name
  {266f3eeb-174d-4d35-92e0-499ebefda136}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f18b88ac-dce8-47f2-9f68-309de4e27cfc}, !- Group Rendering Name
  {c5db848d-fe74-406a-98b3-2c82b6acbcd8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c55b93a-d936-4da4-9339-e127577461d4}, !- Handle
  Node 24,                                !- Name
  {79ec5ba7-9e45-490e-b61f-25c858b6eb7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79ec5ba7-9e45-490e-b61f-25c858b6eb7f}, !- Handle
  {26f2e0ce-df73-4045-b93e-206ec13dfab0}, !- Name
  {07a50524-9775-40cb-8872-b9667f4da87d}, !- Source Object
  11,                                     !- Outlet Port
  {6c55b93a-d936-4da4-9339-e127577461d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {220c94f3-3878-44cb-8207-df07dd2e1c18}, !- Handle
  {fba64f4a-9a7b-4d15-94ee-b1ce549ea13d}, !- Name
  {07a50524-9775-40cb-8872-b9667f4da87d}, !- HVAC Component
  {74f800d6-fdc4-4016-a626-bee3528421b0}; !- Port 1

OS:PortList,
  {3d8b8f9b-4e77-46dd-bdaa-f8efd996d29d}, !- Handle
  {1ec5daf3-26a7-47e5-9d5a-54ce808fd3d8}, !- Name
  {07a50524-9775-40cb-8872-b9667f4da87d}; !- HVAC Component

OS:Sizing:Zone,
  {b3ba9fa5-1010-4c0a-85bf-741369514ba5}, !- Handle
  {07a50524-9775-40cb-8872-b9667f4da87d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68f1f038-6557-4ce8-900d-8d786d284c52}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {07a50524-9775-40cb-8872-b9667f4da87d}, !- Thermal Zone
  {5a99db7a-fbcd-4c17-8ed3-13ab21f51dc8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {527fa722-0229-4f25-baa1-0acb4954756f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c5db848d-fe74-406a-98b3-2c82b6acbcd8}, !- Handle
  Space Function Food preparation Thermostat 2, !- Name
  {e4c73309-af2b-4fb3-8093-fb1560050076}, !- Heating Setpoint Temperature Schedule Name
  {16f555bf-ecac-4396-9dbd-e3b2f3594910}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {50be7991-839e-4270-8ce1-30d8a4ac2ea7}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {409366f3-6e2a-4105-8ae7-d2a60ffe9aa2}, !- Zone Air Inlet Port List
  {9925553b-f141-48ca-a4c8-251d97158116}, !- Zone Air Exhaust Port List
  {a067ecbe-04cc-49e7-bae9-4575dfcd75d5}, !- Zone Air Node Name
  {569e0dcb-d825-40f5-9477-2733b356eef9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9ddb2aa1-096d-477b-921a-8717eb9b0049}, !- Group Rendering Name
  {0853dd9c-3c31-4e30-aba7-0c346bc150e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7009700-24b8-491a-949a-365edf6efca9}, !- Handle
  Node 25,                                !- Name
  {a067ecbe-04cc-49e7-bae9-4575dfcd75d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a067ecbe-04cc-49e7-bae9-4575dfcd75d5}, !- Handle
  {c628df1a-7140-4d09-b5a4-c06be3b45301}, !- Name
  {50be7991-839e-4270-8ce1-30d8a4ac2ea7}, !- Source Object
  11,                                     !- Outlet Port
  {f7009700-24b8-491a-949a-365edf6efca9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {409366f3-6e2a-4105-8ae7-d2a60ffe9aa2}, !- Handle
  {aac12f20-2a68-486b-a597-8b63fcefd2b6}, !- Name
  {50be7991-839e-4270-8ce1-30d8a4ac2ea7}, !- HVAC Component
  {e1a6661a-4097-4034-9ad7-e78cbae66ddb}; !- Port 1

OS:PortList,
  {9925553b-f141-48ca-a4c8-251d97158116}, !- Handle
  {6aa8e9d2-a56b-4e6c-aa53-20ff451b8326}, !- Name
  {50be7991-839e-4270-8ce1-30d8a4ac2ea7}; !- HVAC Component

OS:Sizing:Zone,
  {aa818b25-b682-4a8a-a789-2639aec41e65}, !- Handle
  {50be7991-839e-4270-8ce1-30d8a4ac2ea7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {552197d9-2296-4123-8ff8-fea3af66875b}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {50be7991-839e-4270-8ce1-30d8a4ac2ea7}, !- Thermal Zone
  {e3795179-6a24-4673-98d5-2a3b32ca709a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c5dc09d2-2860-4002-90bf-264433596e36}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {0853dd9c-3c31-4e30-aba7-0c346bc150e3}, !- Handle
  Space Function Office - enclosed Thermostat 2, !- Name
  {30b655b2-d964-491d-8403-4fd913a739e7}, !- Heating Setpoint Temperature Schedule Name
  {ffe4b32d-1ba7-480f-9d72-ad08685b1cd0}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {0458be19-a0b2-4e32-b9a0-b69ceefc8c21}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {030c431b-d803-4144-887d-d4b52717de79}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6cbbfb02-4441-42ad-adee-05fbee6f1b0a}, !- Plant Side Inlet Node Name
  {21bdbd0c-6f09-4be0-9a92-dbc9b6b10966}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6ed7b0cd-e0c4-4eaf-b26d-5aa8c8dcf38b}, !- Demand Side Inlet Node Name
  {aafa9998-5e5c-41de-89c6-53f7d98e78f1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0a7f1138-9d26-4973-a4f1-20af701a83d6}, !- Demand Mixer Name
  {3eac6d86-dde7-4ebf-b3b4-397613308b35}, !- Demand Splitter Name
  {ff0b8532-2e0a-4f81-9284-8e75ac63d355}, !- Supply Mixer Name
  {0573d370-8596-4b69-9103-27f45912e864}; !- Supply Splitter Name

OS:Sizing:Plant,
  {5e2f8453-d616-421a-8dfe-eab8bffb0a00}, !- Handle
  {0458be19-a0b2-4e32-b9a0-b69ceefc8c21}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a05996a8-0f22-447c-be52-76807eca671e}, !- Handle
  Node 26,                                !- Name
  {6cbbfb02-4441-42ad-adee-05fbee6f1b0a}, !- Inlet Port
  {dad2a7da-9547-463c-9c54-abd07446be08}; !- Outlet Port

OS:Node,
  {030c431b-d803-4144-887d-d4b52717de79}, !- Handle
  Node 27,                                !- Name
  {cc25ae52-4f04-41ef-96da-c6b81e95be4b}, !- Inlet Port
  {21bdbd0c-6f09-4be0-9a92-dbc9b6b10966}; !- Outlet Port

OS:Node,
  {467eef07-09c5-4177-8c90-c6c45999e93a}, !- Handle
  Node 28,                                !- Name
  {afe9e514-58c6-4b2a-8579-30bfe907955c}, !- Inlet Port
  {2212343f-d782-412b-884d-1b3f48d29315}; !- Outlet Port

OS:Connector:Mixer,
  {ff0b8532-2e0a-4f81-9284-8e75ac63d355}, !- Handle
  Connector Mixer 1,                      !- Name
  {458ebc82-e059-41a4-b9a5-5c170a63d9ab}, !- Outlet Branch Name
  {fd2a0aab-08ab-4e7e-a91b-50ef1684a069}, !- Inlet Branch Name 1
  {523b9016-57c0-4c87-a39b-181bd12278ba}, !- Inlet Branch Name 2
  {6e7711ad-8ec8-4627-92c2-b7dd2eb504fa}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {0573d370-8596-4b69-9103-27f45912e864}, !- Handle
  Connector Splitter 1,                   !- Name
  {02c25416-45f3-45df-8059-fbc241ac99f3}, !- Inlet Branch Name
  {afe9e514-58c6-4b2a-8579-30bfe907955c}, !- Outlet Branch Name 1
  {4ecae4b4-3b63-4904-bb3a-aa08a950dda7}, !- Outlet Branch Name 2
  {803b9cfa-279c-40fc-b469-d71bbf7efa89}; !- Outlet Branch Name 3

OS:Connection,
  {6cbbfb02-4441-42ad-adee-05fbee6f1b0a}, !- Handle
  {77b8d114-8024-45ec-a3a0-ce0bb26ec144}, !- Name
  {0458be19-a0b2-4e32-b9a0-b69ceefc8c21}, !- Source Object
  14,                                     !- Outlet Port
  {a05996a8-0f22-447c-be52-76807eca671e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe9e514-58c6-4b2a-8579-30bfe907955c}, !- Handle
  {480f7c2a-8035-481a-9305-6d45c15543d1}, !- Name
  {0573d370-8596-4b69-9103-27f45912e864}, !- Source Object
  3,                                      !- Outlet Port
  {467eef07-09c5-4177-8c90-c6c45999e93a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21bdbd0c-6f09-4be0-9a92-dbc9b6b10966}, !- Handle
  {20a16ce1-73af-403f-a2ed-0c6590c13227}, !- Name
  {030c431b-d803-4144-887d-d4b52717de79}, !- Source Object
  3,                                      !- Outlet Port
  {0458be19-a0b2-4e32-b9a0-b69ceefc8c21}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {544d1920-25e4-4813-b25d-d8094a5910b7}, !- Handle
  Node 29,                                !- Name
  {6ed7b0cd-e0c4-4eaf-b26d-5aa8c8dcf38b}, !- Inlet Port
  {22359f0c-7112-4731-a656-4e34c4cd393e}; !- Outlet Port

OS:Node,
  {875c3f7f-6c80-4749-8d1f-c70785ce6293}, !- Handle
  Node 30,                                !- Name
  {9b515493-635d-480a-ba65-936d332ee6f8}, !- Inlet Port
  {aafa9998-5e5c-41de-89c6-53f7d98e78f1}; !- Outlet Port

OS:Node,
  {46debaf2-aa72-441c-8656-5acc7716cf1a}, !- Handle
  Node 31,                                !- Name
  {f5c59aa6-292f-41cf-b621-063f35d03e58}, !- Inlet Port
  {d29f635a-7112-415e-a7b6-cfae3bb2107d}; !- Outlet Port

OS:Connector:Mixer,
  {0a7f1138-9d26-4973-a4f1-20af701a83d6}, !- Handle
  Connector Mixer 2,                      !- Name
  {9b515493-635d-480a-ba65-936d332ee6f8}, !- Outlet Branch Name
  {3043714c-7d9d-46ea-acb4-55c60f6b2d56}, !- Inlet Branch Name 1
  {c3cc9274-65e1-4694-9857-b01257bcc5b4}, !- Inlet Branch Name 2
  {23314279-305b-45c7-ab7e-d72f592af77e}, !- Inlet Branch Name 3
  {e5c36a45-f27b-4215-90c2-ada8b393056f}, !- Inlet Branch Name 4
  {23ab75e6-6310-4432-ae33-5a0cbd8f4d02}, !- Inlet Branch Name 5
  {fbf4d391-af78-4845-b22c-17245c82b5ea}, !- Inlet Branch Name 6
  {fcd9f7e4-53df-4b42-8baf-a31cd38e66f7}, !- Inlet Branch Name 7
  {25151ace-ef3e-439e-83fc-6ca86b339c38}, !- Inlet Branch Name 8
  {0f371338-9b93-4dd4-9021-b5fe7aeb63b6}, !- Inlet Branch Name 9
  {62ec4bb7-fdf8-4697-af63-bc7870727c70}, !- Inlet Branch Name 10
  {8019c04b-5f3e-47e6-906a-254afd075335}, !- Inlet Branch Name 11
  {22d9c961-aba7-4c26-acf7-e09b6c8a40d0}, !- Inlet Branch Name 12
  {2d8d6a9e-2dca-4e39-b766-ca14d161dcd0}, !- Inlet Branch Name 13
  {50219053-6c68-4f0e-86a1-fabc745dacd1}, !- Inlet Branch Name 14
  {b9f382ca-3dee-4420-951e-7fbfb8053caa}, !- Inlet Branch Name 15
  {5fcfd089-921d-4142-b7a8-87b43468c721}, !- Inlet Branch Name 16
  {15854a57-eca1-4cc3-8d81-fbcf2334f6d6}, !- Inlet Branch Name 17
  {d9bb8adb-bf76-4877-8083-478fde82d604}, !- Inlet Branch Name 18
  {3621e2d8-c15b-40d6-844b-60be30a3c42b}, !- Inlet Branch Name 19
  {accf5426-3690-4889-bfcb-05413132465a}, !- Inlet Branch Name 20
  {5be5cf6e-6e75-4897-9fd3-c9fdb0fd0eee}, !- Inlet Branch Name 21
  {84e684cd-25d2-42da-b27d-73c6cee023b0}, !- Inlet Branch Name 22
  {8e5f540d-8b0d-4c3c-b38f-8c4dff7c126e}, !- Inlet Branch Name 23
  {4f55a2e3-c45f-4f95-ac98-86e41431680f}, !- Inlet Branch Name 24
  {520aed42-32cf-4b65-ba37-93d3102b69a8}; !- Inlet Branch Name 25

OS:Connector:Splitter,
  {3eac6d86-dde7-4ebf-b3b4-397613308b35}, !- Handle
  Connector Splitter 2,                   !- Name
  {22359f0c-7112-4731-a656-4e34c4cd393e}, !- Inlet Branch Name
  {f5c59aa6-292f-41cf-b621-063f35d03e58}, !- Outlet Branch Name 1
  {d81312d0-fa84-42b2-a1d5-c3968f805f45}, !- Outlet Branch Name 2
  {5fd12567-79c3-4fd2-9a6f-c131bb73fd0e}, !- Outlet Branch Name 3
  {b7a3e281-8cbe-401b-8db8-e5d39eb7f796}, !- Outlet Branch Name 4
  {8cb1b490-b07d-4f7e-8616-c1ad7405ead5}, !- Outlet Branch Name 5
  {e33a4c9a-bef8-41fc-a1f7-0bc5d1509b16}, !- Outlet Branch Name 6
  {ef6fb0b0-876f-4b61-96ab-0b7e3f40814e}, !- Outlet Branch Name 7
  {7b3ffa95-9af0-4937-8ab6-5168d786a2e6}, !- Outlet Branch Name 8
  {7509e24c-c5f7-4a54-a231-b23eb4cc748d}, !- Outlet Branch Name 9
  {52f02a35-4108-4b1b-b8a0-8c22cc02e2cd}, !- Outlet Branch Name 10
  {ae18194e-041d-4135-b33a-85a9978741ee}, !- Outlet Branch Name 11
  {bce7e03a-b434-423b-823e-3c109c52ca85}, !- Outlet Branch Name 12
  {7ae20a95-ed5c-468d-a1a6-2cee6c21ec13}, !- Outlet Branch Name 13
  {686fb1d3-71ac-49f0-b919-4052ac1cdb14}, !- Outlet Branch Name 14
  {8dd1aa4c-be6a-4f6b-abef-f96b7bdee1f6}, !- Outlet Branch Name 15
  {dfa0e52c-7510-44c4-bd0d-c0164fd6413d}, !- Outlet Branch Name 16
  {89899e41-685d-40ba-a3b5-3f54c4be742b}, !- Outlet Branch Name 17
  {81da5640-69b4-4565-8937-6f29c2424ded}, !- Outlet Branch Name 18
  {ee7f695d-e5b1-45f6-a9f5-d19ae2c7359e}, !- Outlet Branch Name 19
  {8a7017eb-143b-4087-9226-47aa380c5ba7}, !- Outlet Branch Name 20
  {948f7b4d-a535-4dc8-bd6d-69c7a8d06be4}, !- Outlet Branch Name 21
  {e7eefa93-1399-402e-9eb2-bfb244545dd7}, !- Outlet Branch Name 22
  {b322c140-fdc3-4d34-8ed0-280b3948ca9d}, !- Outlet Branch Name 23
  {1f46d722-98c6-47bb-9fef-8e16824a986e}, !- Outlet Branch Name 24
  {1374c3e2-a535-4e0a-b238-8f7a018061ea}; !- Outlet Branch Name 25

OS:Connection,
  {6ed7b0cd-e0c4-4eaf-b26d-5aa8c8dcf38b}, !- Handle
  {ce7cfebf-f1a4-47e9-a12b-345c3c45d498}, !- Name
  {0458be19-a0b2-4e32-b9a0-b69ceefc8c21}, !- Source Object
  17,                                     !- Outlet Port
  {544d1920-25e4-4813-b25d-d8094a5910b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22359f0c-7112-4731-a656-4e34c4cd393e}, !- Handle
  {1c5e4b26-502b-4931-9faa-d822f4e012e8}, !- Name
  {544d1920-25e4-4813-b25d-d8094a5910b7}, !- Source Object
  3,                                      !- Outlet Port
  {3eac6d86-dde7-4ebf-b3b4-397613308b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c59aa6-292f-41cf-b621-063f35d03e58}, !- Handle
  {94cd4963-47b9-423f-85f7-6e48821c83ab}, !- Name
  {3eac6d86-dde7-4ebf-b3b4-397613308b35}, !- Source Object
  3,                                      !- Outlet Port
  {46debaf2-aa72-441c-8656-5acc7716cf1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b515493-635d-480a-ba65-936d332ee6f8}, !- Handle
  {8a77cf81-81e7-462e-b8b5-5108e7b3b1d1}, !- Name
  {0a7f1138-9d26-4973-a4f1-20af701a83d6}, !- Source Object
  2,                                      !- Outlet Port
  {875c3f7f-6c80-4749-8d1f-c70785ce6293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aafa9998-5e5c-41de-89c6-53f7d98e78f1}, !- Handle
  {688dc932-c634-41e1-82d4-218852a6efbd}, !- Name
  {875c3f7f-6c80-4749-8d1f-c70785ce6293}, !- Source Object
  3,                                      !- Outlet Port
  {0458be19-a0b2-4e32-b9a0-b69ceefc8c21}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {92077485-c8d1-4167-ad2d-fae4ec282dd8}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {dad2a7da-9547-463c-9c54-abd07446be08}, !- Inlet Node Name
  {e0734dff-7c52-4ace-8bae-6c635609a499}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Boiler:HotWater,
  {e39dfce7-e1d8-4a98-910b-1a97cc8d3c3b}, !- Handle
  Primary Boiler 432kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  126577.148106426,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {bd1b54df-e04f-49f1-940b-cf742a60afb1}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {2212343f-d782-412b-884d-1b3f48d29315}, !- Boiler Water Inlet Node Name
  {efa3c650-2378-4ceb-a458-d15ac910897e}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Boiler:HotWater,
  {f34c532c-4045-46a0-a26e-50cc4d65fa0d}, !- Handle
  Secondary Boiler 432kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  126577.148106426,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {ef99ddd9-8dc4-4157-b8e4-2e935d9c26be}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {70cc4b68-01d6-4f0b-b546-59038292f9df}, !- Boiler Water Inlet Node Name
  {e2d746d6-22f6-4bf3-b62e-ce2ddd20bedb}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {246dfdb0-e5ac-4eb3-992a-a9de2f05467c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {62c6b451-02a4-46ae-95a5-1454567f89f9}, !- Inlet Node Name
  {ab600808-defd-4058-9a2a-43859c3e97e6}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ef619d74-7379-4219-810c-30b0b3c1b2e2}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {d76b897a-5786-427b-b1af-8a5aec0942ab}, !- Inlet Node Name
  {cc25ae52-4f04-41ef-96da-c6b81e95be4b}; !- Outlet Node Name

OS:Node,
  {ad205830-58a9-4637-92c0-e990cde2a735}, !- Handle
  Node 32,                                !- Name
  {e0734dff-7c52-4ace-8bae-6c635609a499}, !- Inlet Port
  {02c25416-45f3-45df-8059-fbc241ac99f3}; !- Outlet Port

OS:Connection,
  {dad2a7da-9547-463c-9c54-abd07446be08}, !- Handle
  {98d19cff-b47c-480e-a253-39846b131afd}, !- Name
  {a05996a8-0f22-447c-be52-76807eca671e}, !- Source Object
  3,                                      !- Outlet Port
  {92077485-c8d1-4167-ad2d-fae4ec282dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0734dff-7c52-4ace-8bae-6c635609a499}, !- Handle
  {5666ce51-e97d-4a4f-9ae7-8f58fe72f31c}, !- Name
  {92077485-c8d1-4167-ad2d-fae4ec282dd8}, !- Source Object
  3,                                      !- Outlet Port
  {ad205830-58a9-4637-92c0-e990cde2a735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02c25416-45f3-45df-8059-fbc241ac99f3}, !- Handle
  {60b1c7d0-9728-4e64-b842-408f2def3f78}, !- Name
  {ad205830-58a9-4637-92c0-e990cde2a735}, !- Source Object
  3,                                      !- Outlet Port
  {0573d370-8596-4b69-9103-27f45912e864}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aec5aa57-e6e0-4dab-8e00-e941cddf1bde}, !- Handle
  Node 33,                                !- Name
  {efa3c650-2378-4ceb-a458-d15ac910897e}, !- Inlet Port
  {fd2a0aab-08ab-4e7e-a91b-50ef1684a069}; !- Outlet Port

OS:Connection,
  {2212343f-d782-412b-884d-1b3f48d29315}, !- Handle
  {92ee294f-50b9-4be6-a28b-81db0a45da0f}, !- Name
  {467eef07-09c5-4177-8c90-c6c45999e93a}, !- Source Object
  3,                                      !- Outlet Port
  {e39dfce7-e1d8-4a98-910b-1a97cc8d3c3b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {efa3c650-2378-4ceb-a458-d15ac910897e}, !- Handle
  {7fe7f0cc-f3af-4b28-9ad6-c85bbf8af412}, !- Name
  {e39dfce7-e1d8-4a98-910b-1a97cc8d3c3b}, !- Source Object
  13,                                     !- Outlet Port
  {aec5aa57-e6e0-4dab-8e00-e941cddf1bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd2a0aab-08ab-4e7e-a91b-50ef1684a069}, !- Handle
  {d5c39444-8f3a-43a5-b93d-c2c5fd3d37cb}, !- Name
  {aec5aa57-e6e0-4dab-8e00-e941cddf1bde}, !- Source Object
  3,                                      !- Outlet Port
  {ff0b8532-2e0a-4f81-9284-8e75ac63d355}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {370e0c14-afd3-4e5c-b4cb-aa10ac639cb5}, !- Handle
  Node 34,                                !- Name
  {4ecae4b4-3b63-4904-bb3a-aa08a950dda7}, !- Inlet Port
  {70cc4b68-01d6-4f0b-b546-59038292f9df}; !- Outlet Port

OS:Connection,
  {4ecae4b4-3b63-4904-bb3a-aa08a950dda7}, !- Handle
  {ef42ea20-df8a-4d65-b068-adbdfa8f14ac}, !- Name
  {0573d370-8596-4b69-9103-27f45912e864}, !- Source Object
  4,                                      !- Outlet Port
  {370e0c14-afd3-4e5c-b4cb-aa10ac639cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2988e17-455a-47ce-95ba-25d37c90ac10}, !- Handle
  Node 35,                                !- Name
  {e2d746d6-22f6-4bf3-b62e-ce2ddd20bedb}, !- Inlet Port
  {523b9016-57c0-4c87-a39b-181bd12278ba}; !- Outlet Port

OS:Connection,
  {70cc4b68-01d6-4f0b-b546-59038292f9df}, !- Handle
  {f0d42235-5723-41e9-b73a-4dcad0867d8b}, !- Name
  {370e0c14-afd3-4e5c-b4cb-aa10ac639cb5}, !- Source Object
  3,                                      !- Outlet Port
  {f34c532c-4045-46a0-a26e-50cc4d65fa0d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e2d746d6-22f6-4bf3-b62e-ce2ddd20bedb}, !- Handle
  {f9afac5d-d2a4-4910-9b3f-154179d831a2}, !- Name
  {f34c532c-4045-46a0-a26e-50cc4d65fa0d}, !- Source Object
  13,                                     !- Outlet Port
  {f2988e17-455a-47ce-95ba-25d37c90ac10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523b9016-57c0-4c87-a39b-181bd12278ba}, !- Handle
  {43ffed78-8816-416a-af12-d1a12f811338}, !- Name
  {f2988e17-455a-47ce-95ba-25d37c90ac10}, !- Source Object
  3,                                      !- Outlet Port
  {ff0b8532-2e0a-4f81-9284-8e75ac63d355}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {29fca975-a2af-43b1-9ec3-8343af459428}, !- Handle
  Node 36,                                !- Name
  {803b9cfa-279c-40fc-b469-d71bbf7efa89}, !- Inlet Port
  {62c6b451-02a4-46ae-95a5-1454567f89f9}; !- Outlet Port

OS:Connection,
  {803b9cfa-279c-40fc-b469-d71bbf7efa89}, !- Handle
  {5ef19448-2748-4350-bee0-f57091919961}, !- Name
  {0573d370-8596-4b69-9103-27f45912e864}, !- Source Object
  5,                                      !- Outlet Port
  {29fca975-a2af-43b1-9ec3-8343af459428}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19219819-5b19-49b6-9430-ff476d66a794}, !- Handle
  Node 37,                                !- Name
  {ab600808-defd-4058-9a2a-43859c3e97e6}, !- Inlet Port
  {6e7711ad-8ec8-4627-92c2-b7dd2eb504fa}; !- Outlet Port

OS:Connection,
  {62c6b451-02a4-46ae-95a5-1454567f89f9}, !- Handle
  {7e785404-7aef-4e7e-957f-f5ed1b36e4ad}, !- Name
  {29fca975-a2af-43b1-9ec3-8343af459428}, !- Source Object
  3,                                      !- Outlet Port
  {246dfdb0-e5ac-4eb3-992a-a9de2f05467c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab600808-defd-4058-9a2a-43859c3e97e6}, !- Handle
  {a59c5fd0-2a94-4938-bfb2-d72f3854e709}, !- Name
  {246dfdb0-e5ac-4eb3-992a-a9de2f05467c}, !- Source Object
  3,                                      !- Outlet Port
  {19219819-5b19-49b6-9430-ff476d66a794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e7711ad-8ec8-4627-92c2-b7dd2eb504fa}, !- Handle
  {7c570077-42f7-43b1-a0cb-c1f4cb01f69c}, !- Name
  {19219819-5b19-49b6-9430-ff476d66a794}, !- Source Object
  3,                                      !- Outlet Port
  {ff0b8532-2e0a-4f81-9284-8e75ac63d355}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {40cebe2e-cb29-4c88-99c0-3a78f5932e54}, !- Handle
  Node 38,                                !- Name
  {458ebc82-e059-41a4-b9a5-5c170a63d9ab}, !- Inlet Port
  {d76b897a-5786-427b-b1af-8a5aec0942ab}; !- Outlet Port

OS:Connection,
  {458ebc82-e059-41a4-b9a5-5c170a63d9ab}, !- Handle
  {54948b20-ff41-48ea-8b15-9acd35b80f48}, !- Name
  {ff0b8532-2e0a-4f81-9284-8e75ac63d355}, !- Source Object
  2,                                      !- Outlet Port
  {40cebe2e-cb29-4c88-99c0-3a78f5932e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d76b897a-5786-427b-b1af-8a5aec0942ab}, !- Handle
  {e3914b0f-9c92-4cef-ae4e-97ef259e7a17}, !- Name
  {40cebe2e-cb29-4c88-99c0-3a78f5932e54}, !- Source Object
  3,                                      !- Outlet Port
  {ef619d74-7379-4219-810c-30b0b3c1b2e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc25ae52-4f04-41ef-96da-c6b81e95be4b}, !- Handle
  {529d19eb-eec2-4ac0-9c40-de020e194694}, !- Name
  {ef619d74-7379-4219-810c-30b0b3c1b2e2}, !- Source Object
  3,                                      !- Outlet Port
  {030c431b-d803-4144-887d-d4b52717de79}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {d36b8fe3-226a-46e3-9430-0e7b581bdd31}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {030c431b-d803-4144-887d-d4b52717de79}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {b6dc320f-144d-4f39-a2e5-02bb1bf6dff5}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {afb37f73-7474-4c1f-989f-e50c87f113cf}, !- Availability Schedule
  {f915b768-f105-4552-9ff9-2451ebc238c6}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {50e7ef0e-3963-4fa6-86db-bbfe5567b789}, !- Supply Side Inlet Node Name
  {3eb86ae4-39bc-49c6-b9d0-2ddde8f9f684}, !- Demand Side Outlet Node Name
  {4770e5e0-9b71-4a21-abe0-069abcc197a5}, !- Demand Side Inlet Node A
  {ef0d4321-9465-4341-8093-2ee1bc2f3eed}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e083129f-8ea1-4bde-bdf9-222a86854694}, !- Demand Mixer Name
  {c345f42c-a85a-49da-bc83-0c02af61a062}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c0b470e8-d833-4aa6-bf0d-99fc797edee2}, !- Handle
  Node 39,                                !- Name
  {50e7ef0e-3963-4fa6-86db-bbfe5567b789}, !- Inlet Port
  {9088d57f-798e-4a26-9cda-23281d1cd772}; !- Outlet Port

OS:Node,
  {a9cc1cba-9423-4b8f-b25b-0a584c8b313b}, !- Handle
  Node 40,                                !- Name
  {8d9dcdc3-31be-4969-86e3-6f574fcf3c02}, !- Inlet Port
  {ef0d4321-9465-4341-8093-2ee1bc2f3eed}; !- Outlet Port

OS:Connection,
  {50e7ef0e-3963-4fa6-86db-bbfe5567b789}, !- Handle
  {0dfcd214-2c92-407c-a949-348d6f0cb3fa}, !- Name
  {b6dc320f-144d-4f39-a2e5-02bb1bf6dff5}, !- Source Object
  8,                                      !- Outlet Port
  {c0b470e8-d833-4aa6-bf0d-99fc797edee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef0d4321-9465-4341-8093-2ee1bc2f3eed}, !- Handle
  {18eb9762-a7c8-4037-a069-365bceb77d0e}, !- Name
  {a9cc1cba-9423-4b8f-b25b-0a584c8b313b}, !- Source Object
  3,                                      !- Outlet Port
  {b6dc320f-144d-4f39-a2e5-02bb1bf6dff5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {74c75130-8456-475b-910c-28204a26e00d}, !- Handle
  Node 41,                                !- Name
  {4770e5e0-9b71-4a21-abe0-069abcc197a5}, !- Inlet Port
  {c5fa1ac8-9ea5-4126-8687-6877cab25c5f}; !- Outlet Port

OS:Node,
  {fa67f9e5-1864-4ace-8921-19ee53cf5886}, !- Handle
  Node 42,                                !- Name
  {ae3d43fa-032f-4d4e-a74f-2a9e8dbf4e1a}, !- Inlet Port
  {3eb86ae4-39bc-49c6-b9d0-2ddde8f9f684}; !- Outlet Port

OS:Node,
  {ddcd7b10-9e1f-4a95-89b8-5062610c9796}, !- Handle
  Node 43,                                !- Name
  {daa17f8c-b5e5-438b-a864-06167806863f}, !- Inlet Port
  {c795d65c-63cc-4b29-8260-123671f93f2d}; !- Outlet Port

OS:Connection,
  {4770e5e0-9b71-4a21-abe0-069abcc197a5}, !- Handle
  {10b1e5a0-ffbb-49ad-bc5a-2f8b3845d1a3}, !- Name
  {b6dc320f-144d-4f39-a2e5-02bb1bf6dff5}, !- Source Object
  10,                                     !- Outlet Port
  {74c75130-8456-475b-910c-28204a26e00d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eb86ae4-39bc-49c6-b9d0-2ddde8f9f684}, !- Handle
  {15e1eaf7-6a38-415c-998c-e0a466d9d1da}, !- Name
  {fa67f9e5-1864-4ace-8921-19ee53cf5886}, !- Source Object
  3,                                      !- Outlet Port
  {b6dc320f-144d-4f39-a2e5-02bb1bf6dff5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c345f42c-a85a-49da-bc83-0c02af61a062}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {c5fa1ac8-9ea5-4126-8687-6877cab25c5f}, !- Inlet Node Name
  {263d7605-cbe8-42a2-90ac-057f47be93f3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e083129f-8ea1-4bde-bdf9-222a86854694}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {ae3d43fa-032f-4d4e-a74f-2a9e8dbf4e1a}, !- Outlet Node Name
  {b8dd151b-c1f9-4950-a953-d0238468db12}; !- Inlet Node Name 1

OS:Connection,
  {c5fa1ac8-9ea5-4126-8687-6877cab25c5f}, !- Handle
  {07076851-3874-4ce9-8c9a-e313e9eb424a}, !- Name
  {74c75130-8456-475b-910c-28204a26e00d}, !- Source Object
  3,                                      !- Outlet Port
  {c345f42c-a85a-49da-bc83-0c02af61a062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3d43fa-032f-4d4e-a74f-2a9e8dbf4e1a}, !- Handle
  {3c29b287-4158-4a2d-b894-64b626637e9e}, !- Name
  {e083129f-8ea1-4bde-bdf9-222a86854694}, !- Source Object
  2,                                      !- Outlet Port
  {fa67f9e5-1864-4ace-8921-19ee53cf5886}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {db16dd98-d52f-47ff-a322-89269f2092f9}, !- Handle
  {b6dc320f-144d-4f39-a2e5-02bb1bf6dff5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {7efd7e8c-1147-477d-a153-409ee18abe72}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4965fb25-08b7-4d85-8220-767df39edb88}, !- Air Inlet Node Name
  {8d9dcdc3-31be-4969-86e3-6f574fcf3c02}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {fb893e51-9cfd-47a9-8ffb-509e9aa6309b}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3ddff512-188f-43df-9ed9-9b07cd19f7f8}, !- Air Inlet Node Name
  {18f8dc71-4438-45a3-b6c0-d17ec16f0f55}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {55d9be08-26d1-411f-b017-a4d7993637b9}, !- Handle
  Coil Cooling DX Single Speed 1 39kBtu/hr 14.0SEER, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {24a3d402-96cf-4c78-ad05-8155c8c95971}, !- Air Inlet Node Name
  {cd010512-f68b-4f0c-afcb-84aa1770c388}, !- Air Outlet Node Name
  {83c43568-ace4-4dd6-b4ab-4435f46d9c68}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2fa7a5f8-7c98-4c04-862e-827a45f12a8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {12a3ca5d-6c50-4574-91ca-3becc7de0ae7}, !- Energy Input Ratio Function of Temperature Curve Name
  {ffe69280-bce8-44e3-a1ae-ef21e0ef29f5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3174b5c-f589-4039-a761-220dac39af79}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1d055825-20f9-4299-8194-69ad5d3e9a1c}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {32b41edd-2064-45e5-b269-ed302b024411}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd902b84-ea09-4f00-8652-b7514d46c379}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fa5cbc48-b414-4d00-9604-cbfe41720d9a}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c2876a6e-21b8-4e7c-85af-ba6272a41c44}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {68a349a7-017a-4880-bd3d-30ee585e035f}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {afb37f73-7474-4c1f-989f-e50c87f113cf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b29c36f2-2c12-44da-8e7f-20eafe1082e0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b29c36f2-2c12-44da-8e7f-20eafe1082e0}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {136c9033-235b-4d2c-82f0-8305aa322ad6}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {68a349a7-017a-4880-bd3d-30ee585e035f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {27649590-9d41-4c80-b6cf-ad2447898a00}, !- Mixed Air Node Name
  {06010a0d-bf81-4190-9742-e4bc0928df0d}, !- Outdoor Air Stream Node Name
  {b1c502cd-6d7a-4461-97cb-925b8250c74c}, !- Relief Air Stream Node Name
  {9088d57f-798e-4a26-9cda-23281d1cd772}; !- Return Air Stream Node Name

OS:Node,
  {d381149b-0302-492e-b05c-a2cfd75846bd}, !- Handle
  Node 44,                                !- Name
  ,                                       !- Inlet Port
  {06010a0d-bf81-4190-9742-e4bc0928df0d}; !- Outlet Port

OS:Connection,
  {06010a0d-bf81-4190-9742-e4bc0928df0d}, !- Handle
  {611111ec-f479-423c-8284-5cdc8c847bd5}, !- Name
  {d381149b-0302-492e-b05c-a2cfd75846bd}, !- Source Object
  3,                                      !- Outlet Port
  {136c9033-235b-4d2c-82f0-8305aa322ad6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {11f7ac04-36a0-4344-92c9-67a344a108d9}, !- Handle
  Node 45,                                !- Name
  {b1c502cd-6d7a-4461-97cb-925b8250c74c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1c502cd-6d7a-4461-97cb-925b8250c74c}, !- Handle
  {b0dd47e4-5abe-4750-a1dc-5cf64cacfff1}, !- Name
  {136c9033-235b-4d2c-82f0-8305aa322ad6}, !- Source Object
  7,                                      !- Outlet Port
  {11f7ac04-36a0-4344-92c9-67a344a108d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d9dcdc3-31be-4969-86e3-6f574fcf3c02}, !- Handle
  {4a50f4b6-1953-4577-81ff-a169a8418e4c}, !- Name
  {7efd7e8c-1147-477d-a153-409ee18abe72}, !- Source Object
  9,                                      !- Outlet Port
  {a9cc1cba-9423-4b8f-b25b-0a584c8b313b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed5c0ad2-d9dc-4e25-9328-49bbe89ebd2e}, !- Handle
  Node 46,                                !- Name
  {18f8dc71-4438-45a3-b6c0-d17ec16f0f55}, !- Inlet Port
  {4965fb25-08b7-4d85-8220-767df39edb88}; !- Outlet Port

OS:Connection,
  {18f8dc71-4438-45a3-b6c0-d17ec16f0f55}, !- Handle
  {bc4ddb50-c4c1-4779-ac3e-d3368a85654b}, !- Name
  {fb893e51-9cfd-47a9-8ffb-509e9aa6309b}, !- Source Object
  6,                                      !- Outlet Port
  {ed5c0ad2-d9dc-4e25-9328-49bbe89ebd2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4965fb25-08b7-4d85-8220-767df39edb88}, !- Handle
  {01a6d519-0ca5-4230-949e-d2d94dad26e5}, !- Name
  {ed5c0ad2-d9dc-4e25-9328-49bbe89ebd2e}, !- Source Object
  3,                                      !- Outlet Port
  {7efd7e8c-1147-477d-a153-409ee18abe72}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9e2735b7-15f7-455a-b2b3-cf5c72925219}, !- Handle
  Node 47,                                !- Name
  {cd010512-f68b-4f0c-afcb-84aa1770c388}, !- Inlet Port
  {3ddff512-188f-43df-9ed9-9b07cd19f7f8}; !- Outlet Port

OS:Connection,
  {cd010512-f68b-4f0c-afcb-84aa1770c388}, !- Handle
  {1fe61e6d-6aa4-4edb-a5fe-d43d9b0a6350}, !- Name
  {55d9be08-26d1-411f-b017-a4d7993637b9}, !- Source Object
  9,                                      !- Outlet Port
  {9e2735b7-15f7-455a-b2b3-cf5c72925219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ddff512-188f-43df-9ed9-9b07cd19f7f8}, !- Handle
  {aebdeed3-b591-441a-928b-340df218d092}, !- Name
  {9e2735b7-15f7-455a-b2b3-cf5c72925219}, !- Source Object
  3,                                      !- Outlet Port
  {fb893e51-9cfd-47a9-8ffb-509e9aa6309b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {57b1d9a4-7c28-4ee9-a8c4-22a2b66c1814}, !- Handle
  Node 48,                                !- Name
  {27649590-9d41-4c80-b6cf-ad2447898a00}, !- Inlet Port
  {24a3d402-96cf-4c78-ad05-8155c8c95971}; !- Outlet Port

OS:Connection,
  {9088d57f-798e-4a26-9cda-23281d1cd772}, !- Handle
  {c5bf5bc7-9c28-4dc8-bf13-e8e6a3054f1e}, !- Name
  {c0b470e8-d833-4aa6-bf0d-99fc797edee2}, !- Source Object
  3,                                      !- Outlet Port
  {136c9033-235b-4d2c-82f0-8305aa322ad6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {27649590-9d41-4c80-b6cf-ad2447898a00}, !- Handle
  {09540cae-96c5-4426-ba6b-0faefe595ad8}, !- Name
  {136c9033-235b-4d2c-82f0-8305aa322ad6}, !- Source Object
  5,                                      !- Outlet Port
  {57b1d9a4-7c28-4ee9-a8c4-22a2b66c1814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24a3d402-96cf-4c78-ad05-8155c8c95971}, !- Handle
  {a8adf3a3-cfbf-434b-98ce-15dea77f3b9a}, !- Name
  {57b1d9a4-7c28-4ee9-a8c4-22a2b66c1814}, !- Source Object
  3,                                      !- Outlet Port
  {55d9be08-26d1-411f-b017-a4d7993637b9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7f8b6f8b-4d26-4e2b-96e6-5226cfe3b40b}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bb5a5654-4fce-4cb6-9120-9ef61fd46259}, !- Control Zone Name
  {a9cc1cba-9423-4b8f-b25b-0a584c8b313b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6e91848c-0dc8-4df1-a1af-0e0c3a28135a}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {263d7605-cbe8-42a2-90ac-057f47be93f3}, !- Inlet Air Node Name
  {daa17f8c-b5e5-438b-a864-06167806863f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a5e82877-9429-4379-bdc9-34e82ab9e0d7}, !- Handle
  Node 49,                                !- Name
  {57d1c081-cb8e-4b98-b9d4-67a4bcb78a2f}, !- Inlet Port
  {b8dd151b-c1f9-4950-a953-d0238468db12}; !- Outlet Port

OS:Connection,
  {c795d65c-63cc-4b29-8260-123671f93f2d}, !- Handle
  {2786087e-fffd-4caf-bace-d2af3cc5c8b6}, !- Name
  {ddcd7b10-9e1f-4a95-89b8-5062610c9796}, !- Source Object
  3,                                      !- Outlet Port
  {4f299498-76cd-46d3-9e7c-15f005c56211}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57d1c081-cb8e-4b98-b9d4-67a4bcb78a2f}, !- Handle
  {e5fd94ef-ca0a-48aa-bb04-4eeafbf3a806}, !- Name
  {bb5a5654-4fce-4cb6-9120-9ef61fd46259}, !- Source Object
  12,                                     !- Outlet Port
  {a5e82877-9429-4379-bdc9-34e82ab9e0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8dd151b-c1f9-4950-a953-d0238468db12}, !- Handle
  {787d5fe2-2f9b-4cf0-8aaf-8e643505e997}, !- Name
  {a5e82877-9429-4379-bdc9-34e82ab9e0d7}, !- Source Object
  3,                                      !- Outlet Port
  {e083129f-8ea1-4bde-bdf9-222a86854694}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {263d7605-cbe8-42a2-90ac-057f47be93f3}, !- Handle
  {11c72ea7-f5fb-402d-92f8-8acac44a0c1c}, !- Name
  {c345f42c-a85a-49da-bc83-0c02af61a062}, !- Source Object
  3,                                      !- Outlet Port
  {6e91848c-0dc8-4df1-a1af-0e0c3a28135a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {daa17f8c-b5e5-438b-a864-06167806863f}, !- Handle
  {17b98417-d155-47c6-88b0-b0aaeb939012}, !- Name
  {6e91848c-0dc8-4df1-a1af-0e0c3a28135a}, !- Source Object
  4,                                      !- Outlet Port
  {ddcd7b10-9e1f-4a95-89b8-5062610c9796}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2a7bcc96-666b-4809-96d8-f547d4a7f9ce}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d29f635a-7112-415e-a7b6-cfae3bb2107d}, !- Water Inlet Node Name
  {78919c38-4308-47c5-85bc-129bec92d865}; !- Water Outlet Node Name

OS:Node,
  {44430374-2c0e-4aef-a5f0-2ea85a4badad}, !- Handle
  Node 50,                                !- Name
  {78919c38-4308-47c5-85bc-129bec92d865}, !- Inlet Port
  {3043714c-7d9d-46ea-acb4-55c60f6b2d56}; !- Outlet Port

OS:Connection,
  {d29f635a-7112-415e-a7b6-cfae3bb2107d}, !- Handle
  {34b14715-0960-4373-9c3e-11f8fe17c096}, !- Name
  {46debaf2-aa72-441c-8656-5acc7716cf1a}, !- Source Object
  3,                                      !- Outlet Port
  {2a7bcc96-666b-4809-96d8-f547d4a7f9ce}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {78919c38-4308-47c5-85bc-129bec92d865}, !- Handle
  {d0ab4db3-6f64-4395-88a5-458f8142e677}, !- Name
  {2a7bcc96-666b-4809-96d8-f547d4a7f9ce}, !- Source Object
  10,                                     !- Outlet Port
  {44430374-2c0e-4aef-a5f0-2ea85a4badad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3043714c-7d9d-46ea-acb4-55c60f6b2d56}, !- Handle
  {3bb39156-f6e1-48b2-8d83-30849f46cc0e}, !- Name
  {44430374-2c0e-4aef-a5f0-2ea85a4badad}, !- Source Object
  3,                                      !- Outlet Port
  {0a7f1138-9d26-4973-a4f1-20af701a83d6}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ceaa5575-b78e-43a5-83c6-af82de493b80}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {2a7bcc96-666b-4809-96d8-f547d4a7f9ce}; !- Heating Coil Name

OS:AirLoopHVAC,
  {d17d7c41-d76f-4b05-b7ed-692a4797fcd0}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {ecb26f78-fc91-4d77-a77e-0b2b67934b7e}, !- Availability Schedule
  {6948ed3d-35ca-4fe1-8275-6ab5927481ea}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3d8b5b7d-5e38-4588-8653-bfcff7b78253}, !- Supply Side Inlet Node Name
  {e8f52338-10b0-4b9f-92bd-bc8cd6a239f6}, !- Demand Side Outlet Node Name
  {8bb559f5-d7ec-4c4e-bbc1-717ab608633b}, !- Demand Side Inlet Node A
  {0900dbc6-2185-447c-a0a9-05f40142abe6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c37da412-1b67-4377-92d5-4ae1fa1a25c3}, !- Demand Mixer Name
  {aa2de7de-be8d-4350-ab0f-a4d939ebf079}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a5e7fce9-531f-49fa-8a29-5c3f7339358f}, !- Handle
  Node 51,                                !- Name
  {3d8b5b7d-5e38-4588-8653-bfcff7b78253}, !- Inlet Port
  {4bdea041-a23b-4790-9d77-8b7916dc08ea}; !- Outlet Port

OS:Node,
  {d07998ec-e630-48a5-baa3-3f0797d8664f}, !- Handle
  Node 52,                                !- Name
  {5da977ed-4cfb-4d83-8df1-d4db7a36cc37}, !- Inlet Port
  {0900dbc6-2185-447c-a0a9-05f40142abe6}; !- Outlet Port

OS:Connection,
  {3d8b5b7d-5e38-4588-8653-bfcff7b78253}, !- Handle
  {6cf3a9d8-e077-44a7-bf50-2170a7ec8d6e}, !- Name
  {d17d7c41-d76f-4b05-b7ed-692a4797fcd0}, !- Source Object
  8,                                      !- Outlet Port
  {a5e7fce9-531f-49fa-8a29-5c3f7339358f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0900dbc6-2185-447c-a0a9-05f40142abe6}, !- Handle
  {01057f50-4128-44dc-9ad8-142fe0ffdd0e}, !- Name
  {d07998ec-e630-48a5-baa3-3f0797d8664f}, !- Source Object
  3,                                      !- Outlet Port
  {d17d7c41-d76f-4b05-b7ed-692a4797fcd0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {46c7c7af-3d69-4736-b803-90074ce7434f}, !- Handle
  Node 53,                                !- Name
  {8bb559f5-d7ec-4c4e-bbc1-717ab608633b}, !- Inlet Port
  {d4ecc4d2-328f-4fc6-9c65-bc5922267fe3}; !- Outlet Port

OS:Node,
  {072fd016-61b2-4f59-9906-3779c8ec035e}, !- Handle
  Node 54,                                !- Name
  {b02a8905-92f4-4608-b0b4-b0e0c2d3344a}, !- Inlet Port
  {e8f52338-10b0-4b9f-92bd-bc8cd6a239f6}; !- Outlet Port

OS:Node,
  {b74afb1d-7eee-4e76-9052-7a31b95b1097}, !- Handle
  Node 55,                                !- Name
  {5cd72cc4-2d64-4e60-a65e-a64f82c166a0}, !- Inlet Port
  {0f9f779d-b1a4-44fb-b5b6-b5f3ccd87d41}; !- Outlet Port

OS:Connection,
  {8bb559f5-d7ec-4c4e-bbc1-717ab608633b}, !- Handle
  {14bb7816-2454-451d-a2a0-8b9ffe245101}, !- Name
  {d17d7c41-d76f-4b05-b7ed-692a4797fcd0}, !- Source Object
  10,                                     !- Outlet Port
  {46c7c7af-3d69-4736-b803-90074ce7434f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f52338-10b0-4b9f-92bd-bc8cd6a239f6}, !- Handle
  {518c458e-5832-49c0-a6c9-5bd6cfaef7a8}, !- Name
  {072fd016-61b2-4f59-9906-3779c8ec035e}, !- Source Object
  3,                                      !- Outlet Port
  {d17d7c41-d76f-4b05-b7ed-692a4797fcd0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aa2de7de-be8d-4350-ab0f-a4d939ebf079}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d4ecc4d2-328f-4fc6-9c65-bc5922267fe3}, !- Inlet Node Name
  {6464cb56-e2dc-45ba-8c73-db75e617ece2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c37da412-1b67-4377-92d5-4ae1fa1a25c3}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {b02a8905-92f4-4608-b0b4-b0e0c2d3344a}, !- Outlet Node Name
  {d599a8c2-aaf6-43ed-948b-ae41eaa0a05c}; !- Inlet Node Name 1

OS:Connection,
  {d4ecc4d2-328f-4fc6-9c65-bc5922267fe3}, !- Handle
  {a5c60216-56c7-449b-bbe9-99218d8037f2}, !- Name
  {46c7c7af-3d69-4736-b803-90074ce7434f}, !- Source Object
  3,                                      !- Outlet Port
  {aa2de7de-be8d-4350-ab0f-a4d939ebf079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b02a8905-92f4-4608-b0b4-b0e0c2d3344a}, !- Handle
  {4bbb56d4-28c7-4c8d-8bbc-4efbce2754e8}, !- Name
  {c37da412-1b67-4377-92d5-4ae1fa1a25c3}, !- Source Object
  2,                                      !- Outlet Port
  {072fd016-61b2-4f59-9906-3779c8ec035e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3cb661cd-15d8-4fd4-8c29-238935746468}, !- Handle
  {d17d7c41-d76f-4b05-b7ed-692a4797fcd0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {cf5640e1-c367-4290-8484-6aaa90a072aa}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {519281c8-02b3-492b-b1db-a8ae19a1c772}, !- Air Inlet Node Name
  {5da977ed-4cfb-4d83-8df1-d4db7a36cc37}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1573158e-70a1-46b0-a143-a8a1d1942a75}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7b601079-d346-445c-8499-e7fbf1891e2b}, !- Air Inlet Node Name
  {4ea71b80-cf28-46bc-ab30-71501c0332d0}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c1dcf3a3-19b2-418a-8904-5806de888052}, !- Handle
  Coil Cooling DX Single Speed 2 77kBtu/hr 9.7EER, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.33688816124677,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7e516b98-7ffd-4ea3-a1dc-8bfe939a7ac4}, !- Air Inlet Node Name
  {44ba8781-1b0e-4c03-a1f8-4ebeaeff42ca}, !- Air Outlet Node Name
  {e2a17f40-265c-4e74-8f1c-762d762659f4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {37ff47e0-fbf1-415d-b60f-594dd5ad2548}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {68ee9829-87d9-41c7-ae5b-4abb901cfe72}, !- Energy Input Ratio Function of Temperature Curve Name
  {291382bc-c8d2-4fd1-9b16-5b8186362bfe}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b543341c-a296-4f3b-aaa9-6d789c2ed3be}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d502710f-5329-4d97-a7d3-062f77ea34bf}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {50bc4154-df9d-4b37-aed3-01521660b703}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca841d46-7273-4d3a-8502-a02e8dadd6d5}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a791860-ac13-4798-ad56-85fe986f9b58}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2216dbf8-b58b-4759-984c-c40b96a22939}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e5ab0bf7-d19a-4e25-81a8-9fb142873615}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ecb26f78-fc91-4d77-a77e-0b2b67934b7e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c87013f7-8fbc-4318-bf21-21932094e69c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c87013f7-8fbc-4318-bf21-21932094e69c}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d1973bd4-f483-43a6-85ae-b2b5aa4d4053}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {e5ab0bf7-d19a-4e25-81a8-9fb142873615}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1df20302-02e6-4246-a425-08a58c17cec0}, !- Mixed Air Node Name
  {7931398d-d6eb-450b-a262-b7574279de7c}, !- Outdoor Air Stream Node Name
  {9bdf3153-d690-4fab-8795-72d2a00ad1c3}, !- Relief Air Stream Node Name
  {4bdea041-a23b-4790-9d77-8b7916dc08ea}; !- Return Air Stream Node Name

OS:Node,
  {6a031f77-2860-4f18-87f4-4e9568fe6329}, !- Handle
  Node 56,                                !- Name
  ,                                       !- Inlet Port
  {7931398d-d6eb-450b-a262-b7574279de7c}; !- Outlet Port

OS:Connection,
  {7931398d-d6eb-450b-a262-b7574279de7c}, !- Handle
  {7953a8f1-478a-4233-9587-48c162dff856}, !- Name
  {6a031f77-2860-4f18-87f4-4e9568fe6329}, !- Source Object
  3,                                      !- Outlet Port
  {d1973bd4-f483-43a6-85ae-b2b5aa4d4053}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05fc48d4-df4f-47ff-95db-de074e18416e}, !- Handle
  Node 57,                                !- Name
  {9bdf3153-d690-4fab-8795-72d2a00ad1c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bdf3153-d690-4fab-8795-72d2a00ad1c3}, !- Handle
  {82d2d9c3-6676-4604-bd39-2b2bac74a101}, !- Name
  {d1973bd4-f483-43a6-85ae-b2b5aa4d4053}, !- Source Object
  7,                                      !- Outlet Port
  {05fc48d4-df4f-47ff-95db-de074e18416e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5da977ed-4cfb-4d83-8df1-d4db7a36cc37}, !- Handle
  {12127bb9-02cd-40f3-83f2-57a67eb7ad33}, !- Name
  {cf5640e1-c367-4290-8484-6aaa90a072aa}, !- Source Object
  9,                                      !- Outlet Port
  {d07998ec-e630-48a5-baa3-3f0797d8664f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f32ec96-22a3-43c7-8708-8e00d065e273}, !- Handle
  Node 58,                                !- Name
  {4ea71b80-cf28-46bc-ab30-71501c0332d0}, !- Inlet Port
  {519281c8-02b3-492b-b1db-a8ae19a1c772}; !- Outlet Port

OS:Connection,
  {4ea71b80-cf28-46bc-ab30-71501c0332d0}, !- Handle
  {8b514480-de86-479b-aaf0-001004be060a}, !- Name
  {1573158e-70a1-46b0-a143-a8a1d1942a75}, !- Source Object
  6,                                      !- Outlet Port
  {3f32ec96-22a3-43c7-8708-8e00d065e273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {519281c8-02b3-492b-b1db-a8ae19a1c772}, !- Handle
  {cc70fbf7-085c-4287-8beb-3d0108cd09c3}, !- Name
  {3f32ec96-22a3-43c7-8708-8e00d065e273}, !- Source Object
  3,                                      !- Outlet Port
  {cf5640e1-c367-4290-8484-6aaa90a072aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8728fda8-4035-4f92-8fac-fcb577092791}, !- Handle
  Node 59,                                !- Name
  {44ba8781-1b0e-4c03-a1f8-4ebeaeff42ca}, !- Inlet Port
  {7b601079-d346-445c-8499-e7fbf1891e2b}; !- Outlet Port

OS:Connection,
  {44ba8781-1b0e-4c03-a1f8-4ebeaeff42ca}, !- Handle
  {c98ad071-c66d-452c-9656-5360dea67db6}, !- Name
  {c1dcf3a3-19b2-418a-8904-5806de888052}, !- Source Object
  9,                                      !- Outlet Port
  {8728fda8-4035-4f92-8fac-fcb577092791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b601079-d346-445c-8499-e7fbf1891e2b}, !- Handle
  {c96ba2be-57f5-4072-a668-eaf23163fcd6}, !- Name
  {8728fda8-4035-4f92-8fac-fcb577092791}, !- Source Object
  3,                                      !- Outlet Port
  {1573158e-70a1-46b0-a143-a8a1d1942a75}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b7a4aaa5-c1ed-47f8-bc71-9d68972324cc}, !- Handle
  Node 60,                                !- Name
  {1df20302-02e6-4246-a425-08a58c17cec0}, !- Inlet Port
  {7e516b98-7ffd-4ea3-a1dc-8bfe939a7ac4}; !- Outlet Port

OS:Connection,
  {4bdea041-a23b-4790-9d77-8b7916dc08ea}, !- Handle
  {c4f3f8e2-ea59-4ae5-ac60-b7e7daa375eb}, !- Name
  {a5e7fce9-531f-49fa-8a29-5c3f7339358f}, !- Source Object
  3,                                      !- Outlet Port
  {d1973bd4-f483-43a6-85ae-b2b5aa4d4053}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1df20302-02e6-4246-a425-08a58c17cec0}, !- Handle
  {51185025-5c9e-4862-a110-651b67a8eec8}, !- Name
  {d1973bd4-f483-43a6-85ae-b2b5aa4d4053}, !- Source Object
  5,                                      !- Outlet Port
  {b7a4aaa5-c1ed-47f8-bc71-9d68972324cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e516b98-7ffd-4ea3-a1dc-8bfe939a7ac4}, !- Handle
  {ec68121f-0181-4603-a423-8981f6387c1a}, !- Name
  {b7a4aaa5-c1ed-47f8-bc71-9d68972324cc}, !- Source Object
  3,                                      !- Outlet Port
  {c1dcf3a3-19b2-418a-8904-5806de888052}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5c477779-7588-429f-a095-289da00133ab}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e1a367b0-7902-427b-9d45-2d94b3f76d57}, !- Control Zone Name
  {d07998ec-e630-48a5-baa3-3f0797d8664f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1f892dfc-7fd3-49ee-b70a-df1ee6240995}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {6464cb56-e2dc-45ba-8c73-db75e617ece2}, !- Inlet Air Node Name
  {5cd72cc4-2d64-4e60-a65e-a64f82c166a0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b852dd3e-6af6-45c7-9b83-4c229f2dcd0d}, !- Handle
  Node 61,                                !- Name
  {f5fd2871-588e-40ab-8260-40a96f64862e}, !- Inlet Port
  {d599a8c2-aaf6-43ed-948b-ae41eaa0a05c}; !- Outlet Port

OS:Connection,
  {0f9f779d-b1a4-44fb-b5b6-b5f3ccd87d41}, !- Handle
  {83807760-a1d7-47ab-8af2-be64f6319933}, !- Name
  {b74afb1d-7eee-4e76-9052-7a31b95b1097}, !- Source Object
  3,                                      !- Outlet Port
  {b2d7deae-77f3-4181-a8d8-af9d2fb1050b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5fd2871-588e-40ab-8260-40a96f64862e}, !- Handle
  {56f47a8c-389b-42ad-80b6-8caa04bf3003}, !- Name
  {e1a367b0-7902-427b-9d45-2d94b3f76d57}, !- Source Object
  12,                                     !- Outlet Port
  {b852dd3e-6af6-45c7-9b83-4c229f2dcd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d599a8c2-aaf6-43ed-948b-ae41eaa0a05c}, !- Handle
  {a72b1580-71c7-418e-b436-96e6bb86b2b2}, !- Name
  {b852dd3e-6af6-45c7-9b83-4c229f2dcd0d}, !- Source Object
  3,                                      !- Outlet Port
  {c37da412-1b67-4377-92d5-4ae1fa1a25c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6464cb56-e2dc-45ba-8c73-db75e617ece2}, !- Handle
  {a4e7f7ae-d07e-424a-b974-dbe035cc70a4}, !- Name
  {aa2de7de-be8d-4350-ab0f-a4d939ebf079}, !- Source Object
  3,                                      !- Outlet Port
  {1f892dfc-7fd3-49ee-b70a-df1ee6240995}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cd72cc4-2d64-4e60-a65e-a64f82c166a0}, !- Handle
  {e3242822-524d-41e8-95d3-77304fe9a960}, !- Name
  {1f892dfc-7fd3-49ee-b70a-df1ee6240995}, !- Source Object
  4,                                      !- Outlet Port
  {b74afb1d-7eee-4e76-9052-7a31b95b1097}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {260a3b15-38da-49a9-b4e5-8c6ac1edea70}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1794971c-e058-4895-9eee-13db09d2f818}, !- Water Inlet Node Name
  {dd5752e1-b84d-41b6-a442-c6cb01bb285c}; !- Water Outlet Node Name

OS:Node,
  {29402694-becd-4857-8b03-c3e51a98caed}, !- Handle
  Node 62,                                !- Name
  {d81312d0-fa84-42b2-a1d5-c3968f805f45}, !- Inlet Port
  {1794971c-e058-4895-9eee-13db09d2f818}; !- Outlet Port

OS:Connection,
  {d81312d0-fa84-42b2-a1d5-c3968f805f45}, !- Handle
  {b6ec9be8-0e60-4f03-a963-e5ca5a90e88f}, !- Name
  {3eac6d86-dde7-4ebf-b3b4-397613308b35}, !- Source Object
  4,                                      !- Outlet Port
  {29402694-becd-4857-8b03-c3e51a98caed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bd6fb32-a859-4af2-9fde-e7ca3ad825d9}, !- Handle
  Node 63,                                !- Name
  {dd5752e1-b84d-41b6-a442-c6cb01bb285c}, !- Inlet Port
  {c3cc9274-65e1-4694-9857-b01257bcc5b4}; !- Outlet Port

OS:Connection,
  {1794971c-e058-4895-9eee-13db09d2f818}, !- Handle
  {3f9ed69e-9d6a-4c0a-966e-ea9effeb5d4f}, !- Name
  {29402694-becd-4857-8b03-c3e51a98caed}, !- Source Object
  3,                                      !- Outlet Port
  {260a3b15-38da-49a9-b4e5-8c6ac1edea70}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dd5752e1-b84d-41b6-a442-c6cb01bb285c}, !- Handle
  {d2d1a131-00e0-4939-b160-50a382176c10}, !- Name
  {260a3b15-38da-49a9-b4e5-8c6ac1edea70}, !- Source Object
  10,                                     !- Outlet Port
  {9bd6fb32-a859-4af2-9fde-e7ca3ad825d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3cc9274-65e1-4694-9857-b01257bcc5b4}, !- Handle
  {38c05f20-b0dd-457d-a22d-a99d97319294}, !- Name
  {9bd6fb32-a859-4af2-9fde-e7ca3ad825d9}, !- Source Object
  3,                                      !- Outlet Port
  {0a7f1138-9d26-4973-a4f1-20af701a83d6}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {261f8e5c-cb82-4d9b-a698-cb945b9e65aa}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {260a3b15-38da-49a9-b4e5-8c6ac1edea70}; !- Heating Coil Name

OS:AirLoopHVAC,
  {2e3ad23c-f8bd-4acd-848f-56e1dbc3e202}, !- Handle
  Sp-Computer_Class_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {87325785-72bd-4fa1-9f8a-ccdab6e2b825}, !- Availability Schedule
  {2fa035dd-338c-432a-8775-30b0b384758b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {273d4c0b-df68-4c3c-b8f1-192340d36ee6}, !- Supply Side Inlet Node Name
  {af9a690a-f107-41f9-9315-761b279d2264}, !- Demand Side Outlet Node Name
  {8c96e196-f84d-4e4a-92d5-e0f13bb012b4}, !- Demand Side Inlet Node A
  {90906fd7-61fb-4317-8450-170c54b99a47}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {19405b2b-38ce-4512-a9c4-acceb6c5f3bd}, !- Demand Mixer Name
  {2063fe1d-77dd-4fe6-bfef-b2fc68402931}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b1f2c7b8-503e-45af-88ab-5306686d4b06}, !- Handle
  Node 64,                                !- Name
  {273d4c0b-df68-4c3c-b8f1-192340d36ee6}, !- Inlet Port
  {9eac4554-75bc-44e3-a54f-30e9287b4228}; !- Outlet Port

OS:Node,
  {915052ba-6f53-4b7b-95b0-a592ad0a0ba1}, !- Handle
  Node 65,                                !- Name
  {476a3973-da65-485e-ae9c-9aee08f6927e}, !- Inlet Port
  {90906fd7-61fb-4317-8450-170c54b99a47}; !- Outlet Port

OS:Connection,
  {273d4c0b-df68-4c3c-b8f1-192340d36ee6}, !- Handle
  {032235d0-c1e0-4235-84d7-ea72def03bc1}, !- Name
  {2e3ad23c-f8bd-4acd-848f-56e1dbc3e202}, !- Source Object
  8,                                      !- Outlet Port
  {b1f2c7b8-503e-45af-88ab-5306686d4b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90906fd7-61fb-4317-8450-170c54b99a47}, !- Handle
  {4837803c-ffe7-4c55-81b0-f900467e79fb}, !- Name
  {915052ba-6f53-4b7b-95b0-a592ad0a0ba1}, !- Source Object
  3,                                      !- Outlet Port
  {2e3ad23c-f8bd-4acd-848f-56e1dbc3e202}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {480af159-ebde-4660-b901-8e0820f80391}, !- Handle
  Node 66,                                !- Name
  {8c96e196-f84d-4e4a-92d5-e0f13bb012b4}, !- Inlet Port
  {4ff6bf25-30dd-4f37-a457-97a2edf64575}; !- Outlet Port

OS:Node,
  {96e1498e-403a-41cb-bcb5-158653a5e2e7}, !- Handle
  Node 67,                                !- Name
  {c7b60d9e-31ac-4051-9fe0-c4dafaf1340b}, !- Inlet Port
  {af9a690a-f107-41f9-9315-761b279d2264}; !- Outlet Port

OS:Node,
  {256ded16-364d-4478-bb51-9c92cddbd844}, !- Handle
  Node 68,                                !- Name
  {4b8cd8fb-7d6f-4b9a-9405-7c012a0e2531}, !- Inlet Port
  {ef818ada-1b51-48c5-98f4-96699f4e8fde}; !- Outlet Port

OS:Connection,
  {8c96e196-f84d-4e4a-92d5-e0f13bb012b4}, !- Handle
  {2849557b-e00e-4bbc-9e12-a6e6ce979843}, !- Name
  {2e3ad23c-f8bd-4acd-848f-56e1dbc3e202}, !- Source Object
  10,                                     !- Outlet Port
  {480af159-ebde-4660-b901-8e0820f80391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9a690a-f107-41f9-9315-761b279d2264}, !- Handle
  {72bd32d8-42e2-4e9c-87f8-95c27e9b8286}, !- Name
  {96e1498e-403a-41cb-bcb5-158653a5e2e7}, !- Source Object
  3,                                      !- Outlet Port
  {2e3ad23c-f8bd-4acd-848f-56e1dbc3e202}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2063fe1d-77dd-4fe6-bfef-b2fc68402931}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {4ff6bf25-30dd-4f37-a457-97a2edf64575}, !- Inlet Node Name
  {3614c197-d99d-4258-8c9f-1dd5bb7e89a8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {19405b2b-38ce-4512-a9c4-acceb6c5f3bd}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {c7b60d9e-31ac-4051-9fe0-c4dafaf1340b}, !- Outlet Node Name
  {553771ee-36cc-4f70-b649-3351c11126b7}; !- Inlet Node Name 1

OS:Connection,
  {4ff6bf25-30dd-4f37-a457-97a2edf64575}, !- Handle
  {6d950e8d-b888-45fb-acac-40db23a96d06}, !- Name
  {480af159-ebde-4660-b901-8e0820f80391}, !- Source Object
  3,                                      !- Outlet Port
  {2063fe1d-77dd-4fe6-bfef-b2fc68402931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7b60d9e-31ac-4051-9fe0-c4dafaf1340b}, !- Handle
  {d5112993-e829-439b-a5bc-318c3220859e}, !- Name
  {19405b2b-38ce-4512-a9c4-acceb6c5f3bd}, !- Source Object
  2,                                      !- Outlet Port
  {96e1498e-403a-41cb-bcb5-158653a5e2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e46aba2e-9caf-4c4e-a501-2b45aeed312d}, !- Handle
  {2e3ad23c-f8bd-4acd-848f-56e1dbc3e202}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {42d6ab8b-fc0c-4203-a834-00a271b9c453}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {287970ee-4d2d-4ee7-be93-f574c75f4e0a}, !- Air Inlet Node Name
  {476a3973-da65-485e-ae9c-9aee08f6927e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {06ed90cb-fd8d-4300-8d29-b9999ca314a9}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {525265ee-b594-43c8-a41f-61533b8f227c}, !- Air Inlet Node Name
  {d979190e-6f49-42f9-bd90-6fad755b5a42}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6cc9f65c-f820-4e9f-b6ba-4b159000dc31}, !- Handle
  Coil Cooling DX Single Speed 3 40kBtu/hr 14.0SEER, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6773a13b-b3b1-4a47-9af5-11ad62633a4d}, !- Air Inlet Node Name
  {b460727d-fd93-4f0b-b4b8-feb57e01471c}, !- Air Outlet Node Name
  {8610c1ed-efaa-45b1-90f1-fd51de2f4922}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1d00a026-4a13-4e59-b36c-b64ececf77a8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {10fa2134-9c4f-4560-81d6-1a3091dd64bd}, !- Energy Input Ratio Function of Temperature Curve Name
  {3abfee5d-b9f1-4600-88d3-a41bc8624fe6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {72b6cdd2-d623-47d5-91c9-f61b1d9e215e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0f6d6b09-88f8-42ea-81ed-c83679349d21}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d93fe5a4-4487-4904-a06d-67b4c66805e4}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9bcfcb20-44a2-43c2-956f-e6e2d19e6d95}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {249934ff-1eae-47de-a85a-17b289c933ad}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {892c31c7-ec4a-4ebf-957c-8cb46a5baba0}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3d9ed07a-d792-4c3f-af5a-f522e65bb9ba}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {87325785-72bd-4fa1-9f8a-ccdab6e2b825}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a67fe937-240b-47e1-abfb-a961c57e86fa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a67fe937-240b-47e1-abfb-a961c57e86fa}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8f5dd7dd-3df6-4a41-b0f4-376c371bb41d}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {3d9ed07a-d792-4c3f-af5a-f522e65bb9ba}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2d576221-7c7d-4753-802f-705b39ce6540}, !- Mixed Air Node Name
  {0e4eff9a-4363-4007-a4d8-f4bb76a59eb9}, !- Outdoor Air Stream Node Name
  {15beba08-f2d3-4a47-b3fb-9c280cd0d3de}, !- Relief Air Stream Node Name
  {9eac4554-75bc-44e3-a54f-30e9287b4228}; !- Return Air Stream Node Name

OS:Node,
  {50aef7e8-21f8-403b-9444-a43d3c9f6913}, !- Handle
  Node 69,                                !- Name
  ,                                       !- Inlet Port
  {0e4eff9a-4363-4007-a4d8-f4bb76a59eb9}; !- Outlet Port

OS:Connection,
  {0e4eff9a-4363-4007-a4d8-f4bb76a59eb9}, !- Handle
  {6cfaa986-cf32-426d-9d47-357ab29f290e}, !- Name
  {50aef7e8-21f8-403b-9444-a43d3c9f6913}, !- Source Object
  3,                                      !- Outlet Port
  {8f5dd7dd-3df6-4a41-b0f4-376c371bb41d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d5b1ab29-416f-4679-b6b0-d9852fc540c7}, !- Handle
  Node 70,                                !- Name
  {15beba08-f2d3-4a47-b3fb-9c280cd0d3de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15beba08-f2d3-4a47-b3fb-9c280cd0d3de}, !- Handle
  {a2853886-75d6-447a-8f8c-5bfb670377d5}, !- Name
  {8f5dd7dd-3df6-4a41-b0f4-376c371bb41d}, !- Source Object
  7,                                      !- Outlet Port
  {d5b1ab29-416f-4679-b6b0-d9852fc540c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {476a3973-da65-485e-ae9c-9aee08f6927e}, !- Handle
  {4da04422-ff70-497f-b061-94f9cd6be45f}, !- Name
  {42d6ab8b-fc0c-4203-a834-00a271b9c453}, !- Source Object
  9,                                      !- Outlet Port
  {915052ba-6f53-4b7b-95b0-a592ad0a0ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dde13cd0-9242-417e-ad4d-78a97e21b065}, !- Handle
  Node 71,                                !- Name
  {d979190e-6f49-42f9-bd90-6fad755b5a42}, !- Inlet Port
  {287970ee-4d2d-4ee7-be93-f574c75f4e0a}; !- Outlet Port

OS:Connection,
  {d979190e-6f49-42f9-bd90-6fad755b5a42}, !- Handle
  {10d7e977-a33b-4fe1-a7d1-0b68fc7bf568}, !- Name
  {06ed90cb-fd8d-4300-8d29-b9999ca314a9}, !- Source Object
  6,                                      !- Outlet Port
  {dde13cd0-9242-417e-ad4d-78a97e21b065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {287970ee-4d2d-4ee7-be93-f574c75f4e0a}, !- Handle
  {f533dfa5-7d51-4a43-8a1c-25cc045f6db9}, !- Name
  {dde13cd0-9242-417e-ad4d-78a97e21b065}, !- Source Object
  3,                                      !- Outlet Port
  {42d6ab8b-fc0c-4203-a834-00a271b9c453}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {35913943-4e15-4368-a68f-1fa30beb9a76}, !- Handle
  Node 72,                                !- Name
  {b460727d-fd93-4f0b-b4b8-feb57e01471c}, !- Inlet Port
  {525265ee-b594-43c8-a41f-61533b8f227c}; !- Outlet Port

OS:Connection,
  {b460727d-fd93-4f0b-b4b8-feb57e01471c}, !- Handle
  {cdb06eea-878d-4b65-bf77-ba8afe6c4600}, !- Name
  {6cc9f65c-f820-4e9f-b6ba-4b159000dc31}, !- Source Object
  9,                                      !- Outlet Port
  {35913943-4e15-4368-a68f-1fa30beb9a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {525265ee-b594-43c8-a41f-61533b8f227c}, !- Handle
  {13ef186a-b1be-4cfb-a807-9b4969deb10e}, !- Name
  {35913943-4e15-4368-a68f-1fa30beb9a76}, !- Source Object
  3,                                      !- Outlet Port
  {06ed90cb-fd8d-4300-8d29-b9999ca314a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {33dc8f86-2180-4de6-9aff-972f80884ffc}, !- Handle
  Node 73,                                !- Name
  {2d576221-7c7d-4753-802f-705b39ce6540}, !- Inlet Port
  {6773a13b-b3b1-4a47-9af5-11ad62633a4d}; !- Outlet Port

OS:Connection,
  {9eac4554-75bc-44e3-a54f-30e9287b4228}, !- Handle
  {7120b23c-ac88-4cf3-b8de-5aa376a5316c}, !- Name
  {b1f2c7b8-503e-45af-88ab-5306686d4b06}, !- Source Object
  3,                                      !- Outlet Port
  {8f5dd7dd-3df6-4a41-b0f4-376c371bb41d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2d576221-7c7d-4753-802f-705b39ce6540}, !- Handle
  {7656550e-e416-454b-ad7e-b3eca3c84694}, !- Name
  {8f5dd7dd-3df6-4a41-b0f4-376c371bb41d}, !- Source Object
  5,                                      !- Outlet Port
  {33dc8f86-2180-4de6-9aff-972f80884ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6773a13b-b3b1-4a47-9af5-11ad62633a4d}, !- Handle
  {eea74522-f280-43d5-ba35-2594624b07ce}, !- Name
  {33dc8f86-2180-4de6-9aff-972f80884ffc}, !- Source Object
  3,                                      !- Outlet Port
  {6cc9f65c-f820-4e9f-b6ba-4b159000dc31}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e23ace92-1041-4856-851e-e9593f9445a1}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6542a3ef-e63a-435e-a793-d1f237c40b66}, !- Control Zone Name
  {915052ba-6f53-4b7b-95b0-a592ad0a0ba1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ea1df989-a28a-4ec6-b066-e4726f80ac52}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
