  {5b959bce-6e8e-459b-8d5d-04e7f59fcaa7}, !- Source Object
  6,                                      !- Outlet Port
  {444a2966-8469-442f-9f0e-9c5c6186e26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02e40ce8-0f90-4143-afd7-27f718a7b084}, !- Handle
  {c4134989-f2b0-46fb-a650-21573fcd431f}, !- Name
  {444a2966-8469-442f-9f0e-9c5c6186e26c}, !- Source Object
  3,                                      !- Outlet Port
  {c8417550-e145-45c1-851e-2c835959f5f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6a9d940f-dc60-4a3e-a679-568e7cfe7bac}, !- Handle
  Node 254,                               !- Name
  {7354fcaf-5ae3-49f4-8212-4af35a47861d}, !- Inlet Port
  {c677b0e9-53af-4770-a13b-27e4e07e48a6}; !- Outlet Port

OS:Connection,
  {7354fcaf-5ae3-49f4-8212-4af35a47861d}, !- Handle
  {d8104d4b-a595-4f49-a757-e350d0982eb5}, !- Name
  {5b5d6dba-01cc-4765-8c32-214671e186a6}, !- Source Object
  9,                                      !- Outlet Port
  {6a9d940f-dc60-4a3e-a679-568e7cfe7bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c677b0e9-53af-4770-a13b-27e4e07e48a6}, !- Handle
  {d0839292-fa82-4c5d-bfb2-3ce93700b186}, !- Name
  {6a9d940f-dc60-4a3e-a679-568e7cfe7bac}, !- Source Object
  3,                                      !- Outlet Port
  {5b959bce-6e8e-459b-8d5d-04e7f59fcaa7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c57c786d-7623-4781-853b-924637926f4e}, !- Handle
  Node 255,                               !- Name
  {e02b1acf-8beb-4550-89a2-cb33dea61ae7}, !- Inlet Port
  {74a46475-4db0-4169-8596-ca9296b64b7e}; !- Outlet Port

OS:Connection,
  {94daa6fa-b514-4c7b-bedf-4f9c76647277}, !- Handle
  {428175d5-5d7d-42bf-96fc-ca3f01d7b18f}, !- Name
  {1a686131-5ff9-494b-a37f-adde0ad5e2ac}, !- Source Object
  3,                                      !- Outlet Port
  {f77bb9e1-7f2d-4053-8264-51f165bdd353}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e02b1acf-8beb-4550-89a2-cb33dea61ae7}, !- Handle
  {f3fdc41a-ee2e-4f0f-afba-60ad1022e1fb}, !- Name
  {f77bb9e1-7f2d-4053-8264-51f165bdd353}, !- Source Object
  5,                                      !- Outlet Port
  {c57c786d-7623-4781-853b-924637926f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74a46475-4db0-4169-8596-ca9296b64b7e}, !- Handle
  {5c966828-9870-40a8-9bb4-f8909cfe930e}, !- Name
  {c57c786d-7623-4781-853b-924637926f4e}, !- Source Object
  3,                                      !- Outlet Port
  {5b5d6dba-01cc-4765-8c32-214671e186a6}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {258d55e7-dbdd-4e4f-a78d-9b7dd83ef340}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2d7372b4-a4ec-4b48-bc4d-15391eac6f6b}, !- Control Zone Name
  {b85eb952-6506-4ced-8d57-c14c2b2aaf0e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bbe7caf8-9c72-4a49-8f94-a66dde2be3ef}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {7c1f2dc0-9591-4711-92af-31b3b949c341}, !- Inlet Air Node Name
  {61efd472-e365-4532-878e-d241d5045574}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0f323acc-dfd7-4280-9f64-f7b64fd78125}, !- Handle
  Node 256,                               !- Name
  {a4510133-0dfc-4b84-92e9-01dba973b578}, !- Inlet Port
  {dde50d0c-2a76-47ac-a57a-dd3cc036dd6f}; !- Outlet Port

OS:Connection,
  {673634f1-3959-4199-a4cf-157246144436}, !- Handle
  {2a86bc64-2703-4609-bf5f-020ad10b38bc}, !- Name
  {5f4f0912-fdd2-45e5-9db3-70f47e6b0ebf}, !- Source Object
  3,                                      !- Outlet Port
  {12a4f1c9-d544-4792-acf9-608c8a04c0a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4510133-0dfc-4b84-92e9-01dba973b578}, !- Handle
  {a38bff13-feea-47ed-9fcc-f7f3915a4258}, !- Name
  {2d7372b4-a4ec-4b48-bc4d-15391eac6f6b}, !- Source Object
  12,                                     !- Outlet Port
  {0f323acc-dfd7-4280-9f64-f7b64fd78125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dde50d0c-2a76-47ac-a57a-dd3cc036dd6f}, !- Handle
  {fa63ccbc-fb0c-4e97-8b46-e47e89ce9f33}, !- Name
  {0f323acc-dfd7-4280-9f64-f7b64fd78125}, !- Source Object
  3,                                      !- Outlet Port
  {5ee12193-beee-4b92-8050-13d62bbc6296}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c1f2dc0-9591-4711-92af-31b3b949c341}, !- Handle
  {e1607e79-1c87-4618-ac0d-4806ea211444}, !- Name
  {00cea2df-1fe7-4636-8ff7-ad79a782fe15}, !- Source Object
  3,                                      !- Outlet Port
  {bbe7caf8-9c72-4a49-8f94-a66dde2be3ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61efd472-e365-4532-878e-d241d5045574}, !- Handle
  {d3eb5173-0dec-428e-98f9-b7d4e16612b0}, !- Name
  {bbe7caf8-9c72-4a49-8f94-a66dde2be3ef}, !- Source Object
  4,                                      !- Outlet Port
  {5f4f0912-fdd2-45e5-9db3-70f47e6b0ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d1732957-e309-46e8-9bb6-0c2b13df38c2}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5ed7eabf-480c-4e5d-b09d-c5ad5c571e9b}, !- Water Inlet Node Name
  {34e9befc-20d3-46ad-837f-1f9a0f69e3e9}; !- Water Outlet Node Name

OS:Node,
  {4280cbfc-0c21-4c43-a653-66ba6c722d07}, !- Handle
  Node 257,                               !- Name
  {89899e41-685d-40ba-a3b5-3f54c4be742b}, !- Inlet Port
  {5ed7eabf-480c-4e5d-b09d-c5ad5c571e9b}; !- Outlet Port

OS:Connection,
  {89899e41-685d-40ba-a3b5-3f54c4be742b}, !- Handle
  {39a65055-97d7-4101-9780-758b1dfaae97}, !- Name
  {3eac6d86-dde7-4ebf-b3b4-397613308b35}, !- Source Object
  19,                                     !- Outlet Port
  {4280cbfc-0c21-4c43-a653-66ba6c722d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fdb1066-a3b0-4190-b8d1-8c0c7556e673}, !- Handle
  Node 258,                               !- Name
  {34e9befc-20d3-46ad-837f-1f9a0f69e3e9}, !- Inlet Port
  {15854a57-eca1-4cc3-8d81-fbcf2334f6d6}; !- Outlet Port

OS:Connection,
  {5ed7eabf-480c-4e5d-b09d-c5ad5c571e9b}, !- Handle
  {b5eece7d-36f1-4548-a952-1945e5fc5fa0}, !- Name
  {4280cbfc-0c21-4c43-a653-66ba6c722d07}, !- Source Object
  3,                                      !- Outlet Port
  {d1732957-e309-46e8-9bb6-0c2b13df38c2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {34e9befc-20d3-46ad-837f-1f9a0f69e3e9}, !- Handle
  {8e8ba3cf-d338-4d26-bb49-007caf618d0c}, !- Name
  {d1732957-e309-46e8-9bb6-0c2b13df38c2}, !- Source Object
  10,                                     !- Outlet Port
  {6fdb1066-a3b0-4190-b8d1-8c0c7556e673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15854a57-eca1-4cc3-8d81-fbcf2334f6d6}, !- Handle
  {709ad5bc-ca0e-40d1-8879-47dfafd957fd}, !- Name
  {6fdb1066-a3b0-4190-b8d1-8c0c7556e673}, !- Source Object
  3,                                      !- Outlet Port
  {0a7f1138-9d26-4973-a4f1-20af701a83d6}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ed811afc-ca81-430b-b483-5c7953333c93}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {d1732957-e309-46e8-9bb6-0c2b13df38c2}; !- Heating Coil Name

OS:AirLoopHVAC,
  {1f0dddd0-2461-4d25-9b95-a5db8de3e5f7}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {6ed1f8c4-6c4a-4570-af36-33639b2b5be7}, !- Availability Schedule
  {41ba8b4c-5cdd-46d3-8940-3b1bb94cf447}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {279d85d5-fb57-4a1d-baa3-8363d9faccdf}, !- Supply Side Inlet Node Name
  {673113b4-6fb0-4c69-adc5-681f233fb27b}, !- Demand Side Outlet Node Name
  {1c87027b-b93e-45ef-aea5-f82e86475a78}, !- Demand Side Inlet Node A
  {107b06aa-6817-4b05-92eb-666a6a1c0abe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d3dad910-c909-4aee-b5b8-52bf636793d9}, !- Demand Mixer Name
  {b13a7c00-bcfd-4461-9b5a-9cb50b008b62}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {44e05da8-02e7-4b82-81c8-89b58f4ef0e1}, !- Handle
  Node 259,                               !- Name
  {279d85d5-fb57-4a1d-baa3-8363d9faccdf}, !- Inlet Port
  {cd073965-b9d2-4c2a-878d-f4a751939c03}; !- Outlet Port

OS:Node,
  {2a56171d-c855-4b29-a063-13aee28f4f33}, !- Handle
  Node 260,                               !- Name
  {5dd25556-0005-4409-a44f-1bebdb462fb6}, !- Inlet Port
  {107b06aa-6817-4b05-92eb-666a6a1c0abe}; !- Outlet Port

OS:Connection,
  {279d85d5-fb57-4a1d-baa3-8363d9faccdf}, !- Handle
  {77bff797-3cd2-4a93-b4cf-52ba67d818e3}, !- Name
  {1f0dddd0-2461-4d25-9b95-a5db8de3e5f7}, !- Source Object
  8,                                      !- Outlet Port
  {44e05da8-02e7-4b82-81c8-89b58f4ef0e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {107b06aa-6817-4b05-92eb-666a6a1c0abe}, !- Handle
  {209ebb57-59ac-44de-a137-0d24dc61dac0}, !- Name
  {2a56171d-c855-4b29-a063-13aee28f4f33}, !- Source Object
  3,                                      !- Outlet Port
  {1f0dddd0-2461-4d25-9b95-a5db8de3e5f7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4c2e743c-43ec-4492-8c02-d1f63091b055}, !- Handle
  Node 261,                               !- Name
  {1c87027b-b93e-45ef-aea5-f82e86475a78}, !- Inlet Port
  {6df01760-5fc4-4d7d-809b-d498af565ce1}; !- Outlet Port

OS:Node,
  {13e74542-0f14-4bd0-9495-7df83e94ca79}, !- Handle
  Node 262,                               !- Name
  {bdec53e4-5e24-45fa-9e20-e30987d5f7a8}, !- Inlet Port
  {673113b4-6fb0-4c69-adc5-681f233fb27b}; !- Outlet Port

OS:Node,
  {e050212c-55db-42bd-864e-e298852e20a1}, !- Handle
  Node 263,                               !- Name
  {86139c04-05d1-4c84-a258-0ff3c6fee44f}, !- Inlet Port
  {86adfb22-b98e-482f-bd77-fed3fa203ec3}; !- Outlet Port

OS:Connection,
  {1c87027b-b93e-45ef-aea5-f82e86475a78}, !- Handle
  {865a6292-710f-4e67-b1fa-204d3f443810}, !- Name
  {1f0dddd0-2461-4d25-9b95-a5db8de3e5f7}, !- Source Object
  10,                                     !- Outlet Port
  {4c2e743c-43ec-4492-8c02-d1f63091b055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {673113b4-6fb0-4c69-adc5-681f233fb27b}, !- Handle
  {ffb0f414-1225-4a1b-91e0-92f8aa2586ed}, !- Name
  {13e74542-0f14-4bd0-9495-7df83e94ca79}, !- Source Object
  3,                                      !- Outlet Port
  {1f0dddd0-2461-4d25-9b95-a5db8de3e5f7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b13a7c00-bcfd-4461-9b5a-9cb50b008b62}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {6df01760-5fc4-4d7d-809b-d498af565ce1}, !- Inlet Node Name
  {c222d3d4-992d-4418-8b0c-89effcca3205}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d3dad910-c909-4aee-b5b8-52bf636793d9}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {bdec53e4-5e24-45fa-9e20-e30987d5f7a8}, !- Outlet Node Name
  {92fb6f4f-d04b-4240-825c-9672b9cc18b5}; !- Inlet Node Name 1

OS:Connection,
  {6df01760-5fc4-4d7d-809b-d498af565ce1}, !- Handle
  {cda0b735-7fd4-4c5b-b32a-477f01ab5a96}, !- Name
  {4c2e743c-43ec-4492-8c02-d1f63091b055}, !- Source Object
  3,                                      !- Outlet Port
  {b13a7c00-bcfd-4461-9b5a-9cb50b008b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdec53e4-5e24-45fa-9e20-e30987d5f7a8}, !- Handle
  {561ec872-e17b-447b-80a0-6bc96530b2f1}, !- Name
  {d3dad910-c909-4aee-b5b8-52bf636793d9}, !- Source Object
  2,                                      !- Outlet Port
  {13e74542-0f14-4bd0-9495-7df83e94ca79}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f93a8942-497c-45cd-a663-31ba59c0571c}, !- Handle
  {1f0dddd0-2461-4d25-9b95-a5db8de3e5f7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {71f169d7-a710-4d91-950e-63e47baa9960}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {11b50b94-9202-43b8-a4ce-ca67b79790bc}, !- Air Inlet Node Name
  {5dd25556-0005-4409-a44f-1bebdb462fb6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e3af3af1-9824-4707-8999-fed876e5f787}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {672a7429-e473-49d5-a7a5-10022c135b2a}, !- Air Inlet Node Name
  {0b5481e2-09bd-4755-894f-175bad0e019f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {114a23d9-064b-4a25-b76a-a2e9f875af70}, !- Handle
  Coil Cooling DX Single Speed 18 161kBtu/hr 9.7EER, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.40103617346399,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4ebbffa5-326a-4298-9954-17efacbd366a}, !- Air Inlet Node Name
  {9c3bbe3b-4928-48df-bc2e-d94a8b6a1968}, !- Air Outlet Node Name
  {3bfbf12c-877c-4198-ac0e-5d91cd3bc7c1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2539c428-37eb-4195-b7b9-f37365589bd6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d4dd85f7-a769-4d36-9115-b316ff4f9a74}, !- Energy Input Ratio Function of Temperature Curve Name
  {7b44f387-999d-48ce-aaaf-42f0ea209e15}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91cc3e9c-e36d-49cf-86af-7136bf4c13ca}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7098a02d-a9db-44c3-9bbc-aec5b48722d4}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a79ba1c-6695-432b-84fd-785964c2ca4b}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e620568c-0a05-40eb-a7fe-e01345d34a0f}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d27ddd04-155c-487a-8367-aa54a806b8f6}, !- Handle
  Curve Quadratic 53,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {942a1942-ac03-42d8-91de-9b086f0fae10}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c0eb13c0-34e6-4c5f-b10e-20756c279edc}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6ed1f8c4-6c4a-4570-af36-33639b2b5be7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fdc67b0a-00c5-463d-bcee-7f1927e798a3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fdc67b0a-00c5-463d-bcee-7f1927e798a3}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {99b96b71-cc9b-421a-be77-d10248d9b5fc}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {c0eb13c0-34e6-4c5f-b10e-20756c279edc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {852dc4c2-786f-40b2-8bf3-823bb1dae8fc}, !- Mixed Air Node Name
  {73fe22f2-34bb-408e-88a2-d4809da158f0}, !- Outdoor Air Stream Node Name
  {c33c21bc-cbc1-4796-89cc-fe484f0ff53a}, !- Relief Air Stream Node Name
  {cd073965-b9d2-4c2a-878d-f4a751939c03}; !- Return Air Stream Node Name

OS:Node,
  {8b276a06-ef92-4045-816b-a3b63847888b}, !- Handle
  Node 264,                               !- Name
  ,                                       !- Inlet Port
  {73fe22f2-34bb-408e-88a2-d4809da158f0}; !- Outlet Port

OS:Connection,
  {73fe22f2-34bb-408e-88a2-d4809da158f0}, !- Handle
  {88958a93-1242-49c4-ab18-d115c6a4afe2}, !- Name
  {8b276a06-ef92-4045-816b-a3b63847888b}, !- Source Object
  3,                                      !- Outlet Port
  {99b96b71-cc9b-421a-be77-d10248d9b5fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ba640e33-41b6-455a-a594-75083f1e2c07}, !- Handle
  Node 265,                               !- Name
  {c33c21bc-cbc1-4796-89cc-fe484f0ff53a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c33c21bc-cbc1-4796-89cc-fe484f0ff53a}, !- Handle
  {b7509af9-7187-4252-a117-a8d6d52a7c90}, !- Name
  {99b96b71-cc9b-421a-be77-d10248d9b5fc}, !- Source Object
  7,                                      !- Outlet Port
  {ba640e33-41b6-455a-a594-75083f1e2c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dd25556-0005-4409-a44f-1bebdb462fb6}, !- Handle
  {7e0676b6-2376-4da5-9581-aa787fa3a535}, !- Name
  {71f169d7-a710-4d91-950e-63e47baa9960}, !- Source Object
  9,                                      !- Outlet Port
  {2a56171d-c855-4b29-a063-13aee28f4f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eddc9559-8764-4a9e-aa57-88126cb07188}, !- Handle
  Node 266,                               !- Name
  {0b5481e2-09bd-4755-894f-175bad0e019f}, !- Inlet Port
  {11b50b94-9202-43b8-a4ce-ca67b79790bc}; !- Outlet Port

OS:Connection,
  {0b5481e2-09bd-4755-894f-175bad0e019f}, !- Handle
  {85d0274f-d605-4864-86e5-2f94dcc5d200}, !- Name
  {e3af3af1-9824-4707-8999-fed876e5f787}, !- Source Object
  6,                                      !- Outlet Port
  {eddc9559-8764-4a9e-aa57-88126cb07188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b50b94-9202-43b8-a4ce-ca67b79790bc}, !- Handle
  {d45b514e-fba9-41df-822f-debb7de50009}, !- Name
  {eddc9559-8764-4a9e-aa57-88126cb07188}, !- Source Object
  3,                                      !- Outlet Port
  {71f169d7-a710-4d91-950e-63e47baa9960}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1a50fcca-b482-4bba-b59b-a0a91478f131}, !- Handle
  Node 267,                               !- Name
  {9c3bbe3b-4928-48df-bc2e-d94a8b6a1968}, !- Inlet Port
  {672a7429-e473-49d5-a7a5-10022c135b2a}; !- Outlet Port

OS:Connection,
  {9c3bbe3b-4928-48df-bc2e-d94a8b6a1968}, !- Handle
  {41e1926b-36e5-4cf2-ab04-191dc94d8a7e}, !- Name
  {114a23d9-064b-4a25-b76a-a2e9f875af70}, !- Source Object
  9,                                      !- Outlet Port
  {1a50fcca-b482-4bba-b59b-a0a91478f131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {672a7429-e473-49d5-a7a5-10022c135b2a}, !- Handle
  {abb6126c-b255-4eda-9852-33ee56b689e4}, !- Name
  {1a50fcca-b482-4bba-b59b-a0a91478f131}, !- Source Object
  3,                                      !- Outlet Port
  {e3af3af1-9824-4707-8999-fed876e5f787}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {27be4740-7629-42b9-94cf-2fd7f65c3b36}, !- Handle
  Node 268,                               !- Name
  {852dc4c2-786f-40b2-8bf3-823bb1dae8fc}, !- Inlet Port
  {4ebbffa5-326a-4298-9954-17efacbd366a}; !- Outlet Port

OS:Connection,
  {cd073965-b9d2-4c2a-878d-f4a751939c03}, !- Handle
  {db388e30-d512-46aa-8b64-77a92c7794db}, !- Name
  {44e05da8-02e7-4b82-81c8-89b58f4ef0e1}, !- Source Object
  3,                                      !- Outlet Port
  {99b96b71-cc9b-421a-be77-d10248d9b5fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {852dc4c2-786f-40b2-8bf3-823bb1dae8fc}, !- Handle
  {4c7ef952-9baf-4880-8767-4c8b18b309f7}, !- Name
  {99b96b71-cc9b-421a-be77-d10248d9b5fc}, !- Source Object
  5,                                      !- Outlet Port
  {27be4740-7629-42b9-94cf-2fd7f65c3b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ebbffa5-326a-4298-9954-17efacbd366a}, !- Handle
  {7bfe5c40-e1a6-466b-bd14-a2216b722a88}, !- Name
  {27be4740-7629-42b9-94cf-2fd7f65c3b36}, !- Source Object
  3,                                      !- Outlet Port
  {114a23d9-064b-4a25-b76a-a2e9f875af70}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5bc6fc16-aae1-45d3-92c9-0512f8c4c4e8}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {51c935f3-05c7-467a-9bda-ac6d0e252c90}, !- Control Zone Name
  {2a56171d-c855-4b29-a063-13aee28f4f33}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {55bde676-7d42-4e0a-9f23-efd36d73d3a7}, !- Handle
  Air Terminal Single Duct Uncontrolled 18, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {c222d3d4-992d-4418-8b0c-89effcca3205}, !- Inlet Air Node Name
  {86139c04-05d1-4c84-a258-0ff3c6fee44f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c53ed9ec-6d0e-45d7-a33e-c203a613f2f0}, !- Handle
  Node 269,                               !- Name
  {5f9a40c4-bb9f-4bab-8aed-a946142ee5ad}, !- Inlet Port
  {92fb6f4f-d04b-4240-825c-9672b9cc18b5}; !- Outlet Port

OS:Connection,
  {86adfb22-b98e-482f-bd77-fed3fa203ec3}, !- Handle
  {5ff31ec4-c422-48ec-961b-c4a834b60fd0}, !- Name
  {e050212c-55db-42bd-864e-e298852e20a1}, !- Source Object
  3,                                      !- Outlet Port
  {f31f7765-a054-4dbb-8dd8-7f81f6ea5622}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f9a40c4-bb9f-4bab-8aed-a946142ee5ad}, !- Handle
  {b657583d-1a70-40ec-8c04-399b76537714}, !- Name
  {51c935f3-05c7-467a-9bda-ac6d0e252c90}, !- Source Object
  12,                                     !- Outlet Port
  {c53ed9ec-6d0e-45d7-a33e-c203a613f2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92fb6f4f-d04b-4240-825c-9672b9cc18b5}, !- Handle
  {28cd96c7-9614-430c-bab2-07155c593ff9}, !- Name
  {c53ed9ec-6d0e-45d7-a33e-c203a613f2f0}, !- Source Object
  3,                                      !- Outlet Port
  {d3dad910-c909-4aee-b5b8-52bf636793d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c222d3d4-992d-4418-8b0c-89effcca3205}, !- Handle
  {78bba547-535f-47b9-9f38-f37ef9ba2187}, !- Name
  {b13a7c00-bcfd-4461-9b5a-9cb50b008b62}, !- Source Object
  3,                                      !- Outlet Port
  {55bde676-7d42-4e0a-9f23-efd36d73d3a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86139c04-05d1-4c84-a258-0ff3c6fee44f}, !- Handle
  {a3d8103e-69fd-447e-b7db-b124634084e6}, !- Name
  {55bde676-7d42-4e0a-9f23-efd36d73d3a7}, !- Source Object
  4,                                      !- Outlet Port
  {e050212c-55db-42bd-864e-e298852e20a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1009b2e0-0a9c-471f-82b9-bd16edf04909}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {600df09e-4e8d-4082-9c56-cd02acf0afe7}, !- Water Inlet Node Name
  {dd4785b3-00a2-4fb6-86fc-5bf77c02ad11}; !- Water Outlet Node Name

OS:Node,
  {6b4d46b6-c81c-4437-bcb6-10494e3beb3d}, !- Handle
  Node 270,                               !- Name
  {81da5640-69b4-4565-8937-6f29c2424ded}, !- Inlet Port
  {600df09e-4e8d-4082-9c56-cd02acf0afe7}; !- Outlet Port

OS:Connection,
  {81da5640-69b4-4565-8937-6f29c2424ded}, !- Handle
  {2245961a-497b-4545-bffd-868964b192e1}, !- Name
  {3eac6d86-dde7-4ebf-b3b4-397613308b35}, !- Source Object
  20,                                     !- Outlet Port
  {6b4d46b6-c81c-4437-bcb6-10494e3beb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7264567-8f1a-4823-9846-dc07074df456}, !- Handle
  Node 271,                               !- Name
  {dd4785b3-00a2-4fb6-86fc-5bf77c02ad11}, !- Inlet Port
  {d9bb8adb-bf76-4877-8083-478fde82d604}; !- Outlet Port

OS:Connection,
  {600df09e-4e8d-4082-9c56-cd02acf0afe7}, !- Handle
  {e87fea7c-8ff5-4928-8155-a4e6c6a8b9a5}, !- Name
  {6b4d46b6-c81c-4437-bcb6-10494e3beb3d}, !- Source Object
  3,                                      !- Outlet Port
  {1009b2e0-0a9c-471f-82b9-bd16edf04909}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dd4785b3-00a2-4fb6-86fc-5bf77c02ad11}, !- Handle
  {7a019c32-cd3f-4a82-bcec-4280dcf0d913}, !- Name
  {1009b2e0-0a9c-471f-82b9-bd16edf04909}, !- Source Object
  10,                                     !- Outlet Port
  {f7264567-8f1a-4823-9846-dc07074df456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9bb8adb-bf76-4877-8083-478fde82d604}, !- Handle
  {d04806cf-5f9c-4253-8922-1e900e31fe78}, !- Name
  {f7264567-8f1a-4823-9846-dc07074df456}, !- Source Object
  3,                                      !- Outlet Port
  {0a7f1138-9d26-4973-a4f1-20af701a83d6}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fabd9689-af39-41ec-985b-3225e6c3ef2a}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {1009b2e0-0a9c-471f-82b9-bd16edf04909}; !- Heating Coil Name

OS:AirLoopHVAC,
  {954b9d4c-dfc0-4d34-b0a5-4844936c58d2}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-1 Sch-D HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {d9dbda02-3da8-46df-9adb-e2e6c593d842}, !- Availability Schedule
  {60ecac55-6f0a-441b-ad11-2fccb541fd1b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {819c258a-e821-490b-93ba-d614a1bdca53}, !- Supply Side Inlet Node Name
  {68caa985-0e64-4114-b36c-a85d92bab304}, !- Demand Side Outlet Node Name
  {bd11e142-4981-49e4-9853-9cfeb56792b5}, !- Demand Side Inlet Node A
  {c8683c27-4a85-46e3-8d88-8a8ad7e263b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {df80f404-aae0-41be-a30a-3d9048486b49}, !- Demand Mixer Name
  {6eb8f2c9-ab6e-42bd-b70f-1fbf4c84835e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b79fcd0c-4e00-415e-830b-af8b5f69b271}, !- Handle
  Node 272,                               !- Name
  {819c258a-e821-490b-93ba-d614a1bdca53}, !- Inlet Port
  {2698ff4e-2f38-4ebe-8f6e-2a028a991af7}; !- Outlet Port

OS:Node,
  {2951d792-e0a6-4bb1-9218-e04adedd7285}, !- Handle
  Node 273,                               !- Name
  {ad77c5c4-bdd9-4d24-9572-b5d39b792e6e}, !- Inlet Port
  {c8683c27-4a85-46e3-8d88-8a8ad7e263b3}; !- Outlet Port

OS:Connection,
  {819c258a-e821-490b-93ba-d614a1bdca53}, !- Handle
  {eedb3599-e86b-4d4d-979e-cfe330469aea}, !- Name
  {954b9d4c-dfc0-4d34-b0a5-4844936c58d2}, !- Source Object
  8,                                      !- Outlet Port
  {b79fcd0c-4e00-415e-830b-af8b5f69b271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8683c27-4a85-46e3-8d88-8a8ad7e263b3}, !- Handle
  {df876957-c9ba-451b-b5e8-eb8a804b964c}, !- Name
  {2951d792-e0a6-4bb1-9218-e04adedd7285}, !- Source Object
  3,                                      !- Outlet Port
  {954b9d4c-dfc0-4d34-b0a5-4844936c58d2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {92ff04f1-2bd6-4675-a572-6aeaa0c0392b}, !- Handle
  Node 274,                               !- Name
  {bd11e142-4981-49e4-9853-9cfeb56792b5}, !- Inlet Port
  {2ab5bc27-f580-42d0-80b9-6434cfa3e90d}; !- Outlet Port

OS:Node,
  {84cbf80e-d2fd-43fb-96e3-7554be488218}, !- Handle
  Node 275,                               !- Name
  {a6225ce6-6395-4a4b-b3e0-ef4d127ce745}, !- Inlet Port
  {68caa985-0e64-4114-b36c-a85d92bab304}; !- Outlet Port

OS:Node,
  {734c126d-1f3f-41ee-9bff-7d45adbcd1cf}, !- Handle
  Node 276,                               !- Name
  {75e66d0c-c4ee-4b4d-a392-c653d01d0a72}, !- Inlet Port
  {09f0f9fe-5031-4afc-a7f7-a28548e9cbcb}; !- Outlet Port

OS:Connection,
  {bd11e142-4981-49e4-9853-9cfeb56792b5}, !- Handle
  {0fa1b8af-4fd2-474f-93ff-0a95713963ce}, !- Name
  {954b9d4c-dfc0-4d34-b0a5-4844936c58d2}, !- Source Object
  10,                                     !- Outlet Port
  {92ff04f1-2bd6-4675-a572-6aeaa0c0392b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68caa985-0e64-4114-b36c-a85d92bab304}, !- Handle
  {4021f032-8b9a-40d7-bc2f-9c84c72fe194}, !- Name
  {84cbf80e-d2fd-43fb-96e3-7554be488218}, !- Source Object
  3,                                      !- Outlet Port
  {954b9d4c-dfc0-4d34-b0a5-4844936c58d2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6eb8f2c9-ab6e-42bd-b70f-1fbf4c84835e}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {2ab5bc27-f580-42d0-80b9-6434cfa3e90d}, !- Inlet Node Name
  {a87aa89e-13dc-456d-8915-30e8e2a91d0d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {df80f404-aae0-41be-a30a-3d9048486b49}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {a6225ce6-6395-4a4b-b3e0-ef4d127ce745}, !- Outlet Node Name
  {6efbce14-27dc-4ad1-9f34-1b343da5c1d8}; !- Inlet Node Name 1

OS:Connection,
  {2ab5bc27-f580-42d0-80b9-6434cfa3e90d}, !- Handle
  {f349ab57-18f6-471b-b861-953a637f0c91}, !- Name
  {92ff04f1-2bd6-4675-a572-6aeaa0c0392b}, !- Source Object
  3,                                      !- Outlet Port
  {6eb8f2c9-ab6e-42bd-b70f-1fbf4c84835e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6225ce6-6395-4a4b-b3e0-ef4d127ce745}, !- Handle
  {806399ec-32e4-4f35-b983-7cce8dda02d9}, !- Name
  {df80f404-aae0-41be-a30a-3d9048486b49}, !- Source Object
  2,                                      !- Outlet Port
  {84cbf80e-d2fd-43fb-96e3-7554be488218}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3772a7ae-618a-4dc0-8a80-ca678360274a}, !- Handle
  {954b9d4c-dfc0-4d34-b0a5-4844936c58d2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {28fc1daf-8a40-4ba8-b137-19206c54ebf2}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {15cf344e-a54a-4e9f-990b-744de68f61cf}, !- Air Inlet Node Name
  {ad77c5c4-bdd9-4d24-9572-b5d39b792e6e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {178dd405-b47b-4c5e-bf72-bc6875591a1b}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {347e5982-fb03-43a4-894d-f66887d1b51c}, !- Air Inlet Node Name
  {dfd6abd2-0621-4d6c-9739-117cea29da31}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e55b9aca-61ce-408c-9d91-f1a060a980ac}, !- Handle
  Coil Cooling DX Single Speed 19 25kBtu/hr 14.0SEER, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c7d56ad7-5e74-46cc-bf8d-dea958be08b1}, !- Air Inlet Node Name
  {db12b5dc-fa60-467a-bc45-9116a3e35d61}, !- Air Outlet Node Name
  {c9ab9c1c-dd6b-4e94-8950-098f7f34f7e4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d3f84a48-c699-4315-a365-54ed3302bc49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a9bb2de5-de17-4a55-8ead-6c03b5d5ade2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4a343877-8086-44f2-b72d-8baa303834b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c0077011-3127-4133-97b7-d40be0766adf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2d836757-723d-44d5-9cb9-ca4891e959ed}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {685d794a-6f47-4dcc-b631-5eecb7bca1a1}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1466d56d-09ae-48bc-9d65-acb64066d15c}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fd152d91-81e3-4c49-bd97-508a663589ee}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4996fb36-ab1d-4df5-a4aa-fbf5cab66e31}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2da195c0-57dd-4030-9ce7-961243783a29}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d9dbda02-3da8-46df-9adb-e2e6c593d842}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {20a41737-5901-4673-9be3-a530be33dfe2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {20a41737-5901-4673-9be3-a530be33dfe2}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c970408d-897d-420d-a3c3-ee019e19dba1}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {2da195c0-57dd-4030-9ce7-961243783a29}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9f5e9c42-f192-47a7-9e9e-176d7b62a21f}, !- Mixed Air Node Name
  {3e7ff019-c7b5-463a-8d1f-b8cefb2a820a}, !- Outdoor Air Stream Node Name
  {45e7c438-bca2-486c-ae95-3d12361ec310}, !- Relief Air Stream Node Name
  {2698ff4e-2f38-4ebe-8f6e-2a028a991af7}; !- Return Air Stream Node Name

OS:Node,
  {96640c15-7e2a-4874-9765-a35afd3da291}, !- Handle
  Node 277,                               !- Name
  ,                                       !- Inlet Port
  {3e7ff019-c7b5-463a-8d1f-b8cefb2a820a}; !- Outlet Port

OS:Connection,
  {3e7ff019-c7b5-463a-8d1f-b8cefb2a820a}, !- Handle
  {60d473db-8202-4b71-9af1-1d0952bfd0a0}, !- Name
  {96640c15-7e2a-4874-9765-a35afd3da291}, !- Source Object
  3,                                      !- Outlet Port
  {c970408d-897d-420d-a3c3-ee019e19dba1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {320ce08c-40b8-47cd-bb8c-7470a2dd5f17}, !- Handle
  Node 278,                               !- Name
  {45e7c438-bca2-486c-ae95-3d12361ec310}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45e7c438-bca2-486c-ae95-3d12361ec310}, !- Handle
  {3bb4f18a-8cc7-4477-ad27-2a7d36d20f7e}, !- Name
  {c970408d-897d-420d-a3c3-ee019e19dba1}, !- Source Object
  7,                                      !- Outlet Port
  {320ce08c-40b8-47cd-bb8c-7470a2dd5f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad77c5c4-bdd9-4d24-9572-b5d39b792e6e}, !- Handle
  {66e2fbcc-1f52-4366-95bb-677029d9f7ae}, !- Name
  {28fc1daf-8a40-4ba8-b137-19206c54ebf2}, !- Source Object
  9,                                      !- Outlet Port
  {2951d792-e0a6-4bb1-9218-e04adedd7285}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {204c621a-f98b-4666-ad18-7859002fd056}, !- Handle
  Node 279,                               !- Name
  {dfd6abd2-0621-4d6c-9739-117cea29da31}, !- Inlet Port
  {15cf344e-a54a-4e9f-990b-744de68f61cf}; !- Outlet Port

OS:Connection,
  {dfd6abd2-0621-4d6c-9739-117cea29da31}, !- Handle
  {ae4cb81a-79a2-4a99-85cd-956cc03df689}, !- Name
  {178dd405-b47b-4c5e-bf72-bc6875591a1b}, !- Source Object
  6,                                      !- Outlet Port
  {204c621a-f98b-4666-ad18-7859002fd056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15cf344e-a54a-4e9f-990b-744de68f61cf}, !- Handle
  {e074f906-6b95-4c73-835d-ff49cfd9a02e}, !- Name
  {204c621a-f98b-4666-ad18-7859002fd056}, !- Source Object
  3,                                      !- Outlet Port
  {28fc1daf-8a40-4ba8-b137-19206c54ebf2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c3d6e02a-8ba7-4c11-be53-4c0a104d7344}, !- Handle
  Node 280,                               !- Name
  {db12b5dc-fa60-467a-bc45-9116a3e35d61}, !- Inlet Port
  {347e5982-fb03-43a4-894d-f66887d1b51c}; !- Outlet Port

OS:Connection,
  {db12b5dc-fa60-467a-bc45-9116a3e35d61}, !- Handle
  {4533f772-189f-4a6b-8dcf-73d861a6d868}, !- Name
  {e55b9aca-61ce-408c-9d91-f1a060a980ac}, !- Source Object
  9,                                      !- Outlet Port
  {c3d6e02a-8ba7-4c11-be53-4c0a104d7344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {347e5982-fb03-43a4-894d-f66887d1b51c}, !- Handle
  {7839aaca-29d5-400d-8e86-c6e827af6ede}, !- Name
  {c3d6e02a-8ba7-4c11-be53-4c0a104d7344}, !- Source Object
  3,                                      !- Outlet Port
  {178dd405-b47b-4c5e-bf72-bc6875591a1b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3a807f2b-6e98-4204-a169-ce4674071fca}, !- Handle
  Node 281,                               !- Name
  {9f5e9c42-f192-47a7-9e9e-176d7b62a21f}, !- Inlet Port
  {c7d56ad7-5e74-46cc-bf8d-dea958be08b1}; !- Outlet Port

OS:Connection,
  {2698ff4e-2f38-4ebe-8f6e-2a028a991af7}, !- Handle
  {e00ec9f3-0ac0-4e44-9c76-04363014de5c}, !- Name
  {b79fcd0c-4e00-415e-830b-af8b5f69b271}, !- Source Object
  3,                                      !- Outlet Port
  {c970408d-897d-420d-a3c3-ee019e19dba1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9f5e9c42-f192-47a7-9e9e-176d7b62a21f}, !- Handle
  {ad991568-51e6-4ab8-a34b-95c595629abf}, !- Name
  {c970408d-897d-420d-a3c3-ee019e19dba1}, !- Source Object
  5,                                      !- Outlet Port
  {3a807f2b-6e98-4204-a169-ce4674071fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d56ad7-5e74-46cc-bf8d-dea958be08b1}, !- Handle
  {93fe8a81-8f54-41d7-880d-4a9df342cf68}, !- Name
  {3a807f2b-6e98-4204-a169-ce4674071fca}, !- Source Object
  3,                                      !- Outlet Port
  {e55b9aca-61ce-408c-9d91-f1a060a980ac}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d1fddca7-0e91-4435-8a3b-7e9dd3a15504}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7fa3b371-21a2-4ef0-999e-5616124a27d3}, !- Control Zone Name
  {2951d792-e0a6-4bb1-9218-e04adedd7285}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {29bbce78-a363-4211-8a64-57bcc8e81e6f}, !- Handle
  Air Terminal Single Duct Uncontrolled 19, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {a87aa89e-13dc-456d-8915-30e8e2a91d0d}, !- Inlet Air Node Name
  {75e66d0c-c4ee-4b4d-a392-c653d01d0a72}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0427a23c-d4c7-417e-97db-3215e12cc266}, !- Handle
  Node 282,                               !- Name
  {99e5ef78-01d2-460b-a33f-62d6af7bb31a}, !- Inlet Port
  {6efbce14-27dc-4ad1-9f34-1b343da5c1d8}; !- Outlet Port

OS:Connection,
  {09f0f9fe-5031-4afc-a7f7-a28548e9cbcb}, !- Handle
  {573515c4-a4c2-47cb-92e9-308d18da6aa3}, !- Name
  {734c126d-1f3f-41ee-9bff-7d45adbcd1cf}, !- Source Object
  3,                                      !- Outlet Port
  {47d8aebd-1cf8-4aea-841f-890a867d7e3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99e5ef78-01d2-460b-a33f-62d6af7bb31a}, !- Handle
  {4b80f5ef-4ace-4ed5-b5b5-603febd9cf33}, !- Name
  {7fa3b371-21a2-4ef0-999e-5616124a27d3}, !- Source Object
  12,                                     !- Outlet Port
  {0427a23c-d4c7-417e-97db-3215e12cc266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6efbce14-27dc-4ad1-9f34-1b343da5c1d8}, !- Handle
  {720f4012-f867-46f4-b07a-86e42c3f22ee}, !- Name
  {0427a23c-d4c7-417e-97db-3215e12cc266}, !- Source Object
  3,                                      !- Outlet Port
  {df80f404-aae0-41be-a30a-3d9048486b49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a87aa89e-13dc-456d-8915-30e8e2a91d0d}, !- Handle
  {10a0522b-10a3-4dc5-a201-050abad44336}, !- Name
  {6eb8f2c9-ab6e-42bd-b70f-1fbf4c84835e}, !- Source Object
  3,                                      !- Outlet Port
  {29bbce78-a363-4211-8a64-57bcc8e81e6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75e66d0c-c4ee-4b4d-a392-c653d01d0a72}, !- Handle
  {e735b34d-2bb8-40ae-a627-7ecbf6c49c0d}, !- Name
  {29bbce78-a363-4211-8a64-57bcc8e81e6f}, !- Source Object
  4,                                      !- Outlet Port
  {734c126d-1f3f-41ee-9bff-7d45adbcd1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bce04f48-db54-4473-9f03-0b81a0c1fe48}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0f70aa2a-3f61-42b3-9547-3824c888ed35}, !- Water Inlet Node Name
  {7f33b700-12c5-4166-a7e4-46586891bb7e}; !- Water Outlet Node Name

OS:Node,
  {a4db8909-b608-4de9-8858-7a2fccd3f252}, !- Handle
  Node 283,                               !- Name
  {ee7f695d-e5b1-45f6-a9f5-d19ae2c7359e}, !- Inlet Port
  {0f70aa2a-3f61-42b3-9547-3824c888ed35}; !- Outlet Port

OS:Connection,
  {ee7f695d-e5b1-45f6-a9f5-d19ae2c7359e}, !- Handle
  {a5261d0a-4587-41db-be1b-5eaa09146d1d}, !- Name
  {3eac6d86-dde7-4ebf-b3b4-397613308b35}, !- Source Object
  21,                                     !- Outlet Port
  {a4db8909-b608-4de9-8858-7a2fccd3f252}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88d7c595-f41b-40cf-ba88-2d87b8f50718}, !- Handle
  Node 284,                               !- Name
  {7f33b700-12c5-4166-a7e4-46586891bb7e}, !- Inlet Port
  {3621e2d8-c15b-40d6-844b-60be30a3c42b}; !- Outlet Port

OS:Connection,
  {0f70aa2a-3f61-42b3-9547-3824c888ed35}, !- Handle
  {fb0554cb-7b53-4ae8-a1d1-7578da989bb2}, !- Name
  {a4db8909-b608-4de9-8858-7a2fccd3f252}, !- Source Object
  3,                                      !- Outlet Port
  {bce04f48-db54-4473-9f03-0b81a0c1fe48}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7f33b700-12c5-4166-a7e4-46586891bb7e}, !- Handle
  {79f1d9a3-7d41-412b-ac35-8836e1177fcc}, !- Name
  {bce04f48-db54-4473-9f03-0b81a0c1fe48}, !- Source Object
  10,                                     !- Outlet Port
  {88d7c595-f41b-40cf-ba88-2d87b8f50718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3621e2d8-c15b-40d6-844b-60be30a3c42b}, !- Handle
  {fabc7701-8b01-4ae7-8642-e3af14aad714}, !- Name
  {88d7c595-f41b-40cf-ba88-2d87b8f50718}, !- Source Object
  3,                                      !- Outlet Port
  {0a7f1138-9d26-4973-a4f1-20af701a83d6}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3c49ea0e-e917-4fa9-8802-6dc18349e6e6}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {bce04f48-db54-4473-9f03-0b81a0c1fe48}; !- Heating Coil Name

OS:AirLoopHVAC,
  {7ffcbde9-926d-4cdf-b673-51bb9844b3f7}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {1fecebca-401e-46c6-a30c-bd56e57ef670}, !- Availability Schedule
  {9d67c2d7-2006-48a1-bc6c-eb5993b651e7}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f4396cfe-e6a1-4d09-9510-3b0e3eb9117d}, !- Supply Side Inlet Node Name
  {9d108ae4-afd1-43b1-bdaf-41093f7b0fed}, !- Demand Side Outlet Node Name
  {ea491a54-876b-4906-abe1-daf6d598f88b}, !- Demand Side Inlet Node A
  {37e57b10-bb16-4b93-b781-fb8e6f5fc02a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6ea0b2cd-5c75-41c2-aa1b-4c148f4e889b}, !- Demand Mixer Name
  {d6a18ed8-b886-4086-a930-9c5f29341812}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {28edf052-ae9d-487e-9512-b5f0cade59d9}, !- Handle
  Node 285,                               !- Name
  {f4396cfe-e6a1-4d09-9510-3b0e3eb9117d}, !- Inlet Port
  {08aaa404-263a-461d-acd6-b82fbd2cf122}; !- Outlet Port

OS:Node,
  {d9a4834f-98f4-4ba1-9501-9604cdbefb98}, !- Handle
  Node 286,                               !- Name
  {28c41755-83db-4a8b-87f5-eb7176ebfa46}, !- Inlet Port
  {37e57b10-bb16-4b93-b781-fb8e6f5fc02a}; !- Outlet Port

OS:Connection,
  {f4396cfe-e6a1-4d09-9510-3b0e3eb9117d}, !- Handle
  {8b4fc1d1-1d8d-4931-bfb1-d1840644685c}, !- Name
  {7ffcbde9-926d-4cdf-b673-51bb9844b3f7}, !- Source Object
  8,                                      !- Outlet Port
  {28edf052-ae9d-487e-9512-b5f0cade59d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37e57b10-bb16-4b93-b781-fb8e6f5fc02a}, !- Handle
  {8da97859-f22d-460c-8a91-eb5b0eb5d626}, !- Name
  {d9a4834f-98f4-4ba1-9501-9604cdbefb98}, !- Source Object
  3,                                      !- Outlet Port
  {7ffcbde9-926d-4cdf-b673-51bb9844b3f7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {75fc7e74-a988-42d4-bfa6-57cc2fc5e054}, !- Handle
  Node 287,                               !- Name
  {ea491a54-876b-4906-abe1-daf6d598f88b}, !- Inlet Port
  {6cc16781-ec9d-4a3b-8fbe-239342e300c0}; !- Outlet Port

OS:Node,
  {80663fee-17b4-418c-b1ab-510fa41a906d}, !- Handle
  Node 288,                               !- Name
  {2b15a7ed-7f12-4ad5-8022-2ce23eaa49f1}, !- Inlet Port
  {9d108ae4-afd1-43b1-bdaf-41093f7b0fed}; !- Outlet Port

OS:Node,
  {5b1c0638-1f7d-4644-959c-b4e1485f21b9}, !- Handle
  Node 289,                               !- Name
  {b792c359-35b2-4367-9a49-488cdbea366b}, !- Inlet Port
  {9ab2a3ab-70f2-49b5-83c2-08fbc5c3dfef}; !- Outlet Port

OS:Connection,
  {ea491a54-876b-4906-abe1-daf6d598f88b}, !- Handle
  {6808ec12-f65d-4c7e-a502-b18c3767ca38}, !- Name
  {7ffcbde9-926d-4cdf-b673-51bb9844b3f7}, !- Source Object
  10,                                     !- Outlet Port
  {75fc7e74-a988-42d4-bfa6-57cc2fc5e054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d108ae4-afd1-43b1-bdaf-41093f7b0fed}, !- Handle
  {458c9a08-2bc6-4ab0-8fd8-bc954b2d627b}, !- Name
  {80663fee-17b4-418c-b1ab-510fa41a906d}, !- Source Object
  3,                                      !- Outlet Port
  {7ffcbde9-926d-4cdf-b673-51bb9844b3f7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d6a18ed8-b886-4086-a930-9c5f29341812}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {6cc16781-ec9d-4a3b-8fbe-239342e300c0}, !- Inlet Node Name
  {79f82df7-6dd3-4058-92c5-004a854e3ee8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6ea0b2cd-5c75-41c2-aa1b-4c148f4e889b}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {2b15a7ed-7f12-4ad5-8022-2ce23eaa49f1}, !- Outlet Node Name
  {bbf28f71-d48d-42e2-8268-a585d94eb2eb}; !- Inlet Node Name 1

OS:Connection,
  {6cc16781-ec9d-4a3b-8fbe-239342e300c0}, !- Handle
  {548b696d-fd00-4d3a-ba49-bf0a64238af8}, !- Name
  {75fc7e74-a988-42d4-bfa6-57cc2fc5e054}, !- Source Object
  3,                                      !- Outlet Port
  {d6a18ed8-b886-4086-a930-9c5f29341812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b15a7ed-7f12-4ad5-8022-2ce23eaa49f1}, !- Handle
  {c611f622-684f-4902-865a-87e7a905832a}, !- Name
  {6ea0b2cd-5c75-41c2-aa1b-4c148f4e889b}, !- Source Object
  2,                                      !- Outlet Port
  {80663fee-17b4-418c-b1ab-510fa41a906d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {006898ea-124c-4126-96b1-fd536509d5b4}, !- Handle
  {7ffcbde9-926d-4cdf-b673-51bb9844b3f7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {693b0f34-ff49-41e3-aa93-16ce011efb5c}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {dd143954-1487-4d7c-b47b-a34a2aec8c6b}, !- Air Inlet Node Name
  {28c41755-83db-4a8b-87f5-eb7176ebfa46}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1153fed8-c34e-4e30-b8b1-8765571dae3e}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e0e88a0f-e439-4bbc-92e9-3a1723d307de}, !- Air Inlet Node Name
  {1c77218f-3ebd-4022-ab4a-0881e46f41fc}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {4cee5e1b-df04-45c4-a9cb-e2c131bb53c7}, !- Handle
  Coil Cooling DX Single Speed 20 68kBtu/hr 9.7EER, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.33009862036777,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b226f7b4-0f5e-4c29-92d1-edf3e1c3f127}, !- Air Inlet Node Name
  {8f4c1d0c-ab09-4f9b-a045-98a8dbba2399}, !- Air Outlet Node Name
  {0dfed8e3-9cae-49b3-baf6-1000d333ff04}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fedf669f-48e8-4ee1-87af-a09f2b640039}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c544c86e-05af-4154-b08e-a4f832090a91}, !- Energy Input Ratio Function of Temperature Curve Name
  {c5ff2c93-1b17-4a82-817c-6690f9fdc31d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {33169016-2659-4468-9c30-f8278080236d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ce2bb2ac-ccaf-4fcf-954f-8ff11ffc7f86}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {927a1346-b6b8-4f6c-8d3f-bb83d4ec3960}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f1a50dd0-2fb9-44d0-8524-df34ad4f7bb0}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a350d56e-1d56-4eda-b7b5-3004621114c6}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2fd59df7-4bb4-4904-9dc1-33659237740e}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f3c3a4f0-e5f6-421a-ae72-a62b06376216}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1fecebca-401e-46c6-a30c-bd56e57ef670}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cc2ff3c5-6b67-4d4e-bde9-899b2d18d9df}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cc2ff3c5-6b67-4d4e-bde9-899b2d18d9df}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5df8969a-93ef-418f-ada8-72917055e156}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {f3c3a4f0-e5f6-421a-ae72-a62b06376216}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {be4edb35-f9d9-4efd-996c-b8a9a91905fa}, !- Mixed Air Node Name
  {d88980de-15ab-4db3-bd18-c7cd00d76d25}, !- Outdoor Air Stream Node Name
  {b686d3fa-76e2-42a7-a002-51386b78500f}, !- Relief Air Stream Node Name
  {08aaa404-263a-461d-acd6-b82fbd2cf122}; !- Return Air Stream Node Name

OS:Node,
  {cc6d1af7-e712-4e21-8d4f-763fff1821e6}, !- Handle
  Node 290,                               !- Name
  ,                                       !- Inlet Port
  {d88980de-15ab-4db3-bd18-c7cd00d76d25}; !- Outlet Port

OS:Connection,
  {d88980de-15ab-4db3-bd18-c7cd00d76d25}, !- Handle
  {086b4c62-ed26-48c0-8da2-f07a96f4d529}, !- Name
  {cc6d1af7-e712-4e21-8d4f-763fff1821e6}, !- Source Object
  3,                                      !- Outlet Port
  {5df8969a-93ef-418f-ada8-72917055e156}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ba9484d-3f53-4018-86b0-4a9cbb71f92f}, !- Handle
  Node 291,                               !- Name
  {b686d3fa-76e2-42a7-a002-51386b78500f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b686d3fa-76e2-42a7-a002-51386b78500f}, !- Handle
  {951674e6-1a67-4ee6-8620-bf9a34ba0d48}, !- Name
  {5df8969a-93ef-418f-ada8-72917055e156}, !- Source Object
  7,                                      !- Outlet Port
  {6ba9484d-3f53-4018-86b0-4a9cbb71f92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28c41755-83db-4a8b-87f5-eb7176ebfa46}, !- Handle
  {4e09d8cb-8835-43b6-8899-5458afbc057b}, !- Name
  {693b0f34-ff49-41e3-aa93-16ce011efb5c}, !- Source Object
  9,                                      !- Outlet Port
  {d9a4834f-98f4-4ba1-9501-9604cdbefb98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abbd5b4f-4b4e-40a0-8e94-2022ab485fbc}, !- Handle
  Node 292,                               !- Name
  {1c77218f-3ebd-4022-ab4a-0881e46f41fc}, !- Inlet Port
  {dd143954-1487-4d7c-b47b-a34a2aec8c6b}; !- Outlet Port

OS:Connection,
  {1c77218f-3ebd-4022-ab4a-0881e46f41fc}, !- Handle
  {9a416497-f4b6-4914-8cce-55012d472bfb}, !- Name
  {1153fed8-c34e-4e30-b8b1-8765571dae3e}, !- Source Object
  6,                                      !- Outlet Port
  {abbd5b4f-4b4e-40a0-8e94-2022ab485fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd143954-1487-4d7c-b47b-a34a2aec8c6b}, !- Handle
  {f68ef68f-b17e-45dc-836e-3ee103555357}, !- Name
  {abbd5b4f-4b4e-40a0-8e94-2022ab485fbc}, !- Source Object
  3,                                      !- Outlet Port
  {693b0f34-ff49-41e3-aa93-16ce011efb5c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {264ed3eb-410e-4560-af5d-b9f472a81f29}, !- Handle
  Node 293,                               !- Name
  {8f4c1d0c-ab09-4f9b-a045-98a8dbba2399}, !- Inlet Port
  {e0e88a0f-e439-4bbc-92e9-3a1723d307de}; !- Outlet Port

OS:Connection,
  {8f4c1d0c-ab09-4f9b-a045-98a8dbba2399}, !- Handle
  {2ff44c4b-4b19-4f7d-9978-82b178e3d433}, !- Name
  {4cee5e1b-df04-45c4-a9cb-e2c131bb53c7}, !- Source Object
  9,                                      !- Outlet Port
  {264ed3eb-410e-4560-af5d-b9f472a81f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e88a0f-e439-4bbc-92e9-3a1723d307de}, !- Handle
  {25a6fd68-1737-4dce-83fe-823209b47200}, !- Name
  {264ed3eb-410e-4560-af5d-b9f472a81f29}, !- Source Object
  3,                                      !- Outlet Port
  {1153fed8-c34e-4e30-b8b1-8765571dae3e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b5ec0052-6a6d-4e5c-bc9c-5bdbf0acdbe3}, !- Handle
  Node 294,                               !- Name
  {be4edb35-f9d9-4efd-996c-b8a9a91905fa}, !- Inlet Port
  {b226f7b4-0f5e-4c29-92d1-edf3e1c3f127}; !- Outlet Port

OS:Connection,
  {08aaa404-263a-461d-acd6-b82fbd2cf122}, !- Handle
  {371f8ab7-6955-43d3-9880-5ab230034a10}, !- Name
  {28edf052-ae9d-487e-9512-b5f0cade59d9}, !- Source Object
  3,                                      !- Outlet Port
  {5df8969a-93ef-418f-ada8-72917055e156}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {be4edb35-f9d9-4efd-996c-b8a9a91905fa}, !- Handle
  {06038f8a-3600-44f1-a3a6-d17f090a8e6e}, !- Name
  {5df8969a-93ef-418f-ada8-72917055e156}, !- Source Object
  5,                                      !- Outlet Port
  {b5ec0052-6a6d-4e5c-bc9c-5bdbf0acdbe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b226f7b4-0f5e-4c29-92d1-edf3e1c3f127}, !- Handle
  {d314ff3f-f05e-4dcb-9b06-75cf62acc190}, !- Name
  {b5ec0052-6a6d-4e5c-bc9c-5bdbf0acdbe3}, !- Source Object
  3,                                      !- Outlet Port
  {4cee5e1b-df04-45c4-a9cb-e2c131bb53c7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6d54ba70-2d9f-4473-8569-89cde42dc922}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9a98fef1-d3c0-4eaf-afe0-b8d96d89e94b}, !- Control Zone Name
  {d9a4834f-98f4-4ba1-9501-9604cdbefb98}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {71c0f694-b6dd-4e41-b87e-1f17cd6ff121}, !- Handle
  Air Terminal Single Duct Uncontrolled 20, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {79f82df7-6dd3-4058-92c5-004a854e3ee8}, !- Inlet Air Node Name
  {b792c359-35b2-4367-9a49-488cdbea366b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0425476c-d18d-412a-bb80-2fca6d776904}, !- Handle
  Node 295,                               !- Name
  {10378974-189f-4cf7-9f6d-df755a2225b4}, !- Inlet Port
  {bbf28f71-d48d-42e2-8268-a585d94eb2eb}; !- Outlet Port

OS:Connection,
  {9ab2a3ab-70f2-49b5-83c2-08fbc5c3dfef}, !- Handle
  {b0a5ced6-47ab-4dba-97a7-7ae4eba400a1}, !- Name
  {5b1c0638-1f7d-4644-959c-b4e1485f21b9}, !- Source Object
  3,                                      !- Outlet Port
  {ab21e6e0-f0c7-48b4-ab55-0b7490e99e1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10378974-189f-4cf7-9f6d-df755a2225b4}, !- Handle
  {8a62ca63-920e-433f-ad67-e88b12c39d3a}, !- Name
  {9a98fef1-d3c0-4eaf-afe0-b8d96d89e94b}, !- Source Object
  12,                                     !- Outlet Port
  {0425476c-d18d-412a-bb80-2fca6d776904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf28f71-d48d-42e2-8268-a585d94eb2eb}, !- Handle
  {4223a798-c402-43ee-9b85-f9af33dbef5c}, !- Name
  {0425476c-d18d-412a-bb80-2fca6d776904}, !- Source Object
  3,                                      !- Outlet Port
  {6ea0b2cd-5c75-41c2-aa1b-4c148f4e889b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79f82df7-6dd3-4058-92c5-004a854e3ee8}, !- Handle
  {672863c3-a0a2-47da-adfa-cc19867b7c50}, !- Name
  {d6a18ed8-b886-4086-a930-9c5f29341812}, !- Source Object
  3,                                      !- Outlet Port
  {71c0f694-b6dd-4e41-b87e-1f17cd6ff121}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b792c359-35b2-4367-9a49-488cdbea366b}, !- Handle
  {1d525524-98ce-469a-ab1d-f739502392e2}, !- Name
  {71c0f694-b6dd-4e41-b87e-1f17cd6ff121}, !- Source Object
  4,                                      !- Outlet Port
  {5b1c0638-1f7d-4644-959c-b4e1485f21b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c562c0cc-93e0-4b3f-9497-68f4f89b1b1a}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bec9c0c3-c4f0-457f-ad77-e56eabbbab63}, !- Water Inlet Node Name
  {59de4ab2-1349-495e-86ee-c67ef02aace8}; !- Water Outlet Node Name

OS:Node,
  {174f31f5-e816-4c30-876a-a10584939abb}, !- Handle
  Node 296,                               !- Name
  {8a7017eb-143b-4087-9226-47aa380c5ba7}, !- Inlet Port
  {bec9c0c3-c4f0-457f-ad77-e56eabbbab63}; !- Outlet Port

OS:Connection,
  {8a7017eb-143b-4087-9226-47aa380c5ba7}, !- Handle
  {dd23a77a-21fb-42c0-972e-bae391939484}, !- Name
  {3eac6d86-dde7-4ebf-b3b4-397613308b35}, !- Source Object
  22,                                     !- Outlet Port
  {174f31f5-e816-4c30-876a-a10584939abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7a12266-385e-4587-8b23-88939e3b49ee}, !- Handle
  Node 297,                               !- Name
  {59de4ab2-1349-495e-86ee-c67ef02aace8}, !- Inlet Port
  {accf5426-3690-4889-bfcb-05413132465a}; !- Outlet Port

OS:Connection,
  {bec9c0c3-c4f0-457f-ad77-e56eabbbab63}, !- Handle
  {ce68facc-7630-4575-a812-0a4b75d6eed4}, !- Name
  {174f31f5-e816-4c30-876a-a10584939abb}, !- Source Object
  3,                                      !- Outlet Port
  {c562c0cc-93e0-4b3f-9497-68f4f89b1b1a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {59de4ab2-1349-495e-86ee-c67ef02aace8}, !- Handle
  {658f0366-06f9-4350-8a47-25d2255d91b7}, !- Name
  {c562c0cc-93e0-4b3f-9497-68f4f89b1b1a}, !- Source Object
  10,                                     !- Outlet Port
  {b7a12266-385e-4587-8b23-88939e3b49ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {accf5426-3690-4889-bfcb-05413132465a}, !- Handle
  {079f53ae-b643-4950-9867-21c55f3baeea}, !- Name
  {b7a12266-385e-4587-8b23-88939e3b49ee}, !- Source Object
  3,                                      !- Outlet Port
  {0a7f1138-9d26-4973-a4f1-20af701a83d6}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2492f82e-30c5-47ba-bc92-c3435bf7e059}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {c562c0cc-93e0-4b3f-9497-68f4f89b1b1a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {34165b0d-1b0b-4a7a-b423-bc5ffd278387}, !- Handle
  Sp-Library_Media_Center_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {7b4deeeb-60e1-4dae-8327-8c7917ce4b71}, !- Availability Schedule
  {5b1da1c4-7c40-4116-9d03-4309eca66a8a}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8148b518-3469-4187-a8a9-720e6b6629ba}, !- Supply Side Inlet Node Name
  {cd05e9d8-a77b-4e8e-b6c0-2005f6a20db4}, !- Demand Side Outlet Node Name
  {d0b0135f-8e97-4dfd-afb7-4a42da054be5}, !- Demand Side Inlet Node A
  {15e2a76f-3f6a-4d23-96a4-a69216232532}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7018562b-039e-4056-8366-bd5583242e73}, !- Demand Mixer Name
  {700d6c8c-91d7-4cd1-b1de-b515fabe7dee}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {952f91d3-bfbc-446c-9a09-6d904dac2b8f}, !- Handle
  Node 298,                               !- Name
  {8148b518-3469-4187-a8a9-720e6b6629ba}, !- Inlet Port
  {891de9cc-aa9d-454d-92da-ce98e8f8a617}; !- Outlet Port

OS:Node,
  {d47ef97f-4030-489b-b79d-6528bc33a75a}, !- Handle
  Node 299,                               !- Name
  {87b81370-68f3-4b69-8c0a-75371e4f90cb}, !- Inlet Port
  {15e2a76f-3f6a-4d23-96a4-a69216232532}; !- Outlet Port

OS:Connection,
  {8148b518-3469-4187-a8a9-720e6b6629ba}, !- Handle
  {975a41c0-05b4-4d1e-9934-6cb788b352d6}, !- Name
  {34165b0d-1b0b-4a7a-b423-bc5ffd278387}, !- Source Object
  8,                                      !- Outlet Port
  {952f91d3-bfbc-446c-9a09-6d904dac2b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e2a76f-3f6a-4d23-96a4-a69216232532}, !- Handle
  {234665f5-fb4e-428b-b9d7-10499f9b6e72}, !- Name
  {d47ef97f-4030-489b-b79d-6528bc33a75a}, !- Source Object
  3,                                      !- Outlet Port
  {34165b0d-1b0b-4a7a-b423-bc5ffd278387}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8fc036eb-990f-49ab-ad8f-714325216372}, !- Handle
  Node 300,                               !- Name
  {d0b0135f-8e97-4dfd-afb7-4a42da054be5}, !- Inlet Port
  {3d3ff853-ebad-4262-a32c-1775006c9e8d}; !- Outlet Port

OS:Node,
  {855ad477-8190-401f-b8c5-10cd55dfd545}, !- Handle
  Node 301,                               !- Name
  {90c7f57e-2b68-421e-82cb-255201f179e5}, !- Inlet Port
  {cd05e9d8-a77b-4e8e-b6c0-2005f6a20db4}; !- Outlet Port

OS:Node,
  {b3c92a54-346a-4802-b8c3-29d204cf1ca2}, !- Handle
  Node 302,                               !- Name
  {b01ce3fa-8b43-4bdb-907f-2ed08c7d043e}, !- Inlet Port
  {4a864c1e-dceb-4b90-9123-b41825d90df4}; !- Outlet Port

OS:Connection,
  {d0b0135f-8e97-4dfd-afb7-4a42da054be5}, !- Handle
  {776414ef-b59a-4abd-9605-391494da594b}, !- Name
  {34165b0d-1b0b-4a7a-b423-bc5ffd278387}, !- Source Object
  10,                                     !- Outlet Port
  {8fc036eb-990f-49ab-ad8f-714325216372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd05e9d8-a77b-4e8e-b6c0-2005f6a20db4}, !- Handle
  {d68ba050-fc1d-4f98-aaf1-f9074d0b9e1c}, !- Name
  {855ad477-8190-401f-b8c5-10cd55dfd545}, !- Source Object
  3,                                      !- Outlet Port
  {34165b0d-1b0b-4a7a-b423-bc5ffd278387}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {700d6c8c-91d7-4cd1-b1de-b515fabe7dee}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {3d3ff853-ebad-4262-a32c-1775006c9e8d}, !- Inlet Node Name
  {afdb1a5f-f04e-411c-93a9-8bf05041952c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7018562b-039e-4056-8366-bd5583242e73}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {90c7f57e-2b68-421e-82cb-255201f179e5}, !- Outlet Node Name
  {f66b5397-f247-4508-b661-ffefe7f6d630}; !- Inlet Node Name 1

OS:Connection,
  {3d3ff853-ebad-4262-a32c-1775006c9e8d}, !- Handle
  {b2cdd674-2ef4-4d5f-ac02-4a4ae9b41d03}, !- Name
  {8fc036eb-990f-49ab-ad8f-714325216372}, !- Source Object
  3,                                      !- Outlet Port
  {700d6c8c-91d7-4cd1-b1de-b515fabe7dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c7f57e-2b68-421e-82cb-255201f179e5}, !- Handle
  {5b4b204f-fbc5-4881-8693-d7442afb402f}, !- Name
  {7018562b-039e-4056-8366-bd5583242e73}, !- Source Object
  2,                                      !- Outlet Port
  {855ad477-8190-401f-b8c5-10cd55dfd545}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {95429c0f-4ce9-410a-9d83-e3385bd25d08}, !- Handle
  {34165b0d-1b0b-4a7a-b423-bc5ffd278387}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {f750e946-9f01-49c8-ab07-8c5d2c51034c}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {596b822d-a010-4f62-9013-c9885fbb9ad9}, !- Air Inlet Node Name
  {87b81370-68f3-4b69-8c0a-75371e4f90cb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b3cd6b74-f092-4f2b-aae2-896af4f2b057}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {de8efc8c-798c-4b84-8d97-8c777bfa0b5c}, !- Air Inlet Node Name
  {7364b100-a00a-4301-bdb3-97146fd862ba}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {11b49b77-b847-4d9a-b055-56fa52fa8df8}, !- Handle
  Coil Cooling DX Single Speed 21 66kBtu/hr 9.7EER, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.32878868905651,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ce3dd98a-6cd5-47bf-930a-811b0ee19bdf}, !- Air Inlet Node Name
  {fd17e31f-b527-418e-8ad1-d04cc896a76d}, !- Air Outlet Node Name
  {69576e97-c6cd-4016-9edc-5f138844dbb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {372098c1-23c3-4600-8675-7243434e1e32}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {af3ef303-3efb-497f-a0df-5558f17b3253}, !- Energy Input Ratio Function of Temperature Curve Name
  {02f353b2-4fac-4a71-9cc6-6dfed72095e0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6c8797b2-53d0-43f2-8459-b96cb1b301b7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d63b23e9-4143-4d96-aae4-c5fc2b825430}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef5f4594-7577-4e7e-9a36-256e0b747243}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {37a44ce0-7b72-4ce0-84fb-8384a15547aa}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {826cd6f1-f31c-4cd4-812b-4f459634d249}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4316ffda-7f69-418f-826d-a1840ff41a5f}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3f26ace8-e209-45c7-8c8f-f7e872696c84}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7b4deeeb-60e1-4dae-8327-8c7917ce4b71}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f56a72b1-d6ef-445d-8ea0-807b4b81b82e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f56a72b1-d6ef-445d-8ea0-807b4b81b82e}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5ac3f810-b830-461c-b576-7a8f96fbf8df}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {3f26ace8-e209-45c7-8c8f-f7e872696c84}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {da7e810c-44b3-43a0-b4bf-228a3399db47}, !- Mixed Air Node Name
  {1e455107-1d0b-4943-93e0-5cd8bd882e4d}, !- Outdoor Air Stream Node Name
  {30f861e6-c5a0-40a1-90d5-4435f7606f63}, !- Relief Air Stream Node Name
  {891de9cc-aa9d-454d-92da-ce98e8f8a617}; !- Return Air Stream Node Name

OS:Node,
  {1ed0116c-0836-49b6-8cb2-247c2ee0072f}, !- Handle
  Node 303,                               !- Name
  ,                                       !- Inlet Port
  {1e455107-1d0b-4943-93e0-5cd8bd882e4d}; !- Outlet Port

OS:Connection,
  {1e455107-1d0b-4943-93e0-5cd8bd882e4d}, !- Handle
  {144b822b-0332-4b45-b229-aa4b1db79765}, !- Name
  {1ed0116c-0836-49b6-8cb2-247c2ee0072f}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3f810-b830-461c-b576-7a8f96fbf8df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2a168a2-492b-44c9-8087-3445a7bff0aa}, !- Handle
  Node 304,                               !- Name
  {30f861e6-c5a0-40a1-90d5-4435f7606f63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30f861e6-c5a0-40a1-90d5-4435f7606f63}, !- Handle
  {26b2bfb0-66c5-4ec8-aa9a-d8232fd4dcdd}, !- Name
  {5ac3f810-b830-461c-b576-7a8f96fbf8df}, !- Source Object
  7,                                      !- Outlet Port
  {d2a168a2-492b-44c9-8087-3445a7bff0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b81370-68f3-4b69-8c0a-75371e4f90cb}, !- Handle
  {fde725e1-e437-42f1-81b8-278ec062565a}, !- Name
  {f750e946-9f01-49c8-ab07-8c5d2c51034c}, !- Source Object
  9,                                      !- Outlet Port
  {d47ef97f-4030-489b-b79d-6528bc33a75a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8987a511-e891-467b-8324-dbb52d1c9ec2}, !- Handle
  Node 305,                               !- Name
  {7364b100-a00a-4301-bdb3-97146fd862ba}, !- Inlet Port
  {596b822d-a010-4f62-9013-c9885fbb9ad9}; !- Outlet Port

OS:Connection,
  {7364b100-a00a-4301-bdb3-97146fd862ba}, !- Handle
  {54f06688-3de2-44cd-b8c3-cb72cbf1402d}, !- Name
  {b3cd6b74-f092-4f2b-aae2-896af4f2b057}, !- Source Object
  6,                                      !- Outlet Port
  {8987a511-e891-467b-8324-dbb52d1c9ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {596b822d-a010-4f62-9013-c9885fbb9ad9}, !- Handle
  {03572505-0dc9-4b8e-8707-2cc6bbae509a}, !- Name
  {8987a511-e891-467b-8324-dbb52d1c9ec2}, !- Source Object
  3,                                      !- Outlet Port
  {f750e946-9f01-49c8-ab07-8c5d2c51034c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ca08259a-5158-41a4-83a7-ef5de15f4379}, !- Handle
  Node 306,                               !- Name
  {fd17e31f-b527-418e-8ad1-d04cc896a76d}, !- Inlet Port
  {de8efc8c-798c-4b84-8d97-8c777bfa0b5c}; !- Outlet Port

OS:Connection,
  {fd17e31f-b527-418e-8ad1-d04cc896a76d}, !- Handle
  {8247c6ac-1052-4cc8-ada9-b5482a9e0207}, !- Name
  {11b49b77-b847-4d9a-b055-56fa52fa8df8}, !- Source Object
  9,                                      !- Outlet Port
  {ca08259a-5158-41a4-83a7-ef5de15f4379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8efc8c-798c-4b84-8d97-8c777bfa0b5c}, !- Handle
  {018770b1-cd5b-4d19-b878-adf085858348}, !- Name
  {ca08259a-5158-41a4-83a7-ef5de15f4379}, !- Source Object
  3,                                      !- Outlet Port
  {b3cd6b74-f092-4f2b-aae2-896af4f2b057}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b5e95af7-22c1-442a-97cf-568ab853758f}, !- Handle
  Node 307,                               !- Name
  {da7e810c-44b3-43a0-b4bf-228a3399db47}, !- Inlet Port
  {ce3dd98a-6cd5-47bf-930a-811b0ee19bdf}; !- Outlet Port

OS:Connection,
  {891de9cc-aa9d-454d-92da-ce98e8f8a617}, !- Handle
  {55234959-d297-45b2-9eaf-8e9c484a60a9}, !- Name
  {952f91d3-bfbc-446c-9a09-6d904dac2b8f}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3f810-b830-461c-b576-7a8f96fbf8df}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {da7e810c-44b3-43a0-b4bf-228a3399db47}, !- Handle
  {d9bd82dd-178a-4126-9c5b-32a8119edb8a}, !- Name
  {5ac3f810-b830-461c-b576-7a8f96fbf8df}, !- Source Object
  5,                                      !- Outlet Port
  {b5e95af7-22c1-442a-97cf-568ab853758f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce3dd98a-6cd5-47bf-930a-811b0ee19bdf}, !- Handle
  {cae39bba-e2f6-4402-85b3-ebc17a8e8ba1}, !- Name
  {b5e95af7-22c1-442a-97cf-568ab853758f}, !- Source Object
  3,                                      !- Outlet Port
  {11b49b77-b847-4d9a-b055-56fa52fa8df8}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b40bc38a-366f-454e-a862-6b1de086c1a0}, !- Handle
  Setpoint Manager Single Zone Reheat 21, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9f055c90-c877-4548-858b-7fd2c6b314ef}, !- Control Zone Name
  {d47ef97f-4030-489b-b79d-6528bc33a75a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ab612ddc-e7dc-489a-b9fd-31b84c694a83}, !- Handle
  Air Terminal Single Duct Uncontrolled 21, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {afdb1a5f-f04e-411c-93a9-8bf05041952c}, !- Inlet Air Node Name
  {b01ce3fa-8b43-4bdb-907f-2ed08c7d043e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {caeb3383-da5c-4f04-a90f-7ecbd3ed142d}, !- Handle
  Node 308,                               !- Name
  {6698b33a-4fce-4fea-a4c3-9c6154ed07a0}, !- Inlet Port
  {f66b5397-f247-4508-b661-ffefe7f6d630}; !- Outlet Port

OS:Connection,
  {4a864c1e-dceb-4b90-9123-b41825d90df4}, !- Handle
  {88b4a75f-50dd-4d23-ae24-bc6faac69a72}, !- Name
  {b3c92a54-346a-4802-b8c3-29d204cf1ca2}, !- Source Object
  3,                                      !- Outlet Port
  {f4bd60f8-13ce-4837-b9a2-a35b76201b9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6698b33a-4fce-4fea-a4c3-9c6154ed07a0}, !- Handle
  {68b1a83f-ba7a-4246-85cc-f4fccd47f70e}, !- Name
  {9f055c90-c877-4548-858b-7fd2c6b314ef}, !- Source Object
  12,                                     !- Outlet Port
  {caeb3383-da5c-4f04-a90f-7ecbd3ed142d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f66b5397-f247-4508-b661-ffefe7f6d630}, !- Handle
  {79306b46-5370-45ca-b136-73ac61c60595}, !- Name
  {caeb3383-da5c-4f04-a90f-7ecbd3ed142d}, !- Source Object
  3,                                      !- Outlet Port
  {7018562b-039e-4056-8366-bd5583242e73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afdb1a5f-f04e-411c-93a9-8bf05041952c}, !- Handle
  {de5d0d9c-e1ac-462f-bf83-b2754af5b3b5}, !- Name
  {700d6c8c-91d7-4cd1-b1de-b515fabe7dee}, !- Source Object
  3,                                      !- Outlet Port
  {ab612ddc-e7dc-489a-b9fd-31b84c694a83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b01ce3fa-8b43-4bdb-907f-2ed08c7d043e}, !- Handle
  {652193f0-d288-4637-85b6-60ed200a7a69}, !- Name
  {ab612ddc-e7dc-489a-b9fd-31b84c694a83}, !- Source Object
  4,                                      !- Outlet Port
  {b3c92a54-346a-4802-b8c3-29d204cf1ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dc0f4126-415b-4188-a1da-9e3d700653d8}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dd613ed7-b49b-43e9-b5c9-36b8540a5fbf}, !- Water Inlet Node Name
  {e70f6bdb-6abe-4222-9334-0629fe591926}; !- Water Outlet Node Name

OS:Node,
  {3efa8672-22fc-4065-b37e-091a40873866}, !- Handle
  Node 309,                               !- Name
  {948f7b4d-a535-4dc8-bd6d-69c7a8d06be4}, !- Inlet Port
  {dd613ed7-b49b-43e9-b5c9-36b8540a5fbf}; !- Outlet Port

OS:Connection,
  {948f7b4d-a535-4dc8-bd6d-69c7a8d06be4}, !- Handle
  {9e4800b3-cb61-437f-942c-16f71822f4e5}, !- Name
  {3eac6d86-dde7-4ebf-b3b4-397613308b35}, !- Source Object
  23,                                     !- Outlet Port
  {3efa8672-22fc-4065-b37e-091a40873866}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b72bf20-af51-4e29-8a8e-05d4d19ea56a}, !- Handle
  Node 310,                               !- Name
  {e70f6bdb-6abe-4222-9334-0629fe591926}, !- Inlet Port
  {5be5cf6e-6e75-4897-9fd3-c9fdb0fd0eee}; !- Outlet Port

OS:Connection,
  {dd613ed7-b49b-43e9-b5c9-36b8540a5fbf}, !- Handle
  {e59860db-eaef-48ba-bcad-a0f354a68d79}, !- Name
  {3efa8672-22fc-4065-b37e-091a40873866}, !- Source Object
  3,                                      !- Outlet Port
  {dc0f4126-415b-4188-a1da-9e3d700653d8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e70f6bdb-6abe-4222-9334-0629fe591926}, !- Handle
  {11737fbb-eae5-4ea7-93c7-45ca9fb0178f}, !- Name
  {dc0f4126-415b-4188-a1da-9e3d700653d8}, !- Source Object
  10,                                     !- Outlet Port
  {6b72bf20-af51-4e29-8a8e-05d4d19ea56a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5be5cf6e-6e75-4897-9fd3-c9fdb0fd0eee}, !- Handle
  {076dab9f-333c-4870-9d27-d8014660342e}, !- Name
  {6b72bf20-af51-4e29-8a8e-05d4d19ea56a}, !- Source Object
  3,                                      !- Outlet Port
  {0a7f1138-9d26-4973-a4f1-20af701a83d6}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8a02ba6d-5b3b-48da-98f4-b9d543262af4}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {dc0f4126-415b-4188-a1da-9e3d700653d8}; !- Heating Coil Name

OS:AirLoopHVAC,
  {eb42d064-a2f7-48a9-aee6-52a4dd4952fa}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-1 Sch-C HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {d8d8106e-2dd3-485b-8084-b78b444b528a}, !- Availability Schedule
  {df1c8bdc-c8bb-4ab4-847a-c4f14a6334c8}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {80e6e5bf-dc7f-4de1-a5b8-e5969c886d51}, !- Supply Side Inlet Node Name
  {ee91b929-363d-4396-ae2e-8f5324ceb1cd}, !- Demand Side Outlet Node Name
  {6574873e-529c-4bea-8ba7-4733a6684013}, !- Demand Side Inlet Node A
  {f97470fa-99d7-4186-8451-11409ab291ee}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d4110238-b566-4499-9615-500956073133}, !- Demand Mixer Name
  {413e0233-92f7-418d-8d53-e761582b9352}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b56c474d-2964-4d83-b9f1-6e499114da05}, !- Handle
  Node 311,                               !- Name
  {80e6e5bf-dc7f-4de1-a5b8-e5969c886d51}, !- Inlet Port
  {00ab16a3-cb79-4a64-b4cc-9e88c3929248}; !- Outlet Port

OS:Node,
  {ce6ace8c-9eef-4741-8af0-fa23c7b8ea78}, !- Handle
  Node 312,                               !- Name
  {531d1dd1-db65-42f1-bb66-c05be44c4888}, !- Inlet Port
  {f97470fa-99d7-4186-8451-11409ab291ee}; !- Outlet Port

OS:Connection,
  {80e6e5bf-dc7f-4de1-a5b8-e5969c886d51}, !- Handle
  {3a2cca5a-4ecd-4cca-9778-5e867cc0e146}, !- Name
  {eb42d064-a2f7-48a9-aee6-52a4dd4952fa}, !- Source Object
  8,                                      !- Outlet Port
  {b56c474d-2964-4d83-b9f1-6e499114da05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f97470fa-99d7-4186-8451-11409ab291ee}, !- Handle
  {a440b19d-0e94-4708-bc1a-53ef5f9baa62}, !- Name
  {ce6ace8c-9eef-4741-8af0-fa23c7b8ea78}, !- Source Object
  3,                                      !- Outlet Port
  {eb42d064-a2f7-48a9-aee6-52a4dd4952fa}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {64df7bd7-7882-460f-9a45-14fd06a36387}, !- Handle
  Node 313,                               !- Name
  {6574873e-529c-4bea-8ba7-4733a6684013}, !- Inlet Port
  {2a8d938d-7f1d-4a1e-b6bf-63125831b087}; !- Outlet Port

OS:Node,
  {73406e6e-0347-412e-8733-c287affc9c35}, !- Handle
  Node 314,                               !- Name
  {b768a215-889d-4abb-86d8-b298b662ec57}, !- Inlet Port
  {ee91b929-363d-4396-ae2e-8f5324ceb1cd}; !- Outlet Port

OS:Node,
  {4911e364-e4ce-486b-a31a-025bb6a0434c}, !- Handle
  Node 315,                               !- Name
  {03e96e41-f786-4896-bd7e-9d5c3b62667c}, !- Inlet Port
  {8f0d0639-3b66-49b7-8262-7ffbc3d24363}; !- Outlet Port

OS:Connection,
  {6574873e-529c-4bea-8ba7-4733a6684013}, !- Handle
  {75a4cd0b-9f1e-4fb9-9c8f-b03e9e54b7df}, !- Name
  {eb42d064-a2f7-48a9-aee6-52a4dd4952fa}, !- Source Object
  10,                                     !- Outlet Port
  {64df7bd7-7882-460f-9a45-14fd06a36387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee91b929-363d-4396-ae2e-8f5324ceb1cd}, !- Handle
  {c9a3b34c-893a-4b03-a44e-58d685fef628}, !- Name
  {73406e6e-0347-412e-8733-c287affc9c35}, !- Source Object
  3,                                      !- Outlet Port
  {eb42d064-a2f7-48a9-aee6-52a4dd4952fa}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {413e0233-92f7-418d-8d53-e761582b9352}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {2a8d938d-7f1d-4a1e-b6bf-63125831b087}, !- Inlet Node Name
  {62402f8e-8c18-4f11-8d6b-3184171957ff}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d4110238-b566-4499-9615-500956073133}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {b768a215-889d-4abb-86d8-b298b662ec57}, !- Outlet Node Name
  {c1255186-69ce-479d-8612-29a742c7cba2}; !- Inlet Node Name 1

OS:Connection,
  {2a8d938d-7f1d-4a1e-b6bf-63125831b087}, !- Handle
  {b3c5668e-20a8-426b-a251-891add12439f}, !- Name
  {64df7bd7-7882-460f-9a45-14fd06a36387}, !- Source Object
  3,                                      !- Outlet Port
  {413e0233-92f7-418d-8d53-e761582b9352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b768a215-889d-4abb-86d8-b298b662ec57}, !- Handle
  {2e18c40a-540a-4f4c-b3c8-0f102b3a714c}, !- Name
  {d4110238-b566-4499-9615-500956073133}, !- Source Object
  2,                                      !- Outlet Port
  {73406e6e-0347-412e-8733-c287affc9c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {06186997-8d77-4ee6-92f1-7c2681adb0cd}, !- Handle
  {eb42d064-a2f7-48a9-aee6-52a4dd4952fa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {bf017ca9-11a0-4766-a3f6-1d86d3a5a168}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b1a364d0-2db2-4749-9d6a-60fab404a606}, !- Air Inlet Node Name
  {531d1dd1-db65-42f1-bb66-c05be44c4888}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {20d9fb9d-9760-4afb-9a52-1af688e81228}, !- Handle
  Coil Heating Gas 22,                    !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {168a6d4b-1d9d-43b7-aaa7-fe8afd79e970}, !- Air Inlet Node Name
  {35c1f5df-5f2c-4122-b199-ec6c271e8870}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c4013471-c932-49d7-8961-c402f9b9bd62}, !- Handle
  Coil Cooling DX Single Speed 22 60kBtu/hr 14.0SEER, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {71e90155-9327-44f5-abd0-e44c5b89b823}, !- Air Inlet Node Name
  {ad8d4de2-cf75-4f9a-bcb9-c7f9c59f750d}, !- Air Outlet Node Name
  {697b6b33-4bf4-4812-b9ba-89e2d704d425}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8e0eca03-26a5-4315-a8e6-dee93a0e267c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {84d65eac-2869-44b6-ba1e-af85e08b2418}, !- Energy Input Ratio Function of Temperature Curve Name
  {46648f1c-8ee3-4078-af03-43d28310f003}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2f3adbb8-d253-44e4-89b6-444a0ba53d3c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ad10fd8b-aef8-47d8-89ac-b4bbbf5a1a19}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a12c888-8eb9-4fa7-87df-17c8b87eb2d6}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa82438e-435a-4355-a005-37fca38b657b}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {28ba7a2d-e551-4de3-88ac-f14b98573103}, !- Handle
  Curve Quadratic 65,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {161db5b5-6871-4246-9ab1-1ab544f8a5b1}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c677ba1f-c056-4025-82df-2c1ff8eb6321}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d8d8106e-2dd3-485b-8084-b78b444b528a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b9f111c9-3f94-403e-b1aa-2e08e251b11c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b9f111c9-3f94-403e-b1aa-2e08e251b11c}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {64993439-ec1c-49e8-88d2-e5ec59711726}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {c677ba1f-c056-4025-82df-2c1ff8eb6321}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {63926a39-7dfe-4e4d-bfc0-693a4079a136}, !- Mixed Air Node Name
  {2c1b58ea-96f6-47b8-ae6e-d45e7a556ad6}, !- Outdoor Air Stream Node Name
  {eadf4f1d-a3d1-4303-9557-699534877e36}, !- Relief Air Stream Node Name
  {00ab16a3-cb79-4a64-b4cc-9e88c3929248}; !- Return Air Stream Node Name

OS:Node,
  {ebf0019e-bd06-49f5-ae47-ba041508b531}, !- Handle
  Node 316,                               !- Name
  ,                                       !- Inlet Port
  {2c1b58ea-96f6-47b8-ae6e-d45e7a556ad6}; !- Outlet Port

OS:Connection,
  {2c1b58ea-96f6-47b8-ae6e-d45e7a556ad6}, !- Handle
  {2a6a08c5-934e-4a29-b20d-e949c68d9da3}, !- Name
  {ebf0019e-bd06-49f5-ae47-ba041508b531}, !- Source Object
  3,                                      !- Outlet Port
  {64993439-ec1c-49e8-88d2-e5ec59711726}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eaaa4533-5fba-4869-a3ab-6a3a4bfb67d4}, !- Handle
  Node 317,                               !- Name
  {eadf4f1d-a3d1-4303-9557-699534877e36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eadf4f1d-a3d1-4303-9557-699534877e36}, !- Handle
  {5679f985-dfef-43c2-92aa-2dfd456a6741}, !- Name
  {64993439-ec1c-49e8-88d2-e5ec59711726}, !- Source Object
  7,                                      !- Outlet Port
  {eaaa4533-5fba-4869-a3ab-6a3a4bfb67d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {531d1dd1-db65-42f1-bb66-c05be44c4888}, !- Handle
  {49ee7316-cb9b-483d-891f-3afb582c4f85}, !- Name
  {bf017ca9-11a0-4766-a3f6-1d86d3a5a168}, !- Source Object
  9,                                      !- Outlet Port
  {ce6ace8c-9eef-4741-8af0-fa23c7b8ea78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdcacc78-d472-4f03-a23b-12888365903d}, !- Handle
  Node 318,                               !- Name
  {35c1f5df-5f2c-4122-b199-ec6c271e8870}, !- Inlet Port
  {b1a364d0-2db2-4749-9d6a-60fab404a606}; !- Outlet Port

OS:Connection,
  {35c1f5df-5f2c-4122-b199-ec6c271e8870}, !- Handle
  {c419471f-9475-429e-9d3b-3091fdde6850}, !- Name
  {20d9fb9d-9760-4afb-9a52-1af688e81228}, !- Source Object
  6,                                      !- Outlet Port
  {bdcacc78-d472-4f03-a23b-12888365903d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a364d0-2db2-4749-9d6a-60fab404a606}, !- Handle
  {ebd1de21-31b3-4ae6-871b-2930e6042a71}, !- Name
  {bdcacc78-d472-4f03-a23b-12888365903d}, !- Source Object
  3,                                      !- Outlet Port
  {bf017ca9-11a0-4766-a3f6-1d86d3a5a168}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {356db4cc-984a-481b-a205-6005a103b7b9}, !- Handle
  Node 319,                               !- Name
  {ad8d4de2-cf75-4f9a-bcb9-c7f9c59f750d}, !- Inlet Port
  {168a6d4b-1d9d-43b7-aaa7-fe8afd79e970}; !- Outlet Port

OS:Connection,
  {ad8d4de2-cf75-4f9a-bcb9-c7f9c59f750d}, !- Handle
  {58bddc37-f834-419a-8d29-e20ebe01d218}, !- Name
  {c4013471-c932-49d7-8961-c402f9b9bd62}, !- Source Object
  9,                                      !- Outlet Port
  {356db4cc-984a-481b-a205-6005a103b7b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {168a6d4b-1d9d-43b7-aaa7-fe8afd79e970}, !- Handle
  {ccc56d18-0ed8-456d-bd23-cb7031f52833}, !- Name
  {356db4cc-984a-481b-a205-6005a103b7b9}, !- Source Object
  3,                                      !- Outlet Port
  {20d9fb9d-9760-4afb-9a52-1af688e81228}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a0ac2a76-e62e-4800-94f1-41eaa58ce435}, !- Handle
  Node 320,                               !- Name
  {63926a39-7dfe-4e4d-bfc0-693a4079a136}, !- Inlet Port
  {71e90155-9327-44f5-abd0-e44c5b89b823}; !- Outlet Port

OS:Connection,
  {00ab16a3-cb79-4a64-b4cc-9e88c3929248}, !- Handle
  {d1c6b1bb-83cb-4d79-b341-4d5aa097bcc8}, !- Name
  {b56c474d-2964-4d83-b9f1-6e499114da05}, !- Source Object
  3,                                      !- Outlet Port
  {64993439-ec1c-49e8-88d2-e5ec59711726}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {63926a39-7dfe-4e4d-bfc0-693a4079a136}, !- Handle
  {f08288cf-3b67-4180-b17e-60cc2fd862ff}, !- Name
  {64993439-ec1c-49e8-88d2-e5ec59711726}, !- Source Object
  5,                                      !- Outlet Port
  {a0ac2a76-e62e-4800-94f1-41eaa58ce435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e90155-9327-44f5-abd0-e44c5b89b823}, !- Handle
  {5f68c90f-3501-46cd-9b1b-b6c7dbe8d33e}, !- Name
  {a0ac2a76-e62e-4800-94f1-41eaa58ce435}, !- Source Object
  3,                                      !- Outlet Port
  {c4013471-c932-49d7-8961-c402f9b9bd62}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {047b64d0-3d2a-4d42-9042-fd56fe8ef1a1}, !- Handle
  Setpoint Manager Single Zone Reheat 22, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3d5c3f31-54b4-48a6-8c89-c544f09cf48c}, !- Control Zone Name
  {ce6ace8c-9eef-4741-8af0-fa23c7b8ea78}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3fc4e3d2-31b6-4044-af46-027224698e7e}, !- Handle
  Air Terminal Single Duct Uncontrolled 22, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {62402f8e-8c18-4f11-8d6b-3184171957ff}, !- Inlet Air Node Name
  {03e96e41-f786-4896-bd7e-9d5c3b62667c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6bf3bf38-67de-41a3-bf80-e790c03a924c}, !- Handle
  Node 321,                               !- Name
  {c61d5ad5-4582-4515-8810-44d3a27bfe9d}, !- Inlet Port
  {c1255186-69ce-479d-8612-29a742c7cba2}; !- Outlet Port

OS:Connection,
  {8f0d0639-3b66-49b7-8262-7ffbc3d24363}, !- Handle
  {4511b9a2-40dc-41a0-b636-2633379d7719}, !- Name
  {4911e364-e4ce-486b-a31a-025bb6a0434c}, !- Source Object
  3,                                      !- Outlet Port
  {670e638f-7a8f-4abf-9d5f-1b8f1dfbf2bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c61d5ad5-4582-4515-8810-44d3a27bfe9d}, !- Handle
  {31400e75-4a45-40ba-825b-22ae68e14039}, !- Name
  {3d5c3f31-54b4-48a6-8c89-c544f09cf48c}, !- Source Object
  12,                                     !- Outlet Port
  {6bf3bf38-67de-41a3-bf80-e790c03a924c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1255186-69ce-479d-8612-29a742c7cba2}, !- Handle
  {d0605d18-cefd-44be-9b6c-457ed29725d9}, !- Name
  {6bf3bf38-67de-41a3-bf80-e790c03a924c}, !- Source Object
  3,                                      !- Outlet Port
  {d4110238-b566-4499-9615-500956073133}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62402f8e-8c18-4f11-8d6b-3184171957ff}, !- Handle
  {56d16862-4bcf-4c2c-af88-f3fed9215f66}, !- Name
  {413e0233-92f7-418d-8d53-e761582b9352}, !- Source Object
  3,                                      !- Outlet Port
  {3fc4e3d2-31b6-4044-af46-027224698e7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03e96e41-f786-4896-bd7e-9d5c3b62667c}, !- Handle
  {db26607d-f1f5-49ef-8d5a-365631cdea61}, !- Name
  {3fc4e3d2-31b6-4044-af46-027224698e7e}, !- Source Object
  4,                                      !- Outlet Port
  {4911e364-e4ce-486b-a31a-025bb6a0434c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f3cf0877-488c-4a13-be80-39b1c313ed45}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8f0f6ebb-eaca-4783-a38b-c8f8360b45f1}, !- Water Inlet Node Name
  {4e5f0fe2-8ede-4bf6-a900-2b798a5ad5fd}; !- Water Outlet Node Name

OS:Node,
  {d9e52916-8922-4e45-9ca2-c50efe484784}, !- Handle
  Node 322,                               !- Name
  {e7eefa93-1399-402e-9eb2-bfb244545dd7}, !- Inlet Port
  {8f0f6ebb-eaca-4783-a38b-c8f8360b45f1}; !- Outlet Port

OS:Connection,
  {e7eefa93-1399-402e-9eb2-bfb244545dd7}, !- Handle
  {85ffeed7-70ba-4e9a-939c-cbea018f08fd}, !- Name
  {3eac6d86-dde7-4ebf-b3b4-397613308b35}, !- Source Object
  24,                                     !- Outlet Port
  {d9e52916-8922-4e45-9ca2-c50efe484784}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fecb73f-3abf-42df-b861-a52975fc1dbf}, !- Handle
  Node 323,                               !- Name
  {4e5f0fe2-8ede-4bf6-a900-2b798a5ad5fd}, !- Inlet Port
  {84e684cd-25d2-42da-b27d-73c6cee023b0}; !- Outlet Port

OS:Connection,
  {8f0f6ebb-eaca-4783-a38b-c8f8360b45f1}, !- Handle
  {000b1177-a99d-421c-8e93-be88b58bdda3}, !- Name
  {d9e52916-8922-4e45-9ca2-c50efe484784}, !- Source Object
  3,                                      !- Outlet Port
  {f3cf0877-488c-4a13-be80-39b1c313ed45}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4e5f0fe2-8ede-4bf6-a900-2b798a5ad5fd}, !- Handle
  {ef5811a4-a330-4d20-949b-63aafb268781}, !- Name
  {f3cf0877-488c-4a13-be80-39b1c313ed45}, !- Source Object
  10,                                     !- Outlet Port
  {3fecb73f-3abf-42df-b861-a52975fc1dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84e684cd-25d2-42da-b27d-73c6cee023b0}, !- Handle
  {b79a927d-7f5f-4e7f-aaf3-a494f0e7c3bd}, !- Name
  {3fecb73f-3abf-42df-b861-a52975fc1dbf}, !- Source Object
  3,                                      !- Outlet Port
  {0a7f1138-9d26-4973-a4f1-20af701a83d6}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {80cdd940-9673-4b4d-a1fd-ab11fca15e46}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {f3cf0877-488c-4a13-be80-39b1c313ed45}; !- Heating Coil Name

OS:AirLoopHVAC,
  {241eab23-603d-4bb0-91e3-86752201586d}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {144e5b55-9fe8-455d-96bb-71ae2fced48f}, !- Availability Schedule
  {66786c38-d49b-42ef-91f8-f8c383b6f3a2}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {415e2f32-5ba3-47c5-8ecf-e71497800d28}, !- Supply Side Inlet Node Name
  {713af480-aee3-427a-a64d-c336e4c46118}, !- Demand Side Outlet Node Name
  {68f16113-614b-45a5-be9b-ccbb0e057bd2}, !- Demand Side Inlet Node A
  {2391d304-8653-4983-8772-a0258eeb332c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8cf5b54f-5167-47e8-ba26-364287c331f4}, !- Demand Mixer Name
  {5d84b8f3-f8ce-4ffa-88ed-af2b97ddd51e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4609d810-9b87-4cc1-9b03-956cdb03fc50}, !- Handle
  Node 324,                               !- Name
  {415e2f32-5ba3-47c5-8ecf-e71497800d28}, !- Inlet Port
  {0597c4cc-46d9-401b-a8d0-b72cc18e00e1}; !- Outlet Port

OS:Node,
  {2eded9bd-fa31-4723-8f15-8a69c0b440ec}, !- Handle
  Node 325,                               !- Name
  {e8e71365-cd7f-413f-b45b-20c84028c109}, !- Inlet Port
  {2391d304-8653-4983-8772-a0258eeb332c}; !- Outlet Port

OS:Connection,
  {415e2f32-5ba3-47c5-8ecf-e71497800d28}, !- Handle
  {820d8f86-2f13-43f2-9bae-3abf4be8fbc5}, !- Name
  {241eab23-603d-4bb0-91e3-86752201586d}, !- Source Object
  8,                                      !- Outlet Port
  {4609d810-9b87-4cc1-9b03-956cdb03fc50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2391d304-8653-4983-8772-a0258eeb332c}, !- Handle
  {4dc7e535-8395-4411-8551-4bd139c66626}, !- Name
  {2eded9bd-fa31-4723-8f15-8a69c0b440ec}, !- Source Object
  3,                                      !- Outlet Port
  {241eab23-603d-4bb0-91e3-86752201586d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1ddd0462-2853-499c-89cb-7634ca538c5e}, !- Handle
  Node 326,                               !- Name
  {68f16113-614b-45a5-be9b-ccbb0e057bd2}, !- Inlet Port
  {f890e7c4-c9e1-4e73-aaa5-a405da48d4de}; !- Outlet Port

OS:Node,
  {298b1416-5ae9-4347-920a-1aec6a4b8e19}, !- Handle
  Node 327,                               !- Name
  {7e9f3591-5f1c-473f-81ed-de282a163f22}, !- Inlet Port
  {713af480-aee3-427a-a64d-c336e4c46118}; !- Outlet Port

OS:Node,
  {fb89a73f-55d5-4233-9c0a-ff6d09c0d60b}, !- Handle
  Node 328,                               !- Name
  {26f169d4-778e-4412-a751-9e0ac52f255e}, !- Inlet Port
  {5a4ac6e0-4b65-4239-858c-6dc47cafa745}; !- Outlet Port

OS:Connection,
  {68f16113-614b-45a5-be9b-ccbb0e057bd2}, !- Handle
  {d8d57804-9a2a-43ec-9cc6-23859647bb30}, !- Name
  {241eab23-603d-4bb0-91e3-86752201586d}, !- Source Object
  10,                                     !- Outlet Port
  {1ddd0462-2853-499c-89cb-7634ca538c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {713af480-aee3-427a-a64d-c336e4c46118}, !- Handle
  {e4719911-d246-4ed7-8b90-00195532e3b9}, !- Name
  {298b1416-5ae9-4347-920a-1aec6a4b8e19}, !- Source Object
  3,                                      !- Outlet Port
  {241eab23-603d-4bb0-91e3-86752201586d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5d84b8f3-f8ce-4ffa-88ed-af2b97ddd51e}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {f890e7c4-c9e1-4e73-aaa5-a405da48d4de}, !- Inlet Node Name
  {0e8d68c0-0b23-480e-8292-3b6c2e3029ee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8cf5b54f-5167-47e8-ba26-364287c331f4}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {7e9f3591-5f1c-473f-81ed-de282a163f22}, !- Outlet Node Name
  {cba83b6d-af11-4859-a76c-fecb0772a609}; !- Inlet Node Name 1

OS:Connection,
  {f890e7c4-c9e1-4e73-aaa5-a405da48d4de}, !- Handle
  {6282536b-a103-484e-9bfd-d91770395300}, !- Name
  {1ddd0462-2853-499c-89cb-7634ca538c5e}, !- Source Object
  3,                                      !- Outlet Port
  {5d84b8f3-f8ce-4ffa-88ed-af2b97ddd51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e9f3591-5f1c-473f-81ed-de282a163f22}, !- Handle
  {0f1edd53-1f68-4152-a4a9-9334257fd1ae}, !- Name
  {8cf5b54f-5167-47e8-ba26-364287c331f4}, !- Source Object
  2,                                      !- Outlet Port
  {298b1416-5ae9-4347-920a-1aec6a4b8e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8cbe4126-5d83-4d87-acb3-d04b65f0c1d3}, !- Handle
  {241eab23-603d-4bb0-91e3-86752201586d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {0240af7a-9df0-43a7-ae0d-eaefdf4f44f1}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {46615a91-fa40-43ad-87b4-2fd58e8531cc}, !- Air Inlet Node Name
  {e8e71365-cd7f-413f-b45b-20c84028c109}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a5dc1911-4f19-4404-a8d3-e90fdbbacedb}, !- Handle
  Coil Heating Gas 23,                    !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {167d73ca-ba5e-412a-a449-5c8d07e71bbd}, !- Air Inlet Node Name
  {8509c19f-c16f-4f49-a735-d8baf165b28a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e405ec45-451c-42ae-ac9b-d6a3011f7063}, !- Handle
  Coil Cooling DX Single Speed 23 71kBtu/hr 9.7EER, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.33267470439122,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ae41dd96-5951-4ccc-964d-2b5e3b3b07fe}, !- Air Inlet Node Name
  {a447a1a2-0b6e-4683-accd-ee3a8d386c31}, !- Air Outlet Node Name
  {798c811b-ffdd-4408-b203-a213a216bb36}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8e86ec94-9178-49d5-8399-7689a5dc5f5f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d95d06c-613f-4723-980a-325268e12ead}, !- Energy Input Ratio Function of Temperature Curve Name
  {58bfb59c-daa9-40a4-be1d-5e1e00aef783}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {32babb60-22d3-4155-9174-0064b9db41be}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7fdad541-65b4-4a02-8b3d-854a35777d80}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2dee91af-7f92-4c70-8720-ae497b70f929}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4b4277bf-69b4-4199-ba9b-3af43172249d}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {885ea900-ba55-4d09-beb2-69c7fa6a9528}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d4b5d63c-344d-4cb7-9e72-52abadedc8b6}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7c40cc3f-ee60-4989-8508-ec3a65b4cd18}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {144e5b55-9fe8-455d-96bb-71ae2fced48f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {86132f85-0a56-4805-8043-251131b1bdc9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {86132f85-0a56-4805-8043-251131b1bdc9}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {44ffa2d9-3760-408b-b8a5-f58fc2aa8075}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {7c40cc3f-ee60-4989-8508-ec3a65b4cd18}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a9fc3a4a-5cb3-489d-82f7-605da6e9dd4e}, !- Mixed Air Node Name
  {52e67e19-4d00-4d03-8b59-1f05605ceea4}, !- Outdoor Air Stream Node Name
  {41a9bb58-7209-45eb-b8f8-9fc3781701c7}, !- Relief Air Stream Node Name
  {0597c4cc-46d9-401b-a8d0-b72cc18e00e1}; !- Return Air Stream Node Name

OS:Node,
  {e4f16fe0-cfda-4c8a-a414-4021cb1acfac}, !- Handle
  Node 329,                               !- Name
  ,                                       !- Inlet Port
  {52e67e19-4d00-4d03-8b59-1f05605ceea4}; !- Outlet Port

OS:Connection,
  {52e67e19-4d00-4d03-8b59-1f05605ceea4}, !- Handle
  {7bcda087-fa56-4982-b2f4-43fe0e253544}, !- Name
  {e4f16fe0-cfda-4c8a-a414-4021cb1acfac}, !- Source Object
  3,                                      !- Outlet Port
  {44ffa2d9-3760-408b-b8a5-f58fc2aa8075}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ca8316a-9bc3-40fd-bc18-10c1835b1e93}, !- Handle
  Node 330,                               !- Name
  {41a9bb58-7209-45eb-b8f8-9fc3781701c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41a9bb58-7209-45eb-b8f8-9fc3781701c7}, !- Handle
  {e87d0931-8ae0-41cd-8835-fe39148acac3}, !- Name
  {44ffa2d9-3760-408b-b8a5-f58fc2aa8075}, !- Source Object
  7,                                      !- Outlet Port
  {1ca8316a-9bc3-40fd-bc18-10c1835b1e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8e71365-cd7f-413f-b45b-20c84028c109}, !- Handle
  {d7973017-9421-4e03-96ce-3807b6a8d221}, !- Name
  {0240af7a-9df0-43a7-ae0d-eaefdf4f44f1}, !- Source Object
  9,                                      !- Outlet Port
  {2eded9bd-fa31-4723-8f15-8a69c0b440ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c1a9edf-0e62-4185-968b-0c9134d21356}, !- Handle
  Node 331,                               !- Name
  {8509c19f-c16f-4f49-a735-d8baf165b28a}, !- Inlet Port
  {46615a91-fa40-43ad-87b4-2fd58e8531cc}; !- Outlet Port

OS:Connection,
  {8509c19f-c16f-4f49-a735-d8baf165b28a}, !- Handle
  {72180044-37da-40e4-a3bc-02df67870c53}, !- Name
  {a5dc1911-4f19-4404-a8d3-e90fdbbacedb}, !- Source Object
  6,                                      !- Outlet Port
  {7c1a9edf-0e62-4185-968b-0c9134d21356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46615a91-fa40-43ad-87b4-2fd58e8531cc}, !- Handle
  {a805f074-77fe-4568-82a1-564cd2a6ab42}, !- Name
  {7c1a9edf-0e62-4185-968b-0c9134d21356}, !- Source Object
  3,                                      !- Outlet Port
  {0240af7a-9df0-43a7-ae0d-eaefdf4f44f1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8cec2259-6590-4cc3-b33b-713cc3ec7206}, !- Handle
  Node 332,                               !- Name
  {a447a1a2-0b6e-4683-accd-ee3a8d386c31}, !- Inlet Port
  {167d73ca-ba5e-412a-a449-5c8d07e71bbd}; !- Outlet Port

OS:Connection,
  {a447a1a2-0b6e-4683-accd-ee3a8d386c31}, !- Handle
  {9f4b7246-0c82-403f-8252-490c63a527a6}, !- Name
  {e405ec45-451c-42ae-ac9b-d6a3011f7063}, !- Source Object
  9,                                      !- Outlet Port
  {8cec2259-6590-4cc3-b33b-713cc3ec7206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {167d73ca-ba5e-412a-a449-5c8d07e71bbd}, !- Handle
  {4b714d94-e383-467f-bfb6-30a739fd850d}, !- Name
  {8cec2259-6590-4cc3-b33b-713cc3ec7206}, !- Source Object
  3,                                      !- Outlet Port
  {a5dc1911-4f19-4404-a8d3-e90fdbbacedb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {63e1b37c-8d2c-46a0-bd56-218d852b4c8c}, !- Handle
  Node 333,                               !- Name
  {a9fc3a4a-5cb3-489d-82f7-605da6e9dd4e}, !- Inlet Port
  {ae41dd96-5951-4ccc-964d-2b5e3b3b07fe}; !- Outlet Port

OS:Connection,
  {0597c4cc-46d9-401b-a8d0-b72cc18e00e1}, !- Handle
  {36266c01-45f2-461d-a164-27f0f1ee20b5}, !- Name
  {4609d810-9b87-4cc1-9b03-956cdb03fc50}, !- Source Object
  3,                                      !- Outlet Port
  {44ffa2d9-3760-408b-b8a5-f58fc2aa8075}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a9fc3a4a-5cb3-489d-82f7-605da6e9dd4e}, !- Handle
  {8661b239-81fd-47be-9565-284aa928cd3c}, !- Name
  {44ffa2d9-3760-408b-b8a5-f58fc2aa8075}, !- Source Object
  5,                                      !- Outlet Port
  {63e1b37c-8d2c-46a0-bd56-218d852b4c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae41dd96-5951-4ccc-964d-2b5e3b3b07fe}, !- Handle
  {c74cebe7-a25c-454a-a935-ef450f609e49}, !- Name
  {63e1b37c-8d2c-46a0-bd56-218d852b4c8c}, !- Source Object
  3,                                      !- Outlet Port
  {e405ec45-451c-42ae-ac9b-d6a3011f7063}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1191d52d-35a0-402e-a384-3aa7b0a34c73}, !- Handle
  Setpoint Manager Single Zone Reheat 23, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b633fafb-b1ec-4c8b-afe0-d5cd5580ca78}, !- Control Zone Name
  {2eded9bd-fa31-4723-8f15-8a69c0b440ec}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2d50c2a7-690f-40a4-861d-94e97b7bcd7f}, !- Handle
  Air Terminal Single Duct Uncontrolled 23, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {0e8d68c0-0b23-480e-8292-3b6c2e3029ee}, !- Inlet Air Node Name
  {26f169d4-778e-4412-a751-9e0ac52f255e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0817492b-d1e1-4000-a4de-987dbee0c3d2}, !- Handle
  Node 334,                               !- Name
  {c44d7675-cc2f-4cf6-a99b-6163971ad6e8}, !- Inlet Port
  {cba83b6d-af11-4859-a76c-fecb0772a609}; !- Outlet Port

OS:Connection,
  {5a4ac6e0-4b65-4239-858c-6dc47cafa745}, !- Handle
  {1dc99a21-9952-441e-beb4-c8e0ce095d29}, !- Name
  {fb89a73f-55d5-4233-9c0a-ff6d09c0d60b}, !- Source Object
  3,                                      !- Outlet Port
  {38244b5c-53eb-41b8-9829-4721b6c2c5f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c44d7675-cc2f-4cf6-a99b-6163971ad6e8}, !- Handle
  {47cd5d6c-3eeb-4a83-8bc4-19713fd43896}, !- Name
  {b633fafb-b1ec-4c8b-afe0-d5cd5580ca78}, !- Source Object
  12,                                     !- Outlet Port
  {0817492b-d1e1-4000-a4de-987dbee0c3d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cba83b6d-af11-4859-a76c-fecb0772a609}, !- Handle
  {5278df08-5ea8-4320-a154-0d785aa4db0a}, !- Name
  {0817492b-d1e1-4000-a4de-987dbee0c3d2}, !- Source Object
  3,                                      !- Outlet Port
  {8cf5b54f-5167-47e8-ba26-364287c331f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e8d68c0-0b23-480e-8292-3b6c2e3029ee}, !- Handle
  {5025d71c-0de4-4e3e-bfe8-23915115e0cb}, !- Name
  {5d84b8f3-f8ce-4ffa-88ed-af2b97ddd51e}, !- Source Object
  3,                                      !- Outlet Port
  {2d50c2a7-690f-40a4-861d-94e97b7bcd7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26f169d4-778e-4412-a751-9e0ac52f255e}, !- Handle
  {fba4e4d5-33bb-4b38-baa3-b7d3e2403e67}, !- Name
  {2d50c2a7-690f-40a4-861d-94e97b7bcd7f}, !- Source Object
  4,                                      !- Outlet Port
  {fb89a73f-55d5-4233-9c0a-ff6d09c0d60b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1e4f83c3-111d-45e6-8425-b9e11e4edf92}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {10b5f534-ccd3-4a91-a601-9c5ca4ea2719}, !- Water Inlet Node Name
  {3b0cbdae-58ad-4639-b8fb-76d14a6b3921}; !- Water Outlet Node Name

OS:Node,
  {4fd7bf8a-3b91-45c7-9b32-87fbdd6a49e5}, !- Handle
  Node 335,                               !- Name
  {b322c140-fdc3-4d34-8ed0-280b3948ca9d}, !- Inlet Port
  {10b5f534-ccd3-4a91-a601-9c5ca4ea2719}; !- Outlet Port

OS:Connection,
  {b322c140-fdc3-4d34-8ed0-280b3948ca9d}, !- Handle
  {d581dc6b-787e-4d21-bb59-ac5c07346bbd}, !- Name
  {3eac6d86-dde7-4ebf-b3b4-397613308b35}, !- Source Object
  25,                                     !- Outlet Port
  {4fd7bf8a-3b91-45c7-9b32-87fbdd6a49e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f376893-d871-4670-81e6-8aba41f88003}, !- Handle
  Node 336,                               !- Name
  {3b0cbdae-58ad-4639-b8fb-76d14a6b3921}, !- Inlet Port
  {8e5f540d-8b0d-4c3c-b38f-8c4dff7c126e}; !- Outlet Port

OS:Connection,
  {10b5f534-ccd3-4a91-a601-9c5ca4ea2719}, !- Handle
  {fc13ad42-271f-48a6-b892-317801fdb972}, !- Name
  {4fd7bf8a-3b91-45c7-9b32-87fbdd6a49e5}, !- Source Object
  3,                                      !- Outlet Port
  {1e4f83c3-111d-45e6-8425-b9e11e4edf92}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3b0cbdae-58ad-4639-b8fb-76d14a6b3921}, !- Handle
  {b829174e-6919-45c4-9632-1778c6451f77}, !- Name
  {1e4f83c3-111d-45e6-8425-b9e11e4edf92}, !- Source Object
  10,                                     !- Outlet Port
  {7f376893-d871-4670-81e6-8aba41f88003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e5f540d-8b0d-4c3c-b38f-8c4dff7c126e}, !- Handle
  {cbd0648f-e738-4707-b882-ba179d19c1b0}, !- Name
  {7f376893-d871-4670-81e6-8aba41f88003}, !- Source Object
  3,                                      !- Outlet Port
  {0a7f1138-9d26-4973-a4f1-20af701a83d6}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5e07263f-cd25-446b-be96-358dacfffdd0}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {1e4f83c3-111d-45e6-8425-b9e11e4edf92}; !- Heating Coil Name

OS:AirLoopHVAC,
  {5f6b7e7d-2703-4a1d-8e19-bade0c6a42c3}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-1 Sch-B HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3845e7d6-2bfc-40d6-af45-41e93ff0613f}, !- Availability Schedule
  {84049b4f-5508-424b-93ec-73ff80bab834}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d7f04742-38e4-4da3-8689-62570032f7d0}, !- Supply Side Inlet Node Name
  {5251623e-2793-4ce8-a39d-0e44736a00fe}, !- Demand Side Outlet Node Name
  {f54294cf-3414-4810-966a-8ac795de732f}, !- Demand Side Inlet Node A
  {ab4af6c3-0b03-4559-a7fb-0108e08c219b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {be2a9a42-8273-449a-8dfc-80bd415733c6}, !- Demand Mixer Name
  {0c65e064-0b88-4eb0-9cbd-a287e26fbb61}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8c195b59-b3b5-4680-a750-8931537b5948}, !- Handle
  Node 337,                               !- Name
  {d7f04742-38e4-4da3-8689-62570032f7d0}, !- Inlet Port
  {ecfa9f39-aded-4d2a-bb2f-1569355dde1f}; !- Outlet Port

OS:Node,
  {67ddbe3c-f0c3-45ef-acdf-ed74d5a57be7}, !- Handle
  Node 338,                               !- Name
  {2796a43d-46b6-48ac-9e4f-625e96f3827d}, !- Inlet Port
  {ab4af6c3-0b03-4559-a7fb-0108e08c219b}; !- Outlet Port

OS:Connection,
  {d7f04742-38e4-4da3-8689-62570032f7d0}, !- Handle
  {39fd1278-cf89-47d8-b907-cfd23fa71d1a}, !- Name
  {5f6b7e7d-2703-4a1d-8e19-bade0c6a42c3}, !- Source Object
  8,                                      !- Outlet Port
  {8c195b59-b3b5-4680-a750-8931537b5948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4af6c3-0b03-4559-a7fb-0108e08c219b}, !- Handle
  {a5404b1c-efc9-42a6-954d-557a43c9c4f5}, !- Name
  {67ddbe3c-f0c3-45ef-acdf-ed74d5a57be7}, !- Source Object
  3,                                      !- Outlet Port
  {5f6b7e7d-2703-4a1d-8e19-bade0c6a42c3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e500da0c-3ccf-4b60-9c10-aba288c3a4a0}, !- Handle
  Node 339,                               !- Name
  {f54294cf-3414-4810-966a-8ac795de732f}, !- Inlet Port
  {5b176a40-4090-48f2-8431-bb02c5b727dc}; !- Outlet Port

OS:Node,
  {e20c6011-8544-448d-9e17-3028ebf05aee}, !- Handle
  Node 340,                               !- Name
  {7aa8c46d-ffc0-4712-a708-e5d9fdecce47}, !- Inlet Port
  {5251623e-2793-4ce8-a39d-0e44736a00fe}; !- Outlet Port

OS:Node,
  {d5021204-f1c0-42ee-8dd0-e76bdc53fdba}, !- Handle
  Node 341,                               !- Name
  {e67bdbf9-84ae-4429-80fc-68de4c3ad2a7}, !- Inlet Port
  {74f800d6-fdc4-4016-a626-bee3528421b0}; !- Outlet Port

OS:Connection,
  {f54294cf-3414-4810-966a-8ac795de732f}, !- Handle
  {76ccd93c-f92f-4d7f-821c-03a3b311696c}, !- Name
  {5f6b7e7d-2703-4a1d-8e19-bade0c6a42c3}, !- Source Object
  10,                                     !- Outlet Port
  {e500da0c-3ccf-4b60-9c10-aba288c3a4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5251623e-2793-4ce8-a39d-0e44736a00fe}, !- Handle
  {161c07ad-7e0e-439f-a947-d357f044b282}, !- Name
  {e20c6011-8544-448d-9e17-3028ebf05aee}, !- Source Object
  3,                                      !- Outlet Port
  {5f6b7e7d-2703-4a1d-8e19-bade0c6a42c3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0c65e064-0b88-4eb0-9cbd-a287e26fbb61}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {5b176a40-4090-48f2-8431-bb02c5b727dc}, !- Inlet Node Name
  {81c464a5-1251-4a31-b8fe-fe6694954876}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {be2a9a42-8273-449a-8dfc-80bd415733c6}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {7aa8c46d-ffc0-4712-a708-e5d9fdecce47}, !- Outlet Node Name
  {4397434f-15e8-4a00-9f85-66ea19da8e2c}; !- Inlet Node Name 1

OS:Connection,
  {5b176a40-4090-48f2-8431-bb02c5b727dc}, !- Handle
  {795d02a2-314b-4ae8-8a13-272fea814187}, !- Name
  {e500da0c-3ccf-4b60-9c10-aba288c3a4a0}, !- Source Object
  3,                                      !- Outlet Port
  {0c65e064-0b88-4eb0-9cbd-a287e26fbb61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa8c46d-ffc0-4712-a708-e5d9fdecce47}, !- Handle
  {163e15ed-df5d-49c6-9769-e668163dfdbd}, !- Name
  {be2a9a42-8273-449a-8dfc-80bd415733c6}, !- Source Object
  2,                                      !- Outlet Port
  {e20c6011-8544-448d-9e17-3028ebf05aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c2d51f85-f9b3-4ebc-871f-c2cabbaa9593}, !- Handle
  {5f6b7e7d-2703-4a1d-8e19-bade0c6a42c3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {a47c0ed4-c5db-44cb-a81c-e6e2ce907562}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {08281830-0441-4333-a864-33934d2c93f1}, !- Air Inlet Node Name
  {2796a43d-46b6-48ac-9e4f-625e96f3827d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8ca40f46-fff9-4c42-84db-d605bdfbcd1f}, !- Handle
  Coil Heating Gas 24,                    !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {27944ff8-e10f-43a2-8c7b-e12eab0edfc7}, !- Air Inlet Node Name
  {c5e96dc8-ef01-4619-b3fa-b34f1e6fb156}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b1bc7b4e-373a-495a-9504-7f5433543283}, !- Handle
  Coil Cooling DX Single Speed 24 34kBtu/hr 14.0SEER, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4ded6e6d-f0de-4b8f-a27b-3abc95ae4c3d}, !- Air Inlet Node Name
  {452649d5-7ac3-4654-9f86-a05ac198ab64}, !- Air Outlet Node Name
  {6c654e27-7f0f-4726-872d-10e7dac4d2fc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2c9705fd-9d8e-4f9e-b4df-0c0c18b98245}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c92f86e0-7702-4762-b8c5-1631213e3d81}, !- Energy Input Ratio Function of Temperature Curve Name
  {2868b6c6-a27d-466b-8e55-2dbeb06e33d9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5172d173-7536-48fb-9b3e-47499caf6ee6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {26a00658-77f0-4613-8184-9ff0e5bb7b31}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9be8f752-8a37-410e-9ffd-2dfc8a81ede2}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {25c4751b-07ac-4696-a1ad-f48ecd834435}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99ab8b8e-5300-4101-8b7a-d6e6d7e1fc9d}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9d2ab053-6b57-4c77-92cc-e2c4250e5f3d}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {76fd20e7-be1b-4eae-8c4c-7cdbcee00625}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3845e7d6-2bfc-40d6-af45-41e93ff0613f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ca02ed35-aa17-48dd-b77e-ceec26242d78}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ca02ed35-aa17-48dd-b77e-ceec26242d78}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8954eee0-f19d-4001-947b-720a29f3da0a}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {76fd20e7-be1b-4eae-8c4c-7cdbcee00625}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b8a42aed-f44e-4b10-99bc-ed46a733b495}, !- Mixed Air Node Name
  {b043536f-9aa4-4974-b22a-80c7893b3352}, !- Outdoor Air Stream Node Name
  {61b04684-6c31-4274-8a20-97304fa76970}, !- Relief Air Stream Node Name
  {ecfa9f39-aded-4d2a-bb2f-1569355dde1f}; !- Return Air Stream Node Name

OS:Node,
  {75fa520c-56b4-4396-b367-170013207922}, !- Handle
  Node 342,                               !- Name
  ,                                       !- Inlet Port
  {b043536f-9aa4-4974-b22a-80c7893b3352}; !- Outlet Port

OS:Connection,
  {b043536f-9aa4-4974-b22a-80c7893b3352}, !- Handle
  {5221968c-a004-4af2-b5fe-a564e96d8d4a}, !- Name
  {75fa520c-56b4-4396-b367-170013207922}, !- Source Object
  3,                                      !- Outlet Port
  {8954eee0-f19d-4001-947b-720a29f3da0a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2c370e5e-0ff6-427d-858d-7c7ce06ecffb}, !- Handle
  Node 343,                               !- Name
  {61b04684-6c31-4274-8a20-97304fa76970}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61b04684-6c31-4274-8a20-97304fa76970}, !- Handle
  {86d29264-d4fd-42f2-a963-997d6a4719dc}, !- Name
  {8954eee0-f19d-4001-947b-720a29f3da0a}, !- Source Object
  7,                                      !- Outlet Port
  {2c370e5e-0ff6-427d-858d-7c7ce06ecffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2796a43d-46b6-48ac-9e4f-625e96f3827d}, !- Handle
  {d2b968c3-1ea0-47c8-a9bb-0bb5d6d2bb9b}, !- Name
  {a47c0ed4-c5db-44cb-a81c-e6e2ce907562}, !- Source Object
  9,                                      !- Outlet Port
  {67ddbe3c-f0c3-45ef-acdf-ed74d5a57be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0395233f-1b30-481d-97c0-7b3508d43195}, !- Handle
  Node 344,                               !- Name
  {c5e96dc8-ef01-4619-b3fa-b34f1e6fb156}, !- Inlet Port
  {08281830-0441-4333-a864-33934d2c93f1}; !- Outlet Port

OS:Connection,
  {c5e96dc8-ef01-4619-b3fa-b34f1e6fb156}, !- Handle
  {587f473d-2393-496b-97bf-96c564ae8443}, !- Name
  {8ca40f46-fff9-4c42-84db-d605bdfbcd1f}, !- Source Object
  6,                                      !- Outlet Port
  {0395233f-1b30-481d-97c0-7b3508d43195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08281830-0441-4333-a864-33934d2c93f1}, !- Handle
  {222814f7-2055-49a8-bdc0-0d51d5ff0817}, !- Name
  {0395233f-1b30-481d-97c0-7b3508d43195}, !- Source Object
  3,                                      !- Outlet Port
  {a47c0ed4-c5db-44cb-a81c-e6e2ce907562}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {52f4e7c1-48f5-4728-a2c5-6ab39fb319ff}, !- Handle
  Node 345,                               !- Name
  {452649d5-7ac3-4654-9f86-a05ac198ab64}, !- Inlet Port
  {27944ff8-e10f-43a2-8c7b-e12eab0edfc7}; !- Outlet Port

OS:Connection,
  {452649d5-7ac3-4654-9f86-a05ac198ab64}, !- Handle
  {fa686980-56a5-499b-8d4e-286faf5417e3}, !- Name
  {b1bc7b4e-373a-495a-9504-7f5433543283}, !- Source Object
  9,                                      !- Outlet Port
  {52f4e7c1-48f5-4728-a2c5-6ab39fb319ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27944ff8-e10f-43a2-8c7b-e12eab0edfc7}, !- Handle
  {8b97c13a-f609-473d-86fb-494eee6942c1}, !- Name
  {52f4e7c1-48f5-4728-a2c5-6ab39fb319ff}, !- Source Object
  3,                                      !- Outlet Port
  {8ca40f46-fff9-4c42-84db-d605bdfbcd1f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4b29e523-2895-493b-8c7c-74ee48ed4834}, !- Handle
  Node 346,                               !- Name
  {b8a42aed-f44e-4b10-99bc-ed46a733b495}, !- Inlet Port
  {4ded6e6d-f0de-4b8f-a27b-3abc95ae4c3d}; !- Outlet Port

OS:Connection,
  {ecfa9f39-aded-4d2a-bb2f-1569355dde1f}, !- Handle
  {c2165402-d96d-4772-b8f4-5de31ee4d6e9}, !- Name
  {8c195b59-b3b5-4680-a750-8931537b5948}, !- Source Object
  3,                                      !- Outlet Port
  {8954eee0-f19d-4001-947b-720a29f3da0a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b8a42aed-f44e-4b10-99bc-ed46a733b495}, !- Handle
  {b11f7b38-7d92-48f7-84fe-85f3cc430c93}, !- Name
  {8954eee0-f19d-4001-947b-720a29f3da0a}, !- Source Object
  5,                                      !- Outlet Port
  {4b29e523-2895-493b-8c7c-74ee48ed4834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ded6e6d-f0de-4b8f-a27b-3abc95ae4c3d}, !- Handle
  {59032f19-4c19-4f3b-959e-affee0ead52d}, !- Name
  {4b29e523-2895-493b-8c7c-74ee48ed4834}, !- Source Object
  3,                                      !- Outlet Port
  {b1bc7b4e-373a-495a-9504-7f5433543283}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8652c1d6-5ced-4e80-a804-50edd1ebfc72}, !- Handle
  Setpoint Manager Single Zone Reheat 24, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {07a50524-9775-40cb-8872-b9667f4da87d}, !- Control Zone Name
  {67ddbe3c-f0c3-45ef-acdf-ed74d5a57be7}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5a99db7a-fbcd-4c17-8ed3-13ab21f51dc8}, !- Handle
  Air Terminal Single Duct Uncontrolled 24, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {81c464a5-1251-4a31-b8fe-fe6694954876}, !- Inlet Air Node Name
  {e67bdbf9-84ae-4429-80fc-68de4c3ad2a7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f2b03a10-8dd3-4f65-9f49-b1a87297bebd}, !- Handle
  Node 347,                               !- Name
  {266f3eeb-174d-4d35-92e0-499ebefda136}, !- Inlet Port
  {4397434f-15e8-4a00-9f85-66ea19da8e2c}; !- Outlet Port

OS:Connection,
  {74f800d6-fdc4-4016-a626-bee3528421b0}, !- Handle
  {42885aa0-cff4-4ec3-9ef4-41f55a7b10d4}, !- Name
  {d5021204-f1c0-42ee-8dd0-e76bdc53fdba}, !- Source Object
  3,                                      !- Outlet Port
  {220c94f3-3878-44cb-8207-df07dd2e1c18}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {266f3eeb-174d-4d35-92e0-499ebefda136}, !- Handle
  {9382991e-4b2c-44f1-91b7-bfadfbd2c10c}, !- Name
  {07a50524-9775-40cb-8872-b9667f4da87d}, !- Source Object
  12,                                     !- Outlet Port
  {f2b03a10-8dd3-4f65-9f49-b1a87297bebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4397434f-15e8-4a00-9f85-66ea19da8e2c}, !- Handle
  {4f2ab5c0-d183-4f5d-8a2c-625b445dd9f4}, !- Name
  {f2b03a10-8dd3-4f65-9f49-b1a87297bebd}, !- Source Object
  3,                                      !- Outlet Port
  {be2a9a42-8273-449a-8dfc-80bd415733c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81c464a5-1251-4a31-b8fe-fe6694954876}, !- Handle
  {9752ddcd-3c04-4e05-a63b-974ea0768750}, !- Name
  {0c65e064-0b88-4eb0-9cbd-a287e26fbb61}, !- Source Object
  3,                                      !- Outlet Port
  {5a99db7a-fbcd-4c17-8ed3-13ab21f51dc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e67bdbf9-84ae-4429-80fc-68de4c3ad2a7}, !- Handle
  {2bc765d1-0cb3-4a5d-82d4-b35942dd94d3}, !- Name
  {5a99db7a-fbcd-4c17-8ed3-13ab21f51dc8}, !- Source Object
  4,                                      !- Outlet Port
  {d5021204-f1c0-42ee-8dd0-e76bdc53fdba}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f02c3090-7f4e-44f9-9ec8-0645c8ff3ba9}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b7f42e8c-cf0a-4e76-8bdd-be340609b695}, !- Water Inlet Node Name
  {44245d07-0e41-4766-a0c7-9958a5e11680}; !- Water Outlet Node Name

OS:Node,
  {48ec04dc-d824-4921-95bc-c4e0cf20791c}, !- Handle
  Node 348,                               !- Name
  {1f46d722-98c6-47bb-9fef-8e16824a986e}, !- Inlet Port
  {b7f42e8c-cf0a-4e76-8bdd-be340609b695}; !- Outlet Port

OS:Connection,
  {1f46d722-98c6-47bb-9fef-8e16824a986e}, !- Handle
  {545d9588-10f9-43f2-8dfc-2ab25b109e96}, !- Name
  {3eac6d86-dde7-4ebf-b3b4-397613308b35}, !- Source Object
  26,                                     !- Outlet Port
  {48ec04dc-d824-4921-95bc-c4e0cf20791c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ea25582-2563-4e02-bd1a-47c25bb3885b}, !- Handle
  Node 349,                               !- Name
  {44245d07-0e41-4766-a0c7-9958a5e11680}, !- Inlet Port
  {4f55a2e3-c45f-4f95-ac98-86e41431680f}; !- Outlet Port

OS:Connection,
  {b7f42e8c-cf0a-4e76-8bdd-be340609b695}, !- Handle
  {0671b110-d27e-4301-acf7-1e5f7b34efcc}, !- Name
  {48ec04dc-d824-4921-95bc-c4e0cf20791c}, !- Source Object
  3,                                      !- Outlet Port
  {f02c3090-7f4e-44f9-9ec8-0645c8ff3ba9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {44245d07-0e41-4766-a0c7-9958a5e11680}, !- Handle
  {75e14336-c9f5-4220-9fb2-5dd2eb0e50fb}, !- Name
  {f02c3090-7f4e-44f9-9ec8-0645c8ff3ba9}, !- Source Object
  10,                                     !- Outlet Port
  {5ea25582-2563-4e02-bd1a-47c25bb3885b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f55a2e3-c45f-4f95-ac98-86e41431680f}, !- Handle
  {de69d8ad-d32e-46c4-a8c4-61abdda4d10d}, !- Name
  {5ea25582-2563-4e02-bd1a-47c25bb3885b}, !- Source Object
  3,                                      !- Outlet Port
  {0a7f1138-9d26-4973-a4f1-20af701a83d6}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {527fa722-0229-4f25-baa1-0acb4954756f}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {f02c3090-7f4e-44f9-9ec8-0645c8ff3ba9}; !- Heating Coil Name

OS:AirLoopHVAC,
  {3d0714a5-a383-429d-9323-0f9eac27a6ab}, !- Handle
  Sp-Offices_ZN_1_FLR_1 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {22175fb4-ed76-4e00-9296-65cee6e1901e}, !- Availability Schedule
  {a778d3e0-5250-43c6-8d39-aad35c4dbc13}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ebd02a86-08f8-497a-8632-d7257b9e6deb}, !- Supply Side Inlet Node Name
  {2e24729e-4a21-4bac-88e6-71928a6b986c}, !- Demand Side Outlet Node Name
  {c58adf40-ba2d-4343-9aa5-926467435196}, !- Demand Side Inlet Node A
  {78743b9e-d844-4604-a13f-e1150347fe43}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {51097b2c-3a8c-47bf-8509-d631b77d07b3}, !- Demand Mixer Name
  {bb3201f0-d37a-42b9-b6cd-5fd7dc367093}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb3c5020-8e87-4ba7-be86-c53d22d2ae89}, !- Handle
  Node 350,                               !- Name
  {ebd02a86-08f8-497a-8632-d7257b9e6deb}, !- Inlet Port
  {42514d37-f9e9-41a5-90db-e1b15b0df53e}; !- Outlet Port

OS:Node,
  {2d5403d5-ee7d-4406-a97f-89e8b65d62e1}, !- Handle
  Node 351,                               !- Name
  {0f356815-0289-4151-b266-b8bf96576eae}, !- Inlet Port
  {78743b9e-d844-4604-a13f-e1150347fe43}; !- Outlet Port

OS:Connection,
  {ebd02a86-08f8-497a-8632-d7257b9e6deb}, !- Handle
  {87c00018-ee24-423f-bca4-66c226283f63}, !- Name
  {3d0714a5-a383-429d-9323-0f9eac27a6ab}, !- Source Object
  8,                                      !- Outlet Port
  {bb3c5020-8e87-4ba7-be86-c53d22d2ae89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78743b9e-d844-4604-a13f-e1150347fe43}, !- Handle
  {9caef863-a420-4042-bee3-f8a084929820}, !- Name
  {2d5403d5-ee7d-4406-a97f-89e8b65d62e1}, !- Source Object
  3,                                      !- Outlet Port
  {3d0714a5-a383-429d-9323-0f9eac27a6ab}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e8e46a90-e714-4f56-b3d6-b609f87e0d55}, !- Handle
  Node 352,                               !- Name
  {c58adf40-ba2d-4343-9aa5-926467435196}, !- Inlet Port
  {e9d38512-c9d6-42e0-b734-2c874fd7ccfa}; !- Outlet Port

OS:Node,
  {60524414-8e28-47d1-a306-a8cf0d19a0d8}, !- Handle
  Node 353,                               !- Name
  {95917a37-92d1-443e-8b42-00da069e4175}, !- Inlet Port
  {2e24729e-4a21-4bac-88e6-71928a6b986c}; !- Outlet Port

OS:Node,
  {31eec7b8-c5c6-4a07-b9f9-cf3424c1c9df}, !- Handle
  Node 354,                               !- Name
  {4fab95f8-2b08-46f6-9aab-94af482e3c66}, !- Inlet Port
  {e1a6661a-4097-4034-9ad7-e78cbae66ddb}; !- Outlet Port

OS:Connection,
  {c58adf40-ba2d-4343-9aa5-926467435196}, !- Handle
  {61ef7b76-0d67-4ffa-8465-f4c2e869dd97}, !- Name
  {3d0714a5-a383-429d-9323-0f9eac27a6ab}, !- Source Object
  10,                                     !- Outlet Port
  {e8e46a90-e714-4f56-b3d6-b609f87e0d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e24729e-4a21-4bac-88e6-71928a6b986c}, !- Handle
  {3e11f18e-bb31-456a-9ba8-7d785fd3e115}, !- Name
  {60524414-8e28-47d1-a306-a8cf0d19a0d8}, !- Source Object
  3,                                      !- Outlet Port
  {3d0714a5-a383-429d-9323-0f9eac27a6ab}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bb3201f0-d37a-42b9-b6cd-5fd7dc367093}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {e9d38512-c9d6-42e0-b734-2c874fd7ccfa}, !- Inlet Node Name
  {c337290e-0c86-4e1f-a37b-8a222eed4d8f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {51097b2c-3a8c-47bf-8509-d631b77d07b3}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {95917a37-92d1-443e-8b42-00da069e4175}, !- Outlet Node Name
  {0e34bbf2-e0e8-4463-bbe4-6b969a083707}; !- Inlet Node Name 1

OS:Connection,
  {e9d38512-c9d6-42e0-b734-2c874fd7ccfa}, !- Handle
  {0057e373-4a1e-4e49-b4dd-e7b7b590f4bd}, !- Name
  {e8e46a90-e714-4f56-b3d6-b609f87e0d55}, !- Source Object
  3,                                      !- Outlet Port
  {bb3201f0-d37a-42b9-b6cd-5fd7dc367093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95917a37-92d1-443e-8b42-00da069e4175}, !- Handle
  {a6d1e460-71d6-4748-a75a-c6e921d0cc01}, !- Name
  {51097b2c-3a8c-47bf-8509-d631b77d07b3}, !- Source Object
  2,                                      !- Outlet Port
  {60524414-8e28-47d1-a306-a8cf0d19a0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d4df84f1-031d-4bf3-a16e-2ea301d83772}, !- Handle
  {3d0714a5-a383-429d-9323-0f9eac27a6ab}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {f217786d-027c-455c-9238-8062f7df5b67}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bfc25051-cadd-4e6f-8421-ab2b84928aec}, !- Air Inlet Node Name
  {0f356815-0289-4151-b266-b8bf96576eae}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {abaf17c9-dfee-45f8-ab69-501e75e3994b}, !- Handle
  Coil Heating Gas 25,                    !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {042642a3-8a47-4dcf-ade7-dd5429410899}, !- Air Inlet Node Name
  {a8902738-2d6d-4116-8065-0522f90c11f6}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1e6c1a2d-1fa0-419f-8d67-8fc8236fb69e}, !- Handle
  Coil Cooling DX Single Speed 25 93kBtu/hr 9.7EER, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34901698887191,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d6640663-84b9-4db7-bc30-44deee9d02aa}, !- Air Inlet Node Name
  {17b1ff77-db1d-4e33-b6ea-6c04d7be4f2e}, !- Air Outlet Node Name
  {ec58df3a-e36b-4c97-87af-614b48cc9f6a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d84714c5-6ca0-4558-bcb1-07c72b392cad}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e8ac6b3b-329e-46c8-bce9-645d2cb871fe}, !- Energy Input Ratio Function of Temperature Curve Name
  {6bead77c-bd15-43d5-b063-5d44337d9e63}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf8fb076-7f6c-4d18-94e2-21e11aa4cec4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a54dddb8-8e1f-4cd3-8045-bd49f8724cf8}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9439d5ee-722a-47c9-bd5d-9e911020214f}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f02bb9d-ed86-41cd-845b-81745d61cb3d}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b76aefb9-8ae9-4887-91e6-692eb08e3b8f}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d6b06bcb-8f39-4c5a-b74a-a33a76afe5ee}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {39b91d4a-85c4-4d61-bbb4-4de58e00eaf1}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {22175fb4-ed76-4e00-9296-65cee6e1901e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {719dbb18-f0ba-4f95-a5ab-2838adfbb69e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {719dbb18-f0ba-4f95-a5ab-2838adfbb69e}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f8b2a28a-a0ea-4530-b197-936655018cef}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {39b91d4a-85c4-4d61-bbb4-4de58e00eaf1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f969ddfb-c1f8-42f2-aba6-0a3c453619e0}, !- Mixed Air Node Name
  {b29a28ea-4564-4991-b0c8-ebfa616392fd}, !- Outdoor Air Stream Node Name
  {075b4072-c14d-4e91-b125-6d9252df596f}, !- Relief Air Stream Node Name
  {42514d37-f9e9-41a5-90db-e1b15b0df53e}; !- Return Air Stream Node Name

OS:Node,
  {e192e209-cf65-4350-a353-716c3f449c3e}, !- Handle
  Node 355,                               !- Name
  ,                                       !- Inlet Port
  {b29a28ea-4564-4991-b0c8-ebfa616392fd}; !- Outlet Port

OS:Connection,
  {b29a28ea-4564-4991-b0c8-ebfa616392fd}, !- Handle
  {af2d82a6-cb5d-48cf-ba0a-18af494db84f}, !- Name
  {e192e209-cf65-4350-a353-716c3f449c3e}, !- Source Object
  3,                                      !- Outlet Port
  {f8b2a28a-a0ea-4530-b197-936655018cef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0972f0bb-994e-4d86-8a39-47e0d56fea66}, !- Handle
  Node 356,                               !- Name
  {075b4072-c14d-4e91-b125-6d9252df596f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {075b4072-c14d-4e91-b125-6d9252df596f}, !- Handle
  {16b4f518-0cfe-422e-ac6f-8cbbb9afb35f}, !- Name
  {f8b2a28a-a0ea-4530-b197-936655018cef}, !- Source Object
  7,                                      !- Outlet Port
  {0972f0bb-994e-4d86-8a39-47e0d56fea66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f356815-0289-4151-b266-b8bf96576eae}, !- Handle
  {3abf1900-e5f5-49ef-a8d1-c28b5d3d5b0c}, !- Name
  {f217786d-027c-455c-9238-8062f7df5b67}, !- Source Object
  9,                                      !- Outlet Port
  {2d5403d5-ee7d-4406-a97f-89e8b65d62e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38d31b35-3b92-48e3-89f2-40a3f58f2a64}, !- Handle
  Node 357,                               !- Name
  {a8902738-2d6d-4116-8065-0522f90c11f6}, !- Inlet Port
  {bfc25051-cadd-4e6f-8421-ab2b84928aec}; !- Outlet Port

OS:Connection,
  {a8902738-2d6d-4116-8065-0522f90c11f6}, !- Handle
  {0d075612-2453-4f28-99f4-32fa029f3193}, !- Name
  {abaf17c9-dfee-45f8-ab69-501e75e3994b}, !- Source Object
  6,                                      !- Outlet Port
  {38d31b35-3b92-48e3-89f2-40a3f58f2a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc25051-cadd-4e6f-8421-ab2b84928aec}, !- Handle
  {2aba04d7-ad09-44f8-82d1-2d0fedaf4915}, !- Name
  {38d31b35-3b92-48e3-89f2-40a3f58f2a64}, !- Source Object
  3,                                      !- Outlet Port
  {f217786d-027c-455c-9238-8062f7df5b67}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {df1a3e4f-e398-409b-96a6-a113395a3973}, !- Handle
  Node 358,                               !- Name
  {17b1ff77-db1d-4e33-b6ea-6c04d7be4f2e}, !- Inlet Port
  {042642a3-8a47-4dcf-ade7-dd5429410899}; !- Outlet Port

OS:Connection,
  {17b1ff77-db1d-4e33-b6ea-6c04d7be4f2e}, !- Handle
  {66c87863-5e95-4675-98a7-47494a5edbaa}, !- Name
  {1e6c1a2d-1fa0-419f-8d67-8fc8236fb69e}, !- Source Object
  9,                                      !- Outlet Port
  {df1a3e4f-e398-409b-96a6-a113395a3973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {042642a3-8a47-4dcf-ade7-dd5429410899}, !- Handle
  {a127e169-17fc-4790-8d4b-3814e455d035}, !- Name
  {df1a3e4f-e398-409b-96a6-a113395a3973}, !- Source Object
  3,                                      !- Outlet Port
  {abaf17c9-dfee-45f8-ab69-501e75e3994b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8175ced0-6c37-4ca0-ba57-c0d2124951e8}, !- Handle
  Node 359,                               !- Name
  {f969ddfb-c1f8-42f2-aba6-0a3c453619e0}, !- Inlet Port
  {d6640663-84b9-4db7-bc30-44deee9d02aa}; !- Outlet Port

OS:Connection,
  {42514d37-f9e9-41a5-90db-e1b15b0df53e}, !- Handle
  {09cf464c-66af-427f-a882-d220fed8b292}, !- Name
  {bb3c5020-8e87-4ba7-be86-c53d22d2ae89}, !- Source Object
  3,                                      !- Outlet Port
  {f8b2a28a-a0ea-4530-b197-936655018cef}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f969ddfb-c1f8-42f2-aba6-0a3c453619e0}, !- Handle
  {f68fb9a3-0890-45be-8e3f-d6b630148562}, !- Name
  {f8b2a28a-a0ea-4530-b197-936655018cef}, !- Source Object
  5,                                      !- Outlet Port
  {8175ced0-6c37-4ca0-ba57-c0d2124951e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6640663-84b9-4db7-bc30-44deee9d02aa}, !- Handle
  {f2e50bc3-5f7c-46c0-92ca-e7617ec413e9}, !- Name
  {8175ced0-6c37-4ca0-ba57-c0d2124951e8}, !- Source Object
  3,                                      !- Outlet Port
  {1e6c1a2d-1fa0-419f-8d67-8fc8236fb69e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d61113cd-2765-40e4-a2c2-8dbf02deabdb}, !- Handle
  Setpoint Manager Single Zone Reheat 25, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {50be7991-839e-4270-8ce1-30d8a4ac2ea7}, !- Control Zone Name
  {2d5403d5-ee7d-4406-a97f-89e8b65d62e1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e3795179-6a24-4673-98d5-2a3b32ca709a}, !- Handle
  Air Terminal Single Duct Uncontrolled 25, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {c337290e-0c86-4e1f-a37b-8a222eed4d8f}, !- Inlet Air Node Name
  {4fab95f8-2b08-46f6-9aab-94af482e3c66}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1b825a10-9c69-4ac7-bd91-76334f274c32}, !- Handle
  Node 360,                               !- Name
  {569e0dcb-d825-40f5-9477-2733b356eef9}, !- Inlet Port
  {0e34bbf2-e0e8-4463-bbe4-6b969a083707}; !- Outlet Port

OS:Connection,
  {e1a6661a-4097-4034-9ad7-e78cbae66ddb}, !- Handle
  {01b554db-5ac4-48f1-97fd-a9e883bef850}, !- Name
  {31eec7b8-c5c6-4a07-b9f9-cf3424c1c9df}, !- Source Object
  3,                                      !- Outlet Port
  {409366f3-6e2a-4105-8ae7-d2a60ffe9aa2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {569e0dcb-d825-40f5-9477-2733b356eef9}, !- Handle
  {b2741fd7-54ff-4c7e-afa3-b7c6a47e7ae8}, !- Name
  {50be7991-839e-4270-8ce1-30d8a4ac2ea7}, !- Source Object
  12,                                     !- Outlet Port
  {1b825a10-9c69-4ac7-bd91-76334f274c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e34bbf2-e0e8-4463-bbe4-6b969a083707}, !- Handle
  {d15948d7-7b86-4cef-a77d-8fd38f57557b}, !- Name
  {1b825a10-9c69-4ac7-bd91-76334f274c32}, !- Source Object
  3,                                      !- Outlet Port
  {51097b2c-3a8c-47bf-8509-d631b77d07b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c337290e-0c86-4e1f-a37b-8a222eed4d8f}, !- Handle
  {a15f4ac1-316d-4e34-b2c7-ee6b8f86f5b2}, !- Name
  {bb3201f0-d37a-42b9-b6cd-5fd7dc367093}, !- Source Object
  3,                                      !- Outlet Port
  {e3795179-6a24-4673-98d5-2a3b32ca709a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fab95f8-2b08-46f6-9aab-94af482e3c66}, !- Handle
  {12f5fa6e-1a20-489a-af82-980c67c1f3bb}, !- Name
  {e3795179-6a24-4673-98d5-2a3b32ca709a}, !- Source Object
  4,                                      !- Outlet Port
  {31eec7b8-c5c6-4a07-b9f9-cf3424c1c9df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e0b6bb8d-1a52-41b4-b3af-3e8d9471766d}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8ea7a847-9ffc-436c-a2f4-16ae7803f20c}, !- Water Inlet Node Name
  {9be779e9-13ee-4dd7-8100-141aa2eeca08}; !- Water Outlet Node Name

OS:Node,
  {e1ef6715-21ed-46e5-9539-804c03bdc108}, !- Handle
  Node 361,                               !- Name
  {1374c3e2-a535-4e0a-b238-8f7a018061ea}, !- Inlet Port
  {8ea7a847-9ffc-436c-a2f4-16ae7803f20c}; !- Outlet Port

OS:Connection,
  {1374c3e2-a535-4e0a-b238-8f7a018061ea}, !- Handle
  {7aaebd88-08bf-4d51-a79f-c44646235883}, !- Name
  {3eac6d86-dde7-4ebf-b3b4-397613308b35}, !- Source Object
  27,                                     !- Outlet Port
  {e1ef6715-21ed-46e5-9539-804c03bdc108}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6896b3a4-54bc-4c70-a943-53bf3656bedb}, !- Handle
  Node 362,                               !- Name
  {9be779e9-13ee-4dd7-8100-141aa2eeca08}, !- Inlet Port
  {520aed42-32cf-4b65-ba37-93d3102b69a8}; !- Outlet Port

OS:Connection,
  {8ea7a847-9ffc-436c-a2f4-16ae7803f20c}, !- Handle
  {7244528f-6abc-4ebb-9a59-96b5ef2e637d}, !- Name
  {e1ef6715-21ed-46e5-9539-804c03bdc108}, !- Source Object
  3,                                      !- Outlet Port
  {e0b6bb8d-1a52-41b4-b3af-3e8d9471766d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9be779e9-13ee-4dd7-8100-141aa2eeca08}, !- Handle
  {3e50a59d-a13d-4a1d-9d8d-b80e1989e3c5}, !- Name
  {e0b6bb8d-1a52-41b4-b3af-3e8d9471766d}, !- Source Object
  10,                                     !- Outlet Port
  {6896b3a4-54bc-4c70-a943-53bf3656bedb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {520aed42-32cf-4b65-ba37-93d3102b69a8}, !- Handle
  {86d657ff-2ac9-4e30-b4fa-f07e571c6b4a}, !- Name
  {6896b3a4-54bc-4c70-a943-53bf3656bedb}, !- Source Object
  3,                                      !- Outlet Port
  {0a7f1138-9d26-4973-a4f1-20af701a83d6}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c5dc09d2-2860-4002-90bf-264433596e36}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {f09af9a0-7c25-45be-9fcb-016fd9132d12}, !- Availability Schedule Name
  {e0b6bb8d-1a52-41b4-b3af-3e8d9471766d}; !- Heating Coil Name

OS:PlantLoop,
  {ed55459d-e5ec-4e65-882b-501ea7011ad8}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3b68ba82-0f5d-41d7-8d49-724f6e9ec5c6}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f33bde14-b61f-4579-b13a-d163d0fb2489}, !- Plant Side Inlet Node Name
  {230137a8-ccde-4ee7-8670-ba6f8bebdb16}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7b147b63-a6e1-40c6-8464-ed34ad8d8b15}, !- Demand Side Inlet Node Name
  {d3961037-7bc7-41cb-bb43-5498021da3cd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Demand Mixer Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Demand Splitter Name
  {81902ac9-ec02-485d-9165-02d9931df7f5}, !- Supply Mixer Name
  {b28c74b9-6d58-444b-b9d4-21a5677f3528}; !- Supply Splitter Name

OS:Sizing:Plant,
  {c5ad01ef-eaf6-4d0c-abc0-66cfafb6b6aa}, !- Handle
  {ed55459d-e5ec-4e65-882b-501ea7011ad8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {367ae13f-690d-4065-a1a9-be0d10480dc9}, !- Handle
  Node 363,                               !- Name
  {f33bde14-b61f-4579-b13a-d163d0fb2489}, !- Inlet Port
  {04200aed-91e1-4454-99c3-b10bfd43076c}; !- Outlet Port

OS:Node,
  {3b68ba82-0f5d-41d7-8d49-724f6e9ec5c6}, !- Handle
  Node 364,                               !- Name
  {fb27c192-59d4-4f5f-9462-994bfe504135}, !- Inlet Port
  {230137a8-ccde-4ee7-8670-ba6f8bebdb16}; !- Outlet Port

OS:Node,
  {fc2941b3-189d-4407-9153-0fe3fe66b445}, !- Handle
  Node 365,                               !- Name
  {1eeae85f-6313-4101-913d-ea6b7f1da820}, !- Inlet Port
  {63ac92f6-6c82-4a6f-baf8-44ef025b5c36}; !- Outlet Port

OS:Connector:Mixer,
  {81902ac9-ec02-485d-9165-02d9931df7f5}, !- Handle
  Connector Mixer 3,                      !- Name
  {553f8587-216a-48ef-924f-8825818b1d71}, !- Outlet Branch Name
  {f0b857b4-a242-484a-8672-e7239a19923a}, !- Inlet Branch Name 1
  {4aeed826-4c96-4da3-be08-d859b58516b0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b28c74b9-6d58-444b-b9d4-21a5677f3528}, !- Handle
  Connector Splitter 3,                   !- Name
  {215a788e-012f-4464-b5b9-2c76d5db85ba}, !- Inlet Branch Name
  {1eeae85f-6313-4101-913d-ea6b7f1da820}, !- Outlet Branch Name 1
  {345a646e-b933-4824-8e4b-2971753089e5}; !- Outlet Branch Name 2

OS:Connection,
  {f33bde14-b61f-4579-b13a-d163d0fb2489}, !- Handle
  {524f06ed-897a-4a80-8130-a03f7b54151a}, !- Name
  {ed55459d-e5ec-4e65-882b-501ea7011ad8}, !- Source Object
  14,                                     !- Outlet Port
  {367ae13f-690d-4065-a1a9-be0d10480dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eeae85f-6313-4101-913d-ea6b7f1da820}, !- Handle
  {208aa350-f323-48f5-8f26-f4d1b9cba0d3}, !- Name
  {b28c74b9-6d58-444b-b9d4-21a5677f3528}, !- Source Object
  3,                                      !- Outlet Port
  {fc2941b3-189d-4407-9153-0fe3fe66b445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {230137a8-ccde-4ee7-8670-ba6f8bebdb16}, !- Handle
  {9e52a199-d38f-447d-8b1b-e284eeffa2c7}, !- Name
  {3b68ba82-0f5d-41d7-8d49-724f6e9ec5c6}, !- Source Object
  3,                                      !- Outlet Port
  {ed55459d-e5ec-4e65-882b-501ea7011ad8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {45dc1a16-f94e-4230-a42d-e85ec2c23a3f}, !- Handle
  Node 366,                               !- Name
  {7b147b63-a6e1-40c6-8464-ed34ad8d8b15}, !- Inlet Port
  {cfd19a41-ef63-41bb-a987-4f99e364850b}; !- Outlet Port

OS:Node,
  {1e602bca-1eea-4585-bfe5-8af4c542218d}, !- Handle
  Node 367,                               !- Name
  {1c0f42eb-2a3f-4eae-a4bc-75649862b73a}, !- Inlet Port
  {d3961037-7bc7-41cb-bb43-5498021da3cd}; !- Outlet Port

OS:Node,
  {b61569df-3de9-498d-a028-ccf9ec7e31e4}, !- Handle
  Node 368,                               !- Name
  {2fbd67bc-5afc-41a9-b2ab-d8ad3b1214fe}, !- Inlet Port
  {7f2ccb1d-8009-428a-9b7a-3a243eaf8641}; !- Outlet Port

OS:Connector:Mixer,
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Handle
  Connector Mixer 4,                      !- Name
  {831cdab6-4cf2-484f-8ca1-f54d658f0058}, !- Outlet Branch Name
  {0ec932cb-73af-4bfa-bacc-423c3c6aec2d}, !- Inlet Branch Name 1
  {61382a9c-0bed-4418-ae28-ce9a0f63c36c}, !- Inlet Branch Name 2
  {d2dae0fa-4129-45e5-a63c-6b61e72eb221}, !- Inlet Branch Name 3
  {a1e4f4c9-e775-4c0e-8e53-8fd3ca4af1c4}, !- Inlet Branch Name 4
  {f558977c-3ea0-4ec1-bb21-39e65adf6eb8}, !- Inlet Branch Name 5
  {c4d6527f-4ff6-45f8-9410-b98fbe2929e7}, !- Inlet Branch Name 6
  {69766842-7eab-4353-b118-b1972b96cfe8}, !- Inlet Branch Name 7
  {ab79b2ce-7a9b-4f86-837b-920310064d82}, !- Inlet Branch Name 8
  {2a34602c-f442-4b06-8171-1c821159aef3}, !- Inlet Branch Name 9
  {176e4503-becc-48ad-aa41-75a29e81ef3f}, !- Inlet Branch Name 10
  {393f7395-5957-48c3-8de7-b5bf801734c7}, !- Inlet Branch Name 11
  {c2d70805-7bf3-44de-8c06-ec7d2b2aecb2}, !- Inlet Branch Name 12
  {d520cc11-2ccd-47ef-ae46-a231616e89ad}, !- Inlet Branch Name 13
  {4b5c1fc8-1e85-4e51-b5ad-660700f6c5a6}, !- Inlet Branch Name 14
  {078885c0-185a-4c54-8ca4-49f95bad998e}, !- Inlet Branch Name 15
  {4f9ccc31-c225-47e5-868a-67c5f5e4c765}, !- Inlet Branch Name 16
  {366e3af0-e0bf-4b28-b922-57011ce8d255}, !- Inlet Branch Name 17
  {73a403dd-49b8-4bd1-9577-3a6826973424}, !- Inlet Branch Name 18
  {261bc343-7f0e-45e0-afbe-47b50f9fdb1f}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Handle
  Connector Splitter 4,                   !- Name
  {e63d7509-4a28-413e-953a-a7ba9eccf505}, !- Inlet Branch Name
  {2fbd67bc-5afc-41a9-b2ab-d8ad3b1214fe}, !- Outlet Branch Name 1
  {5112188a-a4cd-486e-b5b5-d9c5b07ee8b1}, !- Outlet Branch Name 2
  {454cdec7-0c42-42df-9a90-fea8164427a0}, !- Outlet Branch Name 3
  {0af5ee34-8eab-4a60-bc54-17677341b35f}, !- Outlet Branch Name 4
  {f9461e77-68e9-4eaf-b6c2-73467fa519c8}, !- Outlet Branch Name 5
  {5d066a32-de4e-4a2f-9a6c-54135692be7c}, !- Outlet Branch Name 6
  {d2209d4e-596b-4b8a-baab-e0fca67c588f}, !- Outlet Branch Name 7
  {d2b8e232-538a-4c2e-baba-75ab4cda29b7}, !- Outlet Branch Name 8
  {f8617edb-f53d-4e35-9dfe-5d91bb30f212}, !- Outlet Branch Name 9
  {42b3128e-07e1-420b-ad54-6cfabe35d4a6}, !- Outlet Branch Name 10
  {c4684c53-b332-4bf3-8ce7-d270a6a0dfb2}, !- Outlet Branch Name 11
  {fb638fc5-3bc7-4a11-9591-1b059da9ac21}, !- Outlet Branch Name 12
  {0d357307-23a5-4512-a25a-f26d7aa3d876}, !- Outlet Branch Name 13
  {21b25feb-f361-4a8e-9eab-9deb5c6f0050}, !- Outlet Branch Name 14
  {f4fcfb1e-1c0f-4362-89b5-78a9939a33f6}, !- Outlet Branch Name 15
  {45dcbfb8-b0a0-499c-9f09-34620ef86412}, !- Outlet Branch Name 16
  {bdabe6e3-f264-4dbd-a56e-2ec07d136b24}, !- Outlet Branch Name 17
  {dc1746f8-b4e1-4866-bc91-7d3af29f552b}, !- Outlet Branch Name 18
  {2cdeb7e1-8f0b-4678-807d-d955f6331d2d}; !- Outlet Branch Name 19

OS:Connection,
  {7b147b63-a6e1-40c6-8464-ed34ad8d8b15}, !- Handle
  {2edae876-8d2f-45c0-9d3f-c55bcb8aa61a}, !- Name
  {ed55459d-e5ec-4e65-882b-501ea7011ad8}, !- Source Object
  17,                                     !- Outlet Port
  {45dc1a16-f94e-4230-a42d-e85ec2c23a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fbd67bc-5afc-41a9-b2ab-d8ad3b1214fe}, !- Handle
  {5c790ddc-22ff-44a0-82b6-b92a72c0d779}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  3,                                      !- Outlet Port
  {b61569df-3de9-498d-a028-ccf9ec7e31e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3961037-7bc7-41cb-bb43-5498021da3cd}, !- Handle
  {b734cb5b-5d4a-4377-a1f6-cfdff9d71509}, !- Name
  {1e602bca-1eea-4585-bfe5-8af4c542218d}, !- Source Object
  3,                                      !- Outlet Port
  {ed55459d-e5ec-4e65-882b-501ea7011ad8}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {d340cd65-99df-4814-a14b-803d61341c76}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {01913489-f5ac-4fc2-96de-318684fe50bd}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d340cd65-99df-4814-a14b-803d61341c76}, !- Schedule Type Limits Name
  {cf393c0d-1f08-4d1f-bc53-32e671e54e5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf393c0d-1f08-4d1f-bc53-32e671e54e5b}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {d340cd65-99df-4814-a14b-803d61341c76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {afbb2498-2575-42ba-aef3-9b6a3a3e56b8}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {01913489-f5ac-4fc2-96de-318684fe50bd}, !- Schedule Name
  {3b68ba82-0f5d-41d7-8d49-724f6e9ec5c6}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {4f4cbc0f-b348-429f-b81e-143c720e1fb2}, !- Handle
  Service Water Loop Pump,                !- Name
  {04200aed-91e1-4454-99c3-b10bfd43076c}, !- Inlet Node Name
  {50ff9755-c823-425a-947c-067f6290028c}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {b38fd808-4a11-484d-9388-906360e1c498}, !- Handle
  Node 369,                               !- Name
  {50ff9755-c823-425a-947c-067f6290028c}, !- Inlet Port
  {215a788e-012f-4464-b5b9-2c76d5db85ba}; !- Outlet Port

OS:Connection,
  {04200aed-91e1-4454-99c3-b10bfd43076c}, !- Handle
  {94fd6263-90df-4661-8152-b6bdea3e31ce}, !- Name
  {367ae13f-690d-4065-a1a9-be0d10480dc9}, !- Source Object
  3,                                      !- Outlet Port
  {4f4cbc0f-b348-429f-b81e-143c720e1fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50ff9755-c823-425a-947c-067f6290028c}, !- Handle
  {e93c471b-1743-4b76-9b47-efadf6584386}, !- Name
  {4f4cbc0f-b348-429f-b81e-143c720e1fb2}, !- Source Object
  3,                                      !- Outlet Port
  {b38fd808-4a11-484d-9388-906360e1c498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {215a788e-012f-4464-b5b9-2c76d5db85ba}, !- Handle
  {41a92c68-4e9b-442b-b5e3-e5d5d4944508}, !- Name
  {b38fd808-4a11-484d-9388-906360e1c498}, !- Source Object
  3,                                      !- Outlet Port
  {b28c74b9-6d58-444b-b9d4-21a5677f3528}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {9c399ce2-2224-4227-a133-cf70bfbb3cc4}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {639050c9-1e88-40f7-ab52-ef775f2ceb0f}, !- Handle
  200.0gal NaturalGas Water Heater - 200kBtu/hr 0.807 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {01913489-f5ac-4fc2-96de-318684fe50bd}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.807222539674442,                      !- Heater Thermal Efficiency
  {cc8b3357-8280-43c4-affe-9e5c5ebe56aa}, !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {8e7c5eaa-c9ca-4837-8920-3ccf9237539a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  10.8859753632854,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  10.8859753632854,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {63ac92f6-6c82-4a6f-baf8-44ef025b5c36}, !- Use Side Inlet Node Name
  {7e2026fc-3ec7-4ea3-abdd-9a04b21387ef}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {5e11675c-87aa-4b2b-a002-284c7e4b0be7}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {ccac6e37-cfd6-4667-82d3-42e0e728d66f}, !- Schedule Type Limits Name
  {95bcc1b5-43aa-4ce0-ac13-3896b1238912}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95bcc1b5-43aa-4ce0-ac13-3896b1238912}, !- Handle
  Schedule Day 3,                         !- Name
  {ccac6e37-cfd6-4667-82d3-42e0e728d66f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb64d364-f04c-4565-969f-5d5cc36b74a2}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {ccac6e37-cfd6-4667-82d3-42e0e728d66f}, !- Schedule Type Limits Name
  {e3b11df4-77d4-45ac-84ae-0ee68e40d0b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3b11df4-77d4-45ac-84ae-0ee68e40d0b2}, !- Handle
  Schedule Day 4,                         !- Name
  {ccac6e37-cfd6-4667-82d3-42e0e728d66f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e7c5eaa-c9ca-4837-8920-3ccf9237539a}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {9c399ce2-2224-4227-a133-cf70bfbb3cc4}, !- Schedule Type Limits Name
  {809efd51-e3bb-4487-b0fa-dc37a217eb2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {809efd51-e3bb-4487-b0fa-dc37a217eb2d}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {9c399ce2-2224-4227-a133-cf70bfbb3cc4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {848a264b-6ed9-408a-a0bb-4cb0d77f7d74}, !- Handle
  Node 370,                               !- Name
  {7e2026fc-3ec7-4ea3-abdd-9a04b21387ef}, !- Inlet Port
  {f0b857b4-a242-484a-8672-e7239a19923a}; !- Outlet Port

OS:Connection,
  {63ac92f6-6c82-4a6f-baf8-44ef025b5c36}, !- Handle
  {e6421c09-daef-4f6f-a304-f559ff9e1acb}, !- Name
  {fc2941b3-189d-4407-9153-0fe3fe66b445}, !- Source Object
  3,                                      !- Outlet Port
  {639050c9-1e88-40f7-ab52-ef775f2ceb0f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7e2026fc-3ec7-4ea3-abdd-9a04b21387ef}, !- Handle
  {21762367-7311-4b4e-83ac-67b91a7a20d2}, !- Name
  {639050c9-1e88-40f7-ab52-ef775f2ceb0f}, !- Source Object
  32,                                     !- Outlet Port
  {848a264b-6ed9-408a-a0bb-4cb0d77f7d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b857b4-a242-484a-8672-e7239a19923a}, !- Handle
  {aa5b08dd-19da-4235-9f37-82c09f3497c4}, !- Name
  {848a264b-6ed9-408a-a0bb-4cb0d77f7d74}, !- Source Object
  3,                                      !- Outlet Port
  {81902ac9-ec02-485d-9165-02d9931df7f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f8ccbc90-e1b1-4ba1-825d-016e23f488ca}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {4f98658d-5193-41c2-9ae3-97787b9a847e}, !- Inlet Node Name
  {f98602e4-0a04-434e-a34d-8a4d26fa5b67}; !- Outlet Node Name

OS:Node,
  {36687a3a-271d-47e2-8521-b952230404a2}, !- Handle
  Node 371,                               !- Name
  {345a646e-b933-4824-8e4b-2971753089e5}, !- Inlet Port
  {4f98658d-5193-41c2-9ae3-97787b9a847e}; !- Outlet Port

OS:Connection,
  {345a646e-b933-4824-8e4b-2971753089e5}, !- Handle
  {95df7692-2d07-49fa-8df1-1fe876416267}, !- Name
  {b28c74b9-6d58-444b-b9d4-21a5677f3528}, !- Source Object
  4,                                      !- Outlet Port
  {36687a3a-271d-47e2-8521-b952230404a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a20c387-c917-4a1b-a821-b051b430346a}, !- Handle
  Node 372,                               !- Name
  {f98602e4-0a04-434e-a34d-8a4d26fa5b67}, !- Inlet Port
  {4aeed826-4c96-4da3-be08-d859b58516b0}; !- Outlet Port

OS:Connection,
  {4f98658d-5193-41c2-9ae3-97787b9a847e}, !- Handle
  {ebf98f83-685f-4cc1-941c-4e43d93aa923}, !- Name
  {36687a3a-271d-47e2-8521-b952230404a2}, !- Source Object
  3,                                      !- Outlet Port
  {f8ccbc90-e1b1-4ba1-825d-016e23f488ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f98602e4-0a04-434e-a34d-8a4d26fa5b67}, !- Handle
  {be5ebb13-4697-47f1-9129-22a4a2f08efb}, !- Name
  {f8ccbc90-e1b1-4ba1-825d-016e23f488ca}, !- Source Object
  3,                                      !- Outlet Port
  {9a20c387-c917-4a1b-a821-b051b430346a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aeed826-4c96-4da3-be08-d859b58516b0}, !- Handle
  {7e5b750b-fbd7-475d-b503-4d585ce1831f}, !- Name
  {9a20c387-c917-4a1b-a821-b051b430346a}, !- Source Object
  3,                                      !- Outlet Port
  {81902ac9-ec02-485d-9165-02d9931df7f5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {55facfde-387d-432c-a30a-d594438e6b78}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7f2ccb1d-8009-428a-9b7a-3a243eaf8641}, !- Inlet Node Name
  {f409d491-fd05-464c-a3c7-10d9a9be0f44}; !- Outlet Node Name

OS:Node,
  {f4921d3a-ff61-49ef-9b1f-ca8661362a1c}, !- Handle
  Node 373,                               !- Name
  {f409d491-fd05-464c-a3c7-10d9a9be0f44}, !- Inlet Port
  {0ec932cb-73af-4bfa-bacc-423c3c6aec2d}; !- Outlet Port

OS:Connection,
  {7f2ccb1d-8009-428a-9b7a-3a243eaf8641}, !- Handle
  {7e130b01-ea30-46a2-849d-0b2f1e982acc}, !- Name
  {b61569df-3de9-498d-a028-ccf9ec7e31e4}, !- Source Object
  3,                                      !- Outlet Port
  {55facfde-387d-432c-a30a-d594438e6b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f409d491-fd05-464c-a3c7-10d9a9be0f44}, !- Handle
  {ab932d8a-b5dd-4ebf-859e-b1f369baed1b}, !- Name
  {55facfde-387d-432c-a30a-d594438e6b78}, !- Source Object
  3,                                      !- Outlet Port
  {f4921d3a-ff61-49ef-9b1f-ca8661362a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ec932cb-73af-4bfa-bacc-423c3c6aec2d}, !- Handle
  {1d56cfec-87de-4990-9c9e-305e929b8c5d}, !- Name
  {f4921d3a-ff61-49ef-9b1f-ca8661362a1c}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2ac3bf53-0b7e-4603-b9fd-f86301b2d58c}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {1f7b1a43-b40e-4409-83c5-31fb81d24c9a}, !- Inlet Node Name
  {fb27c192-59d4-4f5f-9462-994bfe504135}; !- Outlet Node Name

OS:Node,
  {bd799cc9-0dfa-4b39-93b9-57f0d759a76c}, !- Handle
  Node 374,                               !- Name
  {553f8587-216a-48ef-924f-8825818b1d71}, !- Inlet Port
  {1f7b1a43-b40e-4409-83c5-31fb81d24c9a}; !- Outlet Port

OS:Connection,
  {553f8587-216a-48ef-924f-8825818b1d71}, !- Handle
  {0ad501fa-df5f-4291-b397-1b424f3ae9d7}, !- Name
  {81902ac9-ec02-485d-9165-02d9931df7f5}, !- Source Object
  2,                                      !- Outlet Port
  {bd799cc9-0dfa-4b39-93b9-57f0d759a76c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f7b1a43-b40e-4409-83c5-31fb81d24c9a}, !- Handle
  {9d0d6184-300f-42ec-9961-882095ca5c2b}, !- Name
  {bd799cc9-0dfa-4b39-93b9-57f0d759a76c}, !- Source Object
  3,                                      !- Outlet Port
  {2ac3bf53-0b7e-4603-b9fd-f86301b2d58c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb27c192-59d4-4f5f-9462-994bfe504135}, !- Handle
  {7abd2604-3c0c-40fd-9624-08b48397380a}, !- Name
  {2ac3bf53-0b7e-4603-b9fd-f86301b2d58c}, !- Source Object
  3,                                      !- Outlet Port
  {3b68ba82-0f5d-41d7-8d49-724f6e9ec5c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {541e1ad6-9d4c-44a9-95ab-5fe899e39bdd}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {cfd19a41-ef63-41bb-a987-4f99e364850b}, !- Inlet Node Name
  {024ea12b-730a-4cc7-8a27-3cb4354d4532}; !- Outlet Node Name

OS:Node,
  {cfc7be7f-dd89-4af9-8374-1c29c32b7b7d}, !- Handle
  Node 375,                               !- Name
  {024ea12b-730a-4cc7-8a27-3cb4354d4532}, !- Inlet Port
  {e63d7509-4a28-413e-953a-a7ba9eccf505}; !- Outlet Port

OS:Connection,
  {cfd19a41-ef63-41bb-a987-4f99e364850b}, !- Handle
  {7dfc64e8-8060-470d-bab2-c7d33fc0bf50}, !- Name
  {45dc1a16-f94e-4230-a42d-e85ec2c23a3f}, !- Source Object
  3,                                      !- Outlet Port
  {541e1ad6-9d4c-44a9-95ab-5fe899e39bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {024ea12b-730a-4cc7-8a27-3cb4354d4532}, !- Handle
  {2e97a6e2-76dc-421c-b997-b2405f75a74e}, !- Name
  {541e1ad6-9d4c-44a9-95ab-5fe899e39bdd}, !- Source Object
  3,                                      !- Outlet Port
  {cfc7be7f-dd89-4af9-8374-1c29c32b7b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e63d7509-4a28-413e-953a-a7ba9eccf505}, !- Handle
  {27ffbf1a-707e-4de6-ae2b-28b802cc6fdc}, !- Name
  {cfc7be7f-dd89-4af9-8374-1c29c32b7b7d}, !- Source Object
  3,                                      !- Outlet Port
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f0268131-f846-4637-9c4e-0a9f2a318c27}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {12f2c3d4-6b38-4870-8278-b9fec823efa1}, !- Inlet Node Name
  {1c0f42eb-2a3f-4eae-a4bc-75649862b73a}; !- Outlet Node Name

OS:Node,
  {efe4e99e-6830-4342-bf5f-795c87628f1b}, !- Handle
  Node 376,                               !- Name
  {831cdab6-4cf2-484f-8ca1-f54d658f0058}, !- Inlet Port
  {12f2c3d4-6b38-4870-8278-b9fec823efa1}; !- Outlet Port

OS:Connection,
  {831cdab6-4cf2-484f-8ca1-f54d658f0058}, !- Handle
  {74583b27-76a3-4211-8447-f00330f0522c}, !- Name
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Source Object
  2,                                      !- Outlet Port
  {efe4e99e-6830-4342-bf5f-795c87628f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f2c3d4-6b38-4870-8278-b9fec823efa1}, !- Handle
  {ca9e12a2-e568-42d0-ae72-2d6267002f3c}, !- Name
  {efe4e99e-6830-4342-bf5f-795c87628f1b}, !- Source Object
  3,                                      !- Outlet Port
  {f0268131-f846-4637-9c4e-0a9f2a318c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c0f42eb-2a3f-4eae-a4bc-75649862b73a}, !- Handle
  {699655e9-de85-446c-acd1-5a771ddc7986}, !- Name
  {f0268131-f846-4637-9c4e-0a9f2a318c27}, !- Source Object
  3,                                      !- Outlet Port
  {1e602bca-1eea-4585-bfe5-8af4c542218d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {97168ae1-5cb9-4506-8301-d0076f11abe2}, !- Handle
  Water Use Connections 1,                !- Name
  {70a8f6a3-7270-4713-b99a-f21c7712b2fc}, !- Inlet Node Name
  {fced3166-4d2c-4acc-a76f-f615b9c90f39}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2180d040-f747-4c32-8928-dd21e62da271}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c571eb5e-10c0-470d-866d-61063c2e5c52}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use Def 0.24gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.52834977446179e-05,                   !- Peak Flow Rate {m3/s}
  {f0ba3308-754c-4751-9a28-a5be7c7d07bc}, !- Target Temperature Schedule Name
  {92a6ffb9-aae4-41ea-b318-21b45ac2881b}, !- Sensible Fraction Schedule Name
  {1327e2ba-d38f-433d-b88c-dcc4345c2c58}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {92a6ffb9-aae4-41ea-b318-21b45ac2881b}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4e58386d-2b7c-4251-86b6-f46f8c4d5de2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e58386d-2b7c-4251-86b6-f46f8c4d5de2}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1327e2ba-d38f-433d-b88c-dcc4345c2c58}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {ac789a0a-aef9-4b5a-98a0-70df4797dd86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac789a0a-aef9-4b5a-98a0-70df4797dd86}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0ba3308-754c-4751-9a28-a5be7c7d07bc}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {bbe0cf7c-62ca-40fd-8811-679d0c29969c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbe0cf7c-62ca-40fd-8811-679d0c29969c}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2180d040-f747-4c32-8928-dd21e62da271}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use 0.24gal/min, !- Name
  {c571eb5e-10c0-470d-866d-61063c2e5c52}, !- Water Use Equipment Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  {e9f104df-442f-418e-8b99-4422467f5b04}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e9f104df-442f-418e-8b99-4422467f5b04}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  {749a6589-de4e-48eb-8513-c82c9c30b463}; !- Default Day Schedule Name

OS:Schedule:Day,
  {749a6589-de4e-48eb-8513-c82c9c30b463}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {ce97747a-797e-45bc-bf85-15376ab0c4f0}, !- Handle
  Schedule Rule 62,                       !- Name
  {e9f104df-442f-418e-8b99-4422467f5b04}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c72199ad-9f24-4923-bf6a-77689dc5a5d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c72199ad-9f24-4923-bf6a-77689dc5a5d1}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {94a81a95-53d2-480c-85e2-62a91f22abcb}, !- Handle
  Schedule Rule 63,                       !- Name
  {e9f104df-442f-418e-8b99-4422467f5b04}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64e9b2af-708d-4e8c-a989-8e5c329dfd15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64e9b2af-708d-4e8c-a989-8e5c329dfd15}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f6df3f54-887e-4c8a-a485-e0c906607d4f}, !- Handle
  Schedule Rule 64,                       !- Name
  {e9f104df-442f-418e-8b99-4422467f5b04}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {480044ff-074a-4cc7-82ac-f5343bf14105}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {480044ff-074a-4cc7-82ac-f5343bf14105}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {3f4b6e87-4e12-49e1-935c-92a470c33752}, !- Handle
  Node 377,                               !- Name
  {5112188a-a4cd-486e-b5b5-d9c5b07ee8b1}, !- Inlet Port
  {70a8f6a3-7270-4713-b99a-f21c7712b2fc}; !- Outlet Port

OS:Connection,
  {5112188a-a4cd-486e-b5b5-d9c5b07ee8b1}, !- Handle
  {4423e213-b1bf-4f6d-a17e-1d3c47031865}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  4,                                      !- Outlet Port
  {3f4b6e87-4e12-49e1-935c-92a470c33752}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6aa90b8-9979-4e1c-ad40-469921b10f0b}, !- Handle
  Node 378,                               !- Name
  {fced3166-4d2c-4acc-a76f-f615b9c90f39}, !- Inlet Port
  {61382a9c-0bed-4418-ae28-ce9a0f63c36c}; !- Outlet Port

OS:Connection,
  {70a8f6a3-7270-4713-b99a-f21c7712b2fc}, !- Handle
  {00eadc16-ef5c-4863-9be9-e6fe42eb0380}, !- Name
  {3f4b6e87-4e12-49e1-935c-92a470c33752}, !- Source Object
  3,                                      !- Outlet Port
  {97168ae1-5cb9-4506-8301-d0076f11abe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fced3166-4d2c-4acc-a76f-f615b9c90f39}, !- Handle
  {c03cf4b5-2957-4435-833b-37736af9ea86}, !- Name
  {97168ae1-5cb9-4506-8301-d0076f11abe2}, !- Source Object
  3,                                      !- Outlet Port
  {a6aa90b8-9979-4e1c-ad40-469921b10f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61382a9c-0bed-4418-ae28-ce9a0f63c36c}, !- Handle
  {6f38adcb-f0d0-4b45-b877-e4010b5a7ed0}, !- Name
  {a6aa90b8-9979-4e1c-ad40-469921b10f0b}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1f834f00-3764-44db-b461-66d2a4f81e96}, !- Handle
  Water Use Connections 2,                !- Name
  {04289633-0a07-47f3-ad9b-4995d7438046}, !- Inlet Node Name
  {a282721d-bd0a-41bd-a1ce-d038949e9f43}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2b296c6c-3969-4bcb-893c-999a36eda408}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {594629be-a3d9-4bdc-8d2a-be1540e84eca}, !- Handle
  Computer_class_zn_1_flr_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.55588003356482e-06,                   !- Peak Flow Rate {m3/s}
  {1a17472a-4b5d-466b-83dd-93e266b24c55}, !- Target Temperature Schedule Name
  {20146672-54d1-4af8-8adb-84dd1af00cd6}, !- Sensible Fraction Schedule Name
  {16dce043-0ac7-42b1-8c24-5346c112eefd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {20146672-54d1-4af8-8adb-84dd1af00cd6}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {746baa06-c6ef-42cf-ad34-d0ef3575a92d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {746baa06-c6ef-42cf-ad34-d0ef3575a92d}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {16dce043-0ac7-42b1-8c24-5346c112eefd}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4ea25009-6531-4530-8a99-d9064969b0d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ea25009-6531-4530-8a99-d9064969b0d4}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a17472a-4b5d-466b-83dd-93e266b24c55}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {980e2c3f-7aa0-4ff9-ba2b-fa0cfbea4d9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {980e2c3f-7aa0-4ff9-ba2b-fa0cfbea4d9a}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2b296c6c-3969-4bcb-893c-999a36eda408}, !- Handle
  Computer_class_zn_1_flr_1 Service Water Use 0.12gal/min, !- Name
  {594629be-a3d9-4bdc-8d2a-be1540e84eca}, !- Water Use Equipment Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  {a136bef2-f320-4568-8753-6ca8d0dcb000}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a136bef2-f320-4568-8753-6ca8d0dcb000}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {041ab6ca-4ca7-4ebf-a488-df360a0df267}, !- Handle
  Schedule Rule 65,                       !- Name
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e306a3fe-931c-4010-8a28-ca0d959267b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e306a3fe-931c-4010-8a28-ca0d959267b0}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {638df2da-692f-41d4-bae9-c8cbb44d2171}, !- Handle
  Schedule Rule 66,                       !- Name
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7cb1e7a-c1fa-43aa-a19d-29abc36953bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7cb1e7a-c1fa-43aa-a19d-29abc36953bf}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {504f1a7c-7287-4d64-8a48-ffec76e348fb}, !- Handle
  Schedule Rule 67,                       !- Name
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3a672bf-d190-4da4-bdb0-855a5c0b4d98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3a672bf-d190-4da4-bdb0-855a5c0b4d98}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {28486471-f0ea-42b4-aba7-b012ec0391d4}, !- Handle
  Node 379,                               !- Name
  {454cdec7-0c42-42df-9a90-fea8164427a0}, !- Inlet Port
  {04289633-0a07-47f3-ad9b-4995d7438046}; !- Outlet Port

OS:Connection,
  {454cdec7-0c42-42df-9a90-fea8164427a0}, !- Handle
  {7685ff53-5a67-4387-9026-034cf3fb30bb}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  5,                                      !- Outlet Port
  {28486471-f0ea-42b4-aba7-b012ec0391d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19245bb8-9fbe-47b4-bc0c-1a560d7b0089}, !- Handle
  Node 380,                               !- Name
  {a282721d-bd0a-41bd-a1ce-d038949e9f43}, !- Inlet Port
  {d2dae0fa-4129-45e5-a63c-6b61e72eb221}; !- Outlet Port

OS:Connection,
  {04289633-0a07-47f3-ad9b-4995d7438046}, !- Handle
  {31241caf-1421-475c-82d5-f8e29b6b0fa2}, !- Name
  {28486471-f0ea-42b4-aba7-b012ec0391d4}, !- Source Object
  3,                                      !- Outlet Port
  {1f834f00-3764-44db-b461-66d2a4f81e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a282721d-bd0a-41bd-a1ce-d038949e9f43}, !- Handle
  {4c8dcc22-eddb-4b1d-986b-1d0c61231ca3}, !- Name
  {1f834f00-3764-44db-b461-66d2a4f81e96}, !- Source Object
  3,                                      !- Outlet Port
  {19245bb8-9fbe-47b4-bc0c-1a560d7b0089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2dae0fa-4129-45e5-a63c-6b61e72eb221}, !- Handle
  {a7783ee6-7c44-4b17-bdb4-ea41b44ccf5c}, !- Name
  {19245bb8-9fbe-47b4-bc0c-1a560d7b0089}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {31a95ab7-a7f1-4ac1-9e1f-414e875a3b01}, !- Handle
  Water Use Connections 3,                !- Name
  {32f4fa89-19e5-4fca-b597-a6e53f21ce69}, !- Inlet Node Name
  {b5add330-409d-447b-93aa-5895110a7634}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {87330b34-cdd0-4b2a-9ef2-04ea22d9f67b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c8cf6d40-96e4-42c1-858b-e6d953ae5b42}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {1ad9de86-ee89-470c-9068-704646a89ad8}, !- Target Temperature Schedule Name
  {2f627ef6-4cc3-4ab9-b3c1-56086ed87a55}, !- Sensible Fraction Schedule Name
  {bfd7c342-c311-45e3-bc6d-539c19eeef0a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f627ef6-4cc3-4ab9-b3c1-56086ed87a55}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9c03831c-68e6-4077-a250-93d523d04eac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c03831c-68e6-4077-a250-93d523d04eac}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bfd7c342-c311-45e3-bc6d-539c19eeef0a}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0883483f-e4ce-4aff-a26e-7ed0a0358d7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0883483f-e4ce-4aff-a26e-7ed0a0358d7f}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ad9de86-ee89-470c-9068-704646a89ad8}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a18e62ca-2130-4b13-9fe1-17b95a524c79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a18e62ca-2130-4b13-9fe1-17b95a524c79}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {87330b34-cdd0-4b2a-9ef2-04ea22d9f67b}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {c8cf6d40-96e4-42c1-858b-e6d953ae5b42}, !- Water Use Equipment Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6e43d968-25a4-47c4-8356-0cfe30b1e5c2}, !- Handle
  Node 381,                               !- Name
  {0af5ee34-8eab-4a60-bc54-17677341b35f}, !- Inlet Port
  {32f4fa89-19e5-4fca-b597-a6e53f21ce69}; !- Outlet Port

OS:Connection,
  {0af5ee34-8eab-4a60-bc54-17677341b35f}, !- Handle
  {ac41c0c4-6722-45ca-90d0-8dd5366f6b43}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  6,                                      !- Outlet Port
  {6e43d968-25a4-47c4-8356-0cfe30b1e5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53909e3b-6f4f-4d84-ae54-7d28c59ccc26}, !- Handle
  Node 382,                               !- Name
  {b5add330-409d-447b-93aa-5895110a7634}, !- Inlet Port
  {a1e4f4c9-e775-4c0e-8e53-8fd3ca4af1c4}; !- Outlet Port

OS:Connection,
  {32f4fa89-19e5-4fca-b597-a6e53f21ce69}, !- Handle
  {7fdc73b5-69e6-41f8-a573-848f42e11410}, !- Name
  {6e43d968-25a4-47c4-8356-0cfe30b1e5c2}, !- Source Object
  3,                                      !- Outlet Port
  {31a95ab7-a7f1-4ac1-9e1f-414e875a3b01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5add330-409d-447b-93aa-5895110a7634}, !- Handle
  {32e0f888-7fe9-43ef-8b19-8d3812ad39de}, !- Name
  {31a95ab7-a7f1-4ac1-9e1f-414e875a3b01}, !- Source Object
  3,                                      !- Outlet Port
  {53909e3b-6f4f-4d84-ae54-7d28c59ccc26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e4f4c9-e775-4c0e-8e53-8fd3ca4af1c4}, !- Handle
  {556ee73c-7f0e-4298-b0a1-46c0739e6307}, !- Name
  {53909e3b-6f4f-4d84-ae54-7d28c59ccc26}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {680cf948-f286-4fc1-a12c-c50acae74bc2}, !- Handle
  Water Use Connections 4,                !- Name
  {7fe8b7fe-7665-480e-a1da-6a0e1113d127}, !- Inlet Node Name
  {584d556c-6a9e-4dd2-a719-6b5400939210}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b80ed76e-b670-4b5a-877f-b48cccb04ab3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {891a90a1-9822-4cb3-8352-18b7700e308a}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {a23fe1d8-bcd6-4d77-a5be-e238c0bccca8}, !- Target Temperature Schedule Name
  {61ae6457-13d1-4ad0-a27f-bd9fbc369ede}, !- Sensible Fraction Schedule Name
  {43d2b242-dbc9-42ce-9764-f937d4291ddf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {61ae6457-13d1-4ad0-a27f-bd9fbc369ede}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f084101-1246-41d2-b445-37eb7db2afc5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f084101-1246-41d2-b445-37eb7db2afc5}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {43d2b242-dbc9-42ce-9764-f937d4291ddf}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {397b0db9-79b5-46b7-a383-e04d514a04b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {397b0db9-79b5-46b7-a383-e04d514a04b9}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a23fe1d8-bcd6-4d77-a5be-e238c0bccca8}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d94ebc1f-ee9f-4317-811b-a0f47107c231}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d94ebc1f-ee9f-4317-811b-a0f47107c231}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b80ed76e-b670-4b5a-877f-b48cccb04ab3}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {891a90a1-9822-4cb3-8352-18b7700e308a}, !- Water Use Equipment Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c755dccf-33d2-44f7-a7f4-87bbd56a8b89}, !- Handle
  Node 383,                               !- Name
  {f9461e77-68e9-4eaf-b6c2-73467fa519c8}, !- Inlet Port
  {7fe8b7fe-7665-480e-a1da-6a0e1113d127}; !- Outlet Port

OS:Connection,
  {f9461e77-68e9-4eaf-b6c2-73467fa519c8}, !- Handle
  {a765e73a-b15c-4235-ac9c-2fea4848e54f}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  7,                                      !- Outlet Port
  {c755dccf-33d2-44f7-a7f4-87bbd56a8b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a09154f2-cca4-40ba-9cac-5190c993eb7a}, !- Handle
  Node 384,                               !- Name
  {584d556c-6a9e-4dd2-a719-6b5400939210}, !- Inlet Port
  {f558977c-3ea0-4ec1-bb21-39e65adf6eb8}; !- Outlet Port

OS:Connection,
  {7fe8b7fe-7665-480e-a1da-6a0e1113d127}, !- Handle
  {e0d8172e-c78e-4e15-86a7-c58e4cfff7c6}, !- Name
  {c755dccf-33d2-44f7-a7f4-87bbd56a8b89}, !- Source Object
  3,                                      !- Outlet Port
  {680cf948-f286-4fc1-a12c-c50acae74bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {584d556c-6a9e-4dd2-a719-6b5400939210}, !- Handle
  {168f29ba-247e-45fe-a6c0-5b11c74a642b}, !- Name
  {680cf948-f286-4fc1-a12c-c50acae74bc2}, !- Source Object
  3,                                      !- Outlet Port
  {a09154f2-cca4-40ba-9cac-5190c993eb7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f558977c-3ea0-4ec1-bb21-39e65adf6eb8}, !- Handle
  {876e354e-7fe8-44dc-bdc4-8f93c17d848c}, !- Name
  {a09154f2-cca4-40ba-9cac-5190c993eb7a}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {98075e93-7970-4cf7-bfd6-7741a63a9bf9}, !- Handle
  Water Use Connections 5,                !- Name
  {7ce59423-9820-401a-81bd-086de5dd1a6c}, !- Inlet Node Name
  {5bfda67e-10cb-49b2-bb38-a64b2484f017}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2cd73e05-ec04-4203-a482-6ed6bb5a8b15}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3b4880ab-7475-4f2d-80ed-ca79c392ae75}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {1ad8dad4-735e-4104-9800-505a90e53f32}, !- Target Temperature Schedule Name
  {262b4888-be37-4a14-8863-e176f04be64d}, !- Sensible Fraction Schedule Name
  {8d21ac90-3ed6-4996-a65e-8c1e56635464}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {262b4888-be37-4a14-8863-e176f04be64d}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6ebdaf71-8058-4b9d-9672-50872e1d6974}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ebdaf71-8058-4b9d-9672-50872e1d6974}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d21ac90-3ed6-4996-a65e-8c1e56635464}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de907361-4774-43b5-a23e-b178d3efaa35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de907361-4774-43b5-a23e-b178d3efaa35}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ad8dad4-735e-4104-9800-505a90e53f32}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {65e41127-85bb-4912-bd64-d1a95febd3ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65e41127-85bb-4912-bd64-d1a95febd3ba}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2cd73e05-ec04-4203-a482-6ed6bb5a8b15}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {3b4880ab-7475-4f2d-80ed-ca79c392ae75}, !- Water Use Equipment Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {527edd4f-717a-494f-820c-310cf9434dda}, !- Handle
  Node 385,                               !- Name
  {5d066a32-de4e-4a2f-9a6c-54135692be7c}, !- Inlet Port
  {7ce59423-9820-401a-81bd-086de5dd1a6c}; !- Outlet Port

OS:Connection,
  {5d066a32-de4e-4a2f-9a6c-54135692be7c}, !- Handle
  {06841ff3-dc55-46e0-b997-27810312cc63}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  8,                                      !- Outlet Port
  {527edd4f-717a-494f-820c-310cf9434dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3528d62a-aa26-4d48-9fa8-0f65ce80620c}, !- Handle
  Node 386,                               !- Name
  {5bfda67e-10cb-49b2-bb38-a64b2484f017}, !- Inlet Port
  {c4d6527f-4ff6-45f8-9410-b98fbe2929e7}; !- Outlet Port

OS:Connection,
  {7ce59423-9820-401a-81bd-086de5dd1a6c}, !- Handle
  {d22890d9-5669-44a6-8eb5-681cbca52018}, !- Name
  {527edd4f-717a-494f-820c-310cf9434dda}, !- Source Object
  3,                                      !- Outlet Port
  {98075e93-7970-4cf7-bfd6-7741a63a9bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bfda67e-10cb-49b2-bb38-a64b2484f017}, !- Handle
  {ebb71d5e-6e83-4691-9a65-e037c00eef9a}, !- Name
  {98075e93-7970-4cf7-bfd6-7741a63a9bf9}, !- Source Object
  3,                                      !- Outlet Port
  {3528d62a-aa26-4d48-9fa8-0f65ce80620c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4d6527f-4ff6-45f8-9410-b98fbe2929e7}, !- Handle
  {a0dead9c-bfab-46fa-948f-f8379c900891}, !- Name
  {3528d62a-aa26-4d48-9fa8-0f65ce80620c}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {675e9155-ff35-456e-b018-b85c8e65e215}, !- Handle
  Water Use Connections 6,                !- Name
  {2d977110-0725-4654-b560-6b145153eb92}, !- Inlet Node Name
  {5fc65bfe-3dbc-486e-b2f2-9f19468152d0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d5ab1c74-98fd-46d2-9788-4cc452f0c7fd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1f6c31f2-e2d8-45d7-8e9a-fa0983b0c8cd}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {bf1fa603-c78f-4bfd-ba42-862dc6ec96d6}, !- Target Temperature Schedule Name
  {594d1343-c1b2-44ff-819f-8ad98a6b1930}, !- Sensible Fraction Schedule Name
  {0e54e86f-e82f-4801-8e0c-93f1bcfb0cf5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {594d1343-c1b2-44ff-819f-8ad98a6b1930}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {acb9b4f4-88fe-47af-b25f-b70d9695d02d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acb9b4f4-88fe-47af-b25f-b70d9695d02d}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e54e86f-e82f-4801-8e0c-93f1bcfb0cf5}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {abff150b-e734-4f4a-b27a-1f3e354d156f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abff150b-e734-4f4a-b27a-1f3e354d156f}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf1fa603-c78f-4bfd-ba42-862dc6ec96d6}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {defbd68a-495c-40fb-bd73-6012e0703909}; !- Default Day Schedule Name

OS:Schedule:Day,
  {defbd68a-495c-40fb-bd73-6012e0703909}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d5ab1c74-98fd-46d2-9788-4cc452f0c7fd}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {1f6c31f2-e2d8-45d7-8e9a-fa0983b0c8cd}, !- Water Use Equipment Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e24f520-a8e2-4089-a5c5-4cd16379bc69}, !- Handle
  Node 387,                               !- Name
  {d2209d4e-596b-4b8a-baab-e0fca67c588f}, !- Inlet Port
  {2d977110-0725-4654-b560-6b145153eb92}; !- Outlet Port

OS:Connection,
  {d2209d4e-596b-4b8a-baab-e0fca67c588f}, !- Handle
  {328bd86f-3d4d-4b23-b6ab-f7a42bb1c12b}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  9,                                      !- Outlet Port
  {0e24f520-a8e2-4089-a5c5-4cd16379bc69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5b99913-93a3-4e14-b863-8677ccf1694a}, !- Handle
  Node 388,                               !- Name
  {5fc65bfe-3dbc-486e-b2f2-9f19468152d0}, !- Inlet Port
  {69766842-7eab-4353-b118-b1972b96cfe8}; !- Outlet Port

OS:Connection,
  {2d977110-0725-4654-b560-6b145153eb92}, !- Handle
  {e958f986-2d5d-46be-98a5-3634395a546a}, !- Name
  {0e24f520-a8e2-4089-a5c5-4cd16379bc69}, !- Source Object
  3,                                      !- Outlet Port
  {675e9155-ff35-456e-b018-b85c8e65e215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fc65bfe-3dbc-486e-b2f2-9f19468152d0}, !- Handle
  {cd19eb76-cc14-40a2-975e-b11bcc76e3cd}, !- Name
  {675e9155-ff35-456e-b018-b85c8e65e215}, !- Source Object
  3,                                      !- Outlet Port
  {b5b99913-93a3-4e14-b863-8677ccf1694a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69766842-7eab-4353-b118-b1972b96cfe8}, !- Handle
  {53feb8c1-bedd-4d18-9989-50441c760328}, !- Name
  {b5b99913-93a3-4e14-b863-8677ccf1694a}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4578fd97-8589-4ec3-9ebf-e17cffad6b12}, !- Handle
  Water Use Connections 7,                !- Name
  {8a82bb7e-c00f-46a5-8845-fc97ea55698f}, !- Inlet Node Name
  {7ab1d45b-381b-48df-b535-b441388c8a19}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a51993e7-1c46-4c85-a87c-9c799bca34b8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2cace491-3898-4061-916f-3d9ca0927b54}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {eec56106-aa64-4dbc-bde5-192518df4287}, !- Target Temperature Schedule Name
  {fb46e855-a5a0-4f08-9891-95f0676e8a31}, !- Sensible Fraction Schedule Name
  {2beb303b-c408-476f-87c4-1c00076c54b1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb46e855-a5a0-4f08-9891-95f0676e8a31}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e76fcf89-4e5b-4c16-9940-713b8d47e9b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e76fcf89-4e5b-4c16-9940-713b8d47e9b2}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2beb303b-c408-476f-87c4-1c00076c54b1}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f9a2427a-ad37-4b50-aee2-3c922ccc53ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9a2427a-ad37-4b50-aee2-3c922ccc53ab}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eec56106-aa64-4dbc-bde5-192518df4287}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b74187a8-ff6d-4f0f-be01-7660eaaab80c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b74187a8-ff6d-4f0f-be01-7660eaaab80c}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a51993e7-1c46-4c85-a87c-9c799bca34b8}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {2cace491-3898-4061-916f-3d9ca0927b54}, !- Water Use Equipment Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {83df20bf-6a2e-49f6-bab2-bd1e9161da64}, !- Handle
  Node 389,                               !- Name
  {d2b8e232-538a-4c2e-baba-75ab4cda29b7}, !- Inlet Port
  {8a82bb7e-c00f-46a5-8845-fc97ea55698f}; !- Outlet Port

OS:Connection,
  {d2b8e232-538a-4c2e-baba-75ab4cda29b7}, !- Handle
  {96044a8c-5c74-4359-a9c0-9a8869183726}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  10,                                     !- Outlet Port
  {83df20bf-6a2e-49f6-bab2-bd1e9161da64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f977f44-b93e-4bd8-a0de-3d560e40a554}, !- Handle
  Node 390,                               !- Name
  {7ab1d45b-381b-48df-b535-b441388c8a19}, !- Inlet Port
  {ab79b2ce-7a9b-4f86-837b-920310064d82}; !- Outlet Port

OS:Connection,
  {8a82bb7e-c00f-46a5-8845-fc97ea55698f}, !- Handle
  {a96bb482-f14f-4e92-a1d2-851cf66740ea}, !- Name
  {83df20bf-6a2e-49f6-bab2-bd1e9161da64}, !- Source Object
  3,                                      !- Outlet Port
  {4578fd97-8589-4ec3-9ebf-e17cffad6b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ab1d45b-381b-48df-b535-b441388c8a19}, !- Handle
  {b61cbd5a-6a64-4692-b732-46b4e57b3124}, !- Name
  {4578fd97-8589-4ec3-9ebf-e17cffad6b12}, !- Source Object
  3,                                      !- Outlet Port
  {9f977f44-b93e-4bd8-a0de-3d560e40a554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab79b2ce-7a9b-4f86-837b-920310064d82}, !- Handle
  {bbceb83c-65f1-4096-b5a7-a55d2feaf9e1}, !- Name
  {9f977f44-b93e-4bd8-a0de-3d560e40a554}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9ed59e2e-f141-451a-8a3e-4df41e59dfa9}, !- Handle
  Water Use Connections 8,                !- Name
  {ed77caa2-9204-4d5b-b544-d7fb1df724a9}, !- Inlet Node Name
  {2b84831b-7167-4385-9aae-5e86a88fb224}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aaad5004-23bb-4374-8c08-a8fe1ced57c6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e67ed124-895c-48af-abe0-ea2466cdae61}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {49dd88bb-a434-41a4-96de-e7632903fdb7}, !- Target Temperature Schedule Name
  {f1f50046-8277-49f5-ab43-6e2d608cfbd3}, !- Sensible Fraction Schedule Name
  {52ed9ed9-be6f-4b44-9ff1-1fb2d18451b9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1f50046-8277-49f5-ab43-6e2d608cfbd3}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f752021-b604-4a6f-bdcb-15fc8021d59b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f752021-b604-4a6f-bdcb-15fc8021d59b}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {52ed9ed9-be6f-4b44-9ff1-1fb2d18451b9}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {404d856c-8789-458c-8f5f-6bb2c4f9e6e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {404d856c-8789-458c-8f5f-6bb2c4f9e6e8}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {49dd88bb-a434-41a4-96de-e7632903fdb7}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dfa15811-2ebd-4499-89f3-d9ca0f035d21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfa15811-2ebd-4499-89f3-d9ca0f035d21}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aaad5004-23bb-4374-8c08-a8fe1ced57c6}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {e67ed124-895c-48af-abe0-ea2466cdae61}, !- Water Use Equipment Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {65f8879a-9fa4-4a42-8690-592b13b15dc0}, !- Handle
  Node 391,                               !- Name
  {f8617edb-f53d-4e35-9dfe-5d91bb30f212}, !- Inlet Port
  {ed77caa2-9204-4d5b-b544-d7fb1df724a9}; !- Outlet Port

OS:Connection,
  {f8617edb-f53d-4e35-9dfe-5d91bb30f212}, !- Handle
  {afea0c6b-e3c3-4d79-a236-de7554aefcc4}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  11,                                     !- Outlet Port
  {65f8879a-9fa4-4a42-8690-592b13b15dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {444ed04f-d8aa-49a0-b415-440b9ce31a06}, !- Handle
  Node 392,                               !- Name
  {2b84831b-7167-4385-9aae-5e86a88fb224}, !- Inlet Port
  {2a34602c-f442-4b06-8171-1c821159aef3}; !- Outlet Port

OS:Connection,
  {ed77caa2-9204-4d5b-b544-d7fb1df724a9}, !- Handle
  {f378d359-8306-4220-aea9-9020ce374ad0}, !- Name
  {65f8879a-9fa4-4a42-8690-592b13b15dc0}, !- Source Object
  3,                                      !- Outlet Port
  {9ed59e2e-f141-451a-8a3e-4df41e59dfa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b84831b-7167-4385-9aae-5e86a88fb224}, !- Handle
  {4256aa3a-4e50-4e24-bf55-2c493f483ae1}, !- Name
  {9ed59e2e-f141-451a-8a3e-4df41e59dfa9}, !- Source Object
  3,                                      !- Outlet Port
  {444ed04f-d8aa-49a0-b415-440b9ce31a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a34602c-f442-4b06-8171-1c821159aef3}, !- Handle
  {501d4189-f8d3-4c38-9fca-ac300270ca99}, !- Name
  {444ed04f-d8aa-49a0-b415-440b9ce31a06}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b7f9ed96-b899-43be-b9d8-fc88dc27f671}, !- Handle
  Water Use Connections 9,                !- Name
  {07eb1a9c-6485-44ec-a3ca-ac3bef053e1f}, !- Inlet Node Name
  {cd8fd0ce-d752-4a34-a940-90fede210986}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b3c9019-f8ef-49bd-8571-71497ed5d468}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1d54c164-8b96-4abe-94c7-1d24f88069f4}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {1edc914e-2934-4d49-be54-283ad872c843}, !- Target Temperature Schedule Name
  {314b50ef-630c-477f-99df-cf925e954403}, !- Sensible Fraction Schedule Name
  {78cc17a1-fe39-4c88-8d07-2472993a6728}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {314b50ef-630c-477f-99df-cf925e954403}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1fe32d14-65c1-44ef-993f-bd87b9191288}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fe32d14-65c1-44ef-993f-bd87b9191288}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {78cc17a1-fe39-4c88-8d07-2472993a6728}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd2589f1-793c-4c05-944a-e8df12f4759c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd2589f1-793c-4c05-944a-e8df12f4759c}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1edc914e-2934-4d49-be54-283ad872c843}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f521213-0447-4e45-9d36-9f72a65f9081}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f521213-0447-4e45-9d36-9f72a65f9081}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0b3c9019-f8ef-49bd-8571-71497ed5d468}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {1d54c164-8b96-4abe-94c7-1d24f88069f4}, !- Water Use Equipment Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {46960fc6-2019-4418-9c5f-0c13b3d6ba3f}, !- Handle
  Node 393,                               !- Name
  {42b3128e-07e1-420b-ad54-6cfabe35d4a6}, !- Inlet Port
  {07eb1a9c-6485-44ec-a3ca-ac3bef053e1f}; !- Outlet Port

OS:Connection,
  {42b3128e-07e1-420b-ad54-6cfabe35d4a6}, !- Handle
  {747fe9cc-28e0-4bf0-aff1-274d9c1311f8}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  12,                                     !- Outlet Port
  {46960fc6-2019-4418-9c5f-0c13b3d6ba3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff3c6f1b-c223-4686-842a-346a4d06e038}, !- Handle
  Node 394,                               !- Name
  {cd8fd0ce-d752-4a34-a940-90fede210986}, !- Inlet Port
  {176e4503-becc-48ad-aa41-75a29e81ef3f}; !- Outlet Port

OS:Connection,
  {07eb1a9c-6485-44ec-a3ca-ac3bef053e1f}, !- Handle
  {3e096a44-4a7c-48d9-b369-1ebc3db86957}, !- Name
  {46960fc6-2019-4418-9c5f-0c13b3d6ba3f}, !- Source Object
  3,                                      !- Outlet Port
  {b7f9ed96-b899-43be-b9d8-fc88dc27f671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd8fd0ce-d752-4a34-a940-90fede210986}, !- Handle
  {0bfe767a-4696-4fb5-99d2-d3fa613df37b}, !- Name
  {b7f9ed96-b899-43be-b9d8-fc88dc27f671}, !- Source Object
  3,                                      !- Outlet Port
  {ff3c6f1b-c223-4686-842a-346a4d06e038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {176e4503-becc-48ad-aa41-75a29e81ef3f}, !- Handle
  {5ef3718d-8f69-4bd6-9f3d-b109965a6621}, !- Name
  {ff3c6f1b-c223-4686-842a-346a4d06e038}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {822df7d2-8df8-45cf-a4cc-6f9cd7a12b0b}, !- Handle
  Water Use Connections 10,               !- Name
  {39b6dbae-4112-4d12-9f16-000d0ead616e}, !- Inlet Node Name
  {6613490d-5eb0-420e-bc41-6c8d6f8a7019}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {17b8323d-5c93-4692-8fc2-d6e7d162a930}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7d76001f-7847-4cc5-9c34-5a871f520ceb}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {7b052956-8997-4790-bec3-9664a6d0f7ef}, !- Target Temperature Schedule Name
  {8f7a7def-1cac-4fd7-9755-6ec3f1eb4748}, !- Sensible Fraction Schedule Name
  {7f036b36-eb38-4eac-91ab-be0593bc4ac6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8f7a7def-1cac-4fd7-9755-6ec3f1eb4748}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f29cb7b4-1f86-4c58-9f37-8b6b87278fac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f29cb7b4-1f86-4c58-9f37-8b6b87278fac}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f036b36-eb38-4eac-91ab-be0593bc4ac6}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aaf58726-0c5a-4199-a1d2-e33fc5d2b77b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aaf58726-0c5a-4199-a1d2-e33fc5d2b77b}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b052956-8997-4790-bec3-9664a6d0f7ef}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {21e0219e-d7f9-4096-8cf3-178408b8e9a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21e0219e-d7f9-4096-8cf3-178408b8e9a2}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {17b8323d-5c93-4692-8fc2-d6e7d162a930}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {7d76001f-7847-4cc5-9c34-5a871f520ceb}, !- Water Use Equipment Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {67c8dd24-f547-4112-ae2a-9735b1ed5fb3}, !- Handle
  Node 395,                               !- Name
  {c4684c53-b332-4bf3-8ce7-d270a6a0dfb2}, !- Inlet Port
  {39b6dbae-4112-4d12-9f16-000d0ead616e}; !- Outlet Port

OS:Connection,
  {c4684c53-b332-4bf3-8ce7-d270a6a0dfb2}, !- Handle
  {56b21430-176e-4687-8736-5f66e759f318}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  13,                                     !- Outlet Port
  {67c8dd24-f547-4112-ae2a-9735b1ed5fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {728ab8b2-da1c-4e1e-8e5a-d54600d0caca}, !- Handle
  Node 396,                               !- Name
  {6613490d-5eb0-420e-bc41-6c8d6f8a7019}, !- Inlet Port
  {393f7395-5957-48c3-8de7-b5bf801734c7}; !- Outlet Port

OS:Connection,
  {39b6dbae-4112-4d12-9f16-000d0ead616e}, !- Handle
  {9dd09cf1-ead6-4fb0-9d8f-c1d9de238b89}, !- Name
  {67c8dd24-f547-4112-ae2a-9735b1ed5fb3}, !- Source Object
  3,                                      !- Outlet Port
  {822df7d2-8df8-45cf-a4cc-6f9cd7a12b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6613490d-5eb0-420e-bc41-6c8d6f8a7019}, !- Handle
  {3e083ef7-144b-458c-b362-221ace493f59}, !- Name
  {822df7d2-8df8-45cf-a4cc-6f9cd7a12b0b}, !- Source Object
  3,                                      !- Outlet Port
  {728ab8b2-da1c-4e1e-8e5a-d54600d0caca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {393f7395-5957-48c3-8de7-b5bf801734c7}, !- Handle
  {eb3d6143-c004-4ad4-b310-4e7a9e7d06b8}, !- Name
  {728ab8b2-da1c-4e1e-8e5a-d54600d0caca}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c87910cb-8f1b-4112-a47c-5cc50619ad1d}, !- Handle
  Water Use Connections 11,               !- Name
  {cc54b1bd-7f3b-4912-a9ab-2dae27d813fb}, !- Inlet Node Name
  {2c540b2a-056c-4965-8c12-55a1394e3462}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a4e4935c-e965-4851-935c-eaa4f2d9f09d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f972e32f-9a45-4067-b021-143e3dd05ec3}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {ec882d4c-0277-4162-90ee-eda7d0ced8b3}, !- Target Temperature Schedule Name
  {3c63814b-287b-4fba-b78f-8885f5846c3e}, !- Sensible Fraction Schedule Name
  {489362c7-c48c-4826-a7d5-e4bc29ed9136}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3c63814b-287b-4fba-b78f-8885f5846c3e}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af705d1e-e915-474d-8d82-21c823fb16a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af705d1e-e915-474d-8d82-21c823fb16a0}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {489362c7-c48c-4826-a7d5-e4bc29ed9136}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {203ac5f0-fb6a-4087-ba4c-e483f40491c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {203ac5f0-fb6a-4087-ba4c-e483f40491c4}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec882d4c-0277-4162-90ee-eda7d0ced8b3}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6cb9d7e5-1b98-479c-9812-5ff39ccc6ce8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cb9d7e5-1b98-479c-9812-5ff39ccc6ce8}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a4e4935c-e965-4851-935c-eaa4f2d9f09d}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {f972e32f-9a45-4067-b021-143e3dd05ec3}, !- Water Use Equipment Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ffdafed5-bb38-43ea-a97f-c2fb572bfd72}, !- Handle
  Node 397,                               !- Name
  {fb638fc5-3bc7-4a11-9591-1b059da9ac21}, !- Inlet Port
  {cc54b1bd-7f3b-4912-a9ab-2dae27d813fb}; !- Outlet Port

OS:Connection,
  {fb638fc5-3bc7-4a11-9591-1b059da9ac21}, !- Handle
  {570afda2-a326-451c-9520-97649c4d1f34}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  14,                                     !- Outlet Port
  {ffdafed5-bb38-43ea-a97f-c2fb572bfd72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a8d26e3-0195-489f-b119-198171266a29}, !- Handle
  Node 398,                               !- Name
  {2c540b2a-056c-4965-8c12-55a1394e3462}, !- Inlet Port
  {c2d70805-7bf3-44de-8c06-ec7d2b2aecb2}; !- Outlet Port

OS:Connection,
  {cc54b1bd-7f3b-4912-a9ab-2dae27d813fb}, !- Handle
  {a2b9eb5d-33d8-4a0a-a59d-7fd2e17f5e92}, !- Name
  {ffdafed5-bb38-43ea-a97f-c2fb572bfd72}, !- Source Object
  3,                                      !- Outlet Port
  {c87910cb-8f1b-4112-a47c-5cc50619ad1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c540b2a-056c-4965-8c12-55a1394e3462}, !- Handle
  {e52dbabd-a06c-4061-bfab-14869b0ce393}, !- Name
  {c87910cb-8f1b-4112-a47c-5cc50619ad1d}, !- Source Object
  3,                                      !- Outlet Port
  {4a8d26e3-0195-489f-b119-198171266a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2d70805-7bf3-44de-8c06-ec7d2b2aecb2}, !- Handle
  {9c9c0550-0669-42de-b197-654724da1a06}, !- Name
  {4a8d26e3-0195-489f-b119-198171266a29}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2319a53e-7eef-40eb-910b-3193ff4d6a43}, !- Handle
  Water Use Connections 12,               !- Name
  {47486c26-c7c3-4540-892a-f82fcb71325a}, !- Inlet Node Name
  {b2b87595-bf55-40ce-9d2f-e3583c6ce2c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7ffe7393-b382-4b55-9013-03ec395a86bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7e697d96-ab65-4789-8be6-4652d76a284f}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {4abbbae7-8dd7-4e3f-a787-dc77b5211d64}, !- Target Temperature Schedule Name
  {87d67356-70ea-422f-a383-aafb5463485e}, !- Sensible Fraction Schedule Name
  {dfadad78-e772-4f81-8e7d-f9d48dfce7cd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {87d67356-70ea-422f-a383-aafb5463485e}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c3ad745-88f4-49bb-9e8f-4c0c50ecb315}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c3ad745-88f4-49bb-9e8f-4c0c50ecb315}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dfadad78-e772-4f81-8e7d-f9d48dfce7cd}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5e4b2301-d64a-4c34-907a-03e44cae5b04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e4b2301-d64a-4c34-907a-03e44cae5b04}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4abbbae7-8dd7-4e3f-a787-dc77b5211d64}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af1f3384-22ac-44fa-898a-c8ad083283d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af1f3384-22ac-44fa-898a-c8ad083283d5}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7ffe7393-b382-4b55-9013-03ec395a86bf}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {7e697d96-ab65-4789-8be6-4652d76a284f}, !- Water Use Equipment Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cc9da11a-ab06-4548-a9d2-4d75de35a034}, !- Handle
  Node 399,                               !- Name
  {0d357307-23a5-4512-a25a-f26d7aa3d876}, !- Inlet Port
  {47486c26-c7c3-4540-892a-f82fcb71325a}; !- Outlet Port

OS:Connection,
  {0d357307-23a5-4512-a25a-f26d7aa3d876}, !- Handle
  {93d5f3b1-3576-4150-a177-bb78d4cdc5e9}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  15,                                     !- Outlet Port
  {cc9da11a-ab06-4548-a9d2-4d75de35a034}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65b2815f-676a-4b4e-8eb4-8ecdbacd81a1}, !- Handle
  Node 400,                               !- Name
  {b2b87595-bf55-40ce-9d2f-e3583c6ce2c2}, !- Inlet Port
  {d520cc11-2ccd-47ef-ae46-a231616e89ad}; !- Outlet Port

OS:Connection,
  {47486c26-c7c3-4540-892a-f82fcb71325a}, !- Handle
  {f53cdcfd-3d81-44ae-b317-0a55d42e526e}, !- Name
  {cc9da11a-ab06-4548-a9d2-4d75de35a034}, !- Source Object
  3,                                      !- Outlet Port
  {2319a53e-7eef-40eb-910b-3193ff4d6a43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2b87595-bf55-40ce-9d2f-e3583c6ce2c2}, !- Handle
  {4db69033-e1ec-4eb5-8401-bf73cd35aa11}, !- Name
  {2319a53e-7eef-40eb-910b-3193ff4d6a43}, !- Source Object
  3,                                      !- Outlet Port
  {65b2815f-676a-4b4e-8eb4-8ecdbacd81a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d520cc11-2ccd-47ef-ae46-a231616e89ad}, !- Handle
  {614f9202-2481-43a1-afae-95b6abcf42bc}, !- Name
  {65b2815f-676a-4b4e-8eb4-8ecdbacd81a1}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {33d69c4d-96cb-4c95-8403-73c2fb983e95}, !- Handle
  Water Use Connections 13,               !- Name
  {4ebc7913-d789-49b9-a90d-8d49bac2d094}, !- Inlet Node Name
  {ff363c35-6880-40e3-8cc0-0c1add61da08}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {44d91175-3d7c-45f4-a884-0560c43d7b32}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {073b33de-bfc4-4780-94dc-a3f9f0dff4b2}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {5e132466-f904-4884-b411-67a6b91a3c40}, !- Target Temperature Schedule Name
  {6acb6580-a366-40d7-9fd2-8817893bbbb4}, !- Sensible Fraction Schedule Name
  {7041b625-96cb-430a-836c-815633c00d07}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6acb6580-a366-40d7-9fd2-8817893bbbb4}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d81772a-6c71-4c3f-88bf-17437f1674d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d81772a-6c71-4c3f-88bf-17437f1674d6}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7041b625-96cb-430a-836c-815633c00d07}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {63f3a47e-219a-4daf-9e30-06fdf1d283f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63f3a47e-219a-4daf-9e30-06fdf1d283f3}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e132466-f904-4884-b411-67a6b91a3c40}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1007b09a-2ee2-4aff-82a9-da13d1ba5567}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1007b09a-2ee2-4aff-82a9-da13d1ba5567}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {44d91175-3d7c-45f4-a884-0560c43d7b32}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {073b33de-bfc4-4780-94dc-a3f9f0dff4b2}, !- Water Use Equipment Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {15ab41e3-1242-4bf0-b888-bf1a9eebb27e}, !- Handle
  Node 401,                               !- Name
  {21b25feb-f361-4a8e-9eab-9deb5c6f0050}, !- Inlet Port
  {4ebc7913-d789-49b9-a90d-8d49bac2d094}; !- Outlet Port

OS:Connection,
  {21b25feb-f361-4a8e-9eab-9deb5c6f0050}, !- Handle
  {b87dd78a-27c3-4565-a9b5-4111355c5b31}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  16,                                     !- Outlet Port
  {15ab41e3-1242-4bf0-b888-bf1a9eebb27e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ca92952-c117-4a98-a0cc-c9f0aa84a78e}, !- Handle
  Node 402,                               !- Name
  {ff363c35-6880-40e3-8cc0-0c1add61da08}, !- Inlet Port
  {4b5c1fc8-1e85-4e51-b5ad-660700f6c5a6}; !- Outlet Port

OS:Connection,
  {4ebc7913-d789-49b9-a90d-8d49bac2d094}, !- Handle
  {8cb66d3e-859a-4ba9-8e2e-d94f24ee08e3}, !- Name
  {15ab41e3-1242-4bf0-b888-bf1a9eebb27e}, !- Source Object
  3,                                      !- Outlet Port
  {33d69c4d-96cb-4c95-8403-73c2fb983e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff363c35-6880-40e3-8cc0-0c1add61da08}, !- Handle
  {2edeedea-77e5-4cee-9cc4-3fd8b48de338}, !- Name
  {33d69c4d-96cb-4c95-8403-73c2fb983e95}, !- Source Object
  3,                                      !- Outlet Port
  {1ca92952-c117-4a98-a0cc-c9f0aa84a78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b5c1fc8-1e85-4e51-b5ad-660700f6c5a6}, !- Handle
  {b4aff227-6177-4dec-85c0-7bae93fc58bd}, !- Name
  {1ca92952-c117-4a98-a0cc-c9f0aa84a78e}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5d31dcc6-3f04-4e8a-a076-b18ed03e6ebd}, !- Handle
  Water Use Connections 14,               !- Name
  {9a362b8f-dad7-4687-b9da-6e090028b1f5}, !- Inlet Node Name
  {32013180-710b-4d47-a08f-58471825423d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0a165e8f-f746-4afe-a0fc-866150c26778}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d15a82ac-736a-49d2-8f7e-47155641323e}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.23gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.46919889541538e-05,                   !- Peak Flow Rate {m3/s}
  {bb57b041-08a3-41d2-bd2b-0c746e73d54a}, !- Target Temperature Schedule Name
  {7edcffec-25d4-4732-8c67-910d0c42c67f}, !- Sensible Fraction Schedule Name
  {0c282003-27c0-447d-95da-224ba72b494e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7edcffec-25d4-4732-8c67-910d0c42c67f}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {85f0d699-534b-44cd-9fe4-ba42c57ae2a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85f0d699-534b-44cd-9fe4-ba42c57ae2a4}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c282003-27c0-447d-95da-224ba72b494e}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d527d9a-dd1d-4b9b-95e6-749036c6a4dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d527d9a-dd1d-4b9b-95e6-749036c6a4dc}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb57b041-08a3-41d2-bd2b-0c746e73d54a}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e7a2e49d-ecfe-4520-a2aa-5ed39eb9aa0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7a2e49d-ecfe-4520-a2aa-5ed39eb9aa0c}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0a165e8f-f746-4afe-a0fc-866150c26778}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.23gal/min, !- Name
  {d15a82ac-736a-49d2-8f7e-47155641323e}, !- Water Use Equipment Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  {1a9c83ef-b588-4f99-8e2d-84241b4891b1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c0966b49-5918-4a34-8340-77f97a44a459}, !- Handle
  Node 403,                               !- Name
  {f4fcfb1e-1c0f-4362-89b5-78a9939a33f6}, !- Inlet Port
  {9a362b8f-dad7-4687-b9da-6e090028b1f5}; !- Outlet Port

OS:Connection,
  {f4fcfb1e-1c0f-4362-89b5-78a9939a33f6}, !- Handle
  {775fbb31-22be-4987-bde7-b43b2967bae7}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  17,                                     !- Outlet Port
  {c0966b49-5918-4a34-8340-77f97a44a459}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b4abef4-2777-4c6d-b579-b5d8de7cf067}, !- Handle
  Node 404,                               !- Name
  {32013180-710b-4d47-a08f-58471825423d}, !- Inlet Port
  {078885c0-185a-4c54-8ca4-49f95bad998e}; !- Outlet Port

OS:Connection,
  {9a362b8f-dad7-4687-b9da-6e090028b1f5}, !- Handle
  {cb49150b-a150-4f7f-bd36-8233beef2777}, !- Name
  {c0966b49-5918-4a34-8340-77f97a44a459}, !- Source Object
  3,                                      !- Outlet Port
  {5d31dcc6-3f04-4e8a-a076-b18ed03e6ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32013180-710b-4d47-a08f-58471825423d}, !- Handle
  {d61e6cd0-3bba-4d0b-8f62-dae42fd59e09}, !- Name
  {5d31dcc6-3f04-4e8a-a076-b18ed03e6ebd}, !- Source Object
  3,                                      !- Outlet Port
  {3b4abef4-2777-4c6d-b579-b5d8de7cf067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {078885c0-185a-4c54-8ca4-49f95bad998e}, !- Handle
  {8b4931f7-7aaa-496f-a0e8-f458c55094d0}, !- Name
  {3b4abef4-2777-4c6d-b579-b5d8de7cf067}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {765fdca6-2863-4ce0-820b-5dce94c80898}, !- Handle
  Water Use Connections 15,               !- Name
  {070e869e-a1b6-40fc-8e7c-1313aab1b0ca}, !- Inlet Node Name
  {a2212b76-3f61-413b-b4dd-e565e2a0fec3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6021861a-bc38-48ef-a04a-5e4544393354}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bab28a3b-3128-4eee-9a94-11cfe427e9a2}, !- Handle
  Gym_zn_1_flr_1 Service Water Use Def 0.55gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.45301199536486e-05,                   !- Peak Flow Rate {m3/s}
  {7f45be03-bfa2-49e8-98d6-85b6700aa88a}, !- Target Temperature Schedule Name
  {ebbd4c28-392e-4c37-b019-96e17bb5ef68}, !- Sensible Fraction Schedule Name
  {217fe279-8124-4561-8a1a-9c14b6d79bc8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ebbd4c28-392e-4c37-b019-96e17bb5ef68}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {10f0c9c6-6ef5-42bb-be20-f4c34d8b05e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10f0c9c6-6ef5-42bb-be20-f4c34d8b05e7}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {217fe279-8124-4561-8a1a-9c14b6d79bc8}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {447c44c4-b55c-434f-9d44-ed21f8b7295d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {447c44c4-b55c-434f-9d44-ed21f8b7295d}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f45be03-bfa2-49e8-98d6-85b6700aa88a}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e5bcb8b-7a31-4e2a-9bb5-1159a160949e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e5bcb8b-7a31-4e2a-9bb5-1159a160949e}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6021861a-bc38-48ef-a04a-5e4544393354}, !- Handle
  Gym_zn_1_flr_1 Service Water Use 0.55gal/min, !- Name
  {bab28a3b-3128-4eee-9a94-11cfe427e9a2}, !- Water Use Equipment Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  {b0d19922-b653-49f0-99c6-268abfe9917c}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b0d19922-b653-49f0-99c6-268abfe9917c}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  {8917cef8-52f1-4fbd-8aa9-6c56d12703aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8917cef8-52f1-4fbd-8aa9-6c56d12703aa}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {c6c1c124-9be5-4b23-a0db-c2e928985789}, !- Handle
  Schedule Rule 68,                       !- Name
  {b0d19922-b653-49f0-99c6-268abfe9917c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2076f91b-273a-4c30-8bf3-e295b65e1a7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2076f91b-273a-4c30-8bf3-e295b65e1a7a}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {78dab42a-8ab7-4f1c-a29f-acbf0c5c4c71}, !- Handle
  Schedule Rule 69,                       !- Name
  {b0d19922-b653-49f0-99c6-268abfe9917c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44d7c9b4-52c6-482d-94b9-b2941403014e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44d7c9b4-52c6-482d-94b9-b2941403014e}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {6c35fd5d-b607-46b9-9773-43f41a05d7e4}, !- Handle
  Schedule Rule 70,                       !- Name
  {b0d19922-b653-49f0-99c6-268abfe9917c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27834eef-2514-4e4a-8215-43a4bd5e2f19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27834eef-2514-4e4a-8215-43a4bd5e2f19}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {b2c1ce0e-98cc-4413-a13f-59ed2fe24313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {5143db91-0d60-4d3e-bc6f-52fab0f7a33f}, !- Handle
  Node 405,                               !- Name
  {45dcbfb8-b0a0-499c-9f09-34620ef86412}, !- Inlet Port
  {070e869e-a1b6-40fc-8e7c-1313aab1b0ca}; !- Outlet Port

OS:Connection,
  {45dcbfb8-b0a0-499c-9f09-34620ef86412}, !- Handle
  {67cd4e01-6bbe-48dd-978a-9799e3ad94c2}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  18,                                     !- Outlet Port
  {5143db91-0d60-4d3e-bc6f-52fab0f7a33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42e971b4-5ffd-4e06-834f-57f672cf07ae}, !- Handle
  Node 406,                               !- Name
  {a2212b76-3f61-413b-b4dd-e565e2a0fec3}, !- Inlet Port
  {4f9ccc31-c225-47e5-868a-67c5f5e4c765}; !- Outlet Port

OS:Connection,
  {070e869e-a1b6-40fc-8e7c-1313aab1b0ca}, !- Handle
  {e979343a-6cfc-4af6-a11c-350baabe17f6}, !- Name
  {5143db91-0d60-4d3e-bc6f-52fab0f7a33f}, !- Source Object
  3,                                      !- Outlet Port
  {765fdca6-2863-4ce0-820b-5dce94c80898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2212b76-3f61-413b-b4dd-e565e2a0fec3}, !- Handle
  {8d61b52d-7d43-4995-ae53-51a43fdc9d74}, !- Name
  {765fdca6-2863-4ce0-820b-5dce94c80898}, !- Source Object
  3,                                      !- Outlet Port
  {42e971b4-5ffd-4e06-834f-57f672cf07ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f9ccc31-c225-47e5-868a-67c5f5e4c765}, !- Handle
  {bdd8e2dc-91f9-4184-873c-4e793b3a8ef1}, !- Name
  {42e971b4-5ffd-4e06-834f-57f672cf07ae}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0acb1a03-f27b-474a-8bee-8dcc40f485b0}, !- Handle
  Water Use Connections 16,               !- Name
  {48ab065a-e4a1-4a7f-ac06-3c854274dded}, !- Inlet Node Name
  {f31292b6-5480-420c-b174-923e44bdbefc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b3eb0db-8fdf-486d-b3c6-58d0502bd24a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {be1816a0-a3bc-439b-8433-52f8b52dba1c}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.41790473365129e-06,                   !- Peak Flow Rate {m3/s}
  {999c9cc0-a812-4df4-b68d-f73fc876b1f7}, !- Target Temperature Schedule Name
  {7eccdfde-fa79-4d23-9362-70f23f7b2b57}, !- Sensible Fraction Schedule Name
  {2e57c6c8-d593-4108-a02e-1769a51322f1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7eccdfde-fa79-4d23-9362-70f23f7b2b57}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b2630dc2-c3a1-41aa-82ec-a0e3ad525c9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2630dc2-c3a1-41aa-82ec-a0e3ad525c9d}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e57c6c8-d593-4108-a02e-1769a51322f1}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b91f7f5-f762-43b0-bd99-2a2abeeeab5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b91f7f5-f762-43b0-bd99-2a2abeeeab5e}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {999c9cc0-a812-4df4-b68d-f73fc876b1f7}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6c93852a-bed6-4819-983d-df45e334eaf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c93852a-bed6-4819-983d-df45e334eaf0}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b3eb0db-8fdf-486d-b3c6-58d0502bd24a}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use 0.09gal/min, !- Name
  {be1816a0-a3bc-439b-8433-52f8b52dba1c}, !- Water Use Equipment Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  {b0d19922-b653-49f0-99c6-268abfe9917c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cb175753-fc99-4783-8320-8fd3c640eec4}, !- Handle
  Node 407,                               !- Name
  {bdabe6e3-f264-4dbd-a56e-2ec07d136b24}, !- Inlet Port
  {48ab065a-e4a1-4a7f-ac06-3c854274dded}; !- Outlet Port

OS:Connection,
  {bdabe6e3-f264-4dbd-a56e-2ec07d136b24}, !- Handle
  {a55b45a2-f078-4fb9-a0a8-056fc597c93d}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  19,                                     !- Outlet Port
  {cb175753-fc99-4783-8320-8fd3c640eec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62650506-af74-4852-a43f-35b045e10f73}, !- Handle
  Node 408,                               !- Name
  {f31292b6-5480-420c-b174-923e44bdbefc}, !- Inlet Port
  {366e3af0-e0bf-4b28-b922-57011ce8d255}; !- Outlet Port

OS:Connection,
  {48ab065a-e4a1-4a7f-ac06-3c854274dded}, !- Handle
  {c6c1e35a-7dbb-48c0-8644-b878b14fd343}, !- Name
  {cb175753-fc99-4783-8320-8fd3c640eec4}, !- Source Object
  3,                                      !- Outlet Port
  {0acb1a03-f27b-474a-8bee-8dcc40f485b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f31292b6-5480-420c-b174-923e44bdbefc}, !- Handle
  {bc889601-76b0-4da4-99a3-3da99f742eb8}, !- Name
  {0acb1a03-f27b-474a-8bee-8dcc40f485b0}, !- Source Object
  3,                                      !- Outlet Port
  {62650506-af74-4852-a43f-35b045e10f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {366e3af0-e0bf-4b28-b922-57011ce8d255}, !- Handle
  {462c7b4a-f995-4ba6-ab0c-01f24e968348}, !- Name
  {62650506-af74-4852-a43f-35b045e10f73}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3bab5d42-8ec8-42c7-86d6-a2016afcdc61}, !- Handle
  Water Use Connections 17,               !- Name
  {02073eb6-5262-4461-ae1b-ed1882d6f00d}, !- Inlet Node Name
  {d20b2140-bb7d-426c-abf0-f0419d9c4143}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {13534e29-49e1-4f70-887b-3f6d3748f6f0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e36a3870-f305-40dc-83ff-cdbd04ad0dc1}, !- Handle
  Library_media_center_zn_1_flr_1 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.6585062857703e-06,                    !- Peak Flow Rate {m3/s}
  {808b1eaf-f509-4882-8215-d518931deb71}, !- Target Temperature Schedule Name
  {17eb08ae-efab-4cbc-8ffd-0da4fb6c104b}, !- Sensible Fraction Schedule Name
  {4071ee9e-c6b6-4322-93a3-3d422e9d5622}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {17eb08ae-efab-4cbc-8ffd-0da4fb6c104b}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a431e10f-faf6-45c2-95b4-4192a6a0eea3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a431e10f-faf6-45c2-95b4-4192a6a0eea3}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4071ee9e-c6b6-4322-93a3-3d422e9d5622}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b7d62bf-4b1d-4ab2-8a6b-0b36c154b479}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b7d62bf-4b1d-4ab2-8a6b-0b36c154b479}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {808b1eaf-f509-4882-8215-d518931deb71}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ddbd55ff-e271-4937-946b-81be499f26c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ddbd55ff-e271-4937-946b-81be499f26c1}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {13534e29-49e1-4f70-887b-3f6d3748f6f0}, !- Handle
  Library_media_center_zn_1_flr_1 Service Water Use 0.15gal/min, !- Name
  {e36a3870-f305-40dc-83ff-cdbd04ad0dc1}, !- Water Use Equipment Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  {e9f104df-442f-418e-8b99-4422467f5b04}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {98420a58-a55c-4faf-b286-fb75f3bea85c}, !- Handle
  Node 409,                               !- Name
  {dc1746f8-b4e1-4866-bc91-7d3af29f552b}, !- Inlet Port
  {02073eb6-5262-4461-ae1b-ed1882d6f00d}; !- Outlet Port

OS:Connection,
  {dc1746f8-b4e1-4866-bc91-7d3af29f552b}, !- Handle
  {c28b2288-6f2a-4f97-ae63-d7f124ecd1a3}, !- Name
  {3026b700-5609-46f5-a58d-36728e3439c8}, !- Source Object
  20,                                     !- Outlet Port
  {98420a58-a55c-4faf-b286-fb75f3bea85c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6614f892-758b-4c2e-8ca9-76c59170d5d3}, !- Handle
  Node 410,                               !- Name
  {d20b2140-bb7d-426c-abf0-f0419d9c4143}, !- Inlet Port
  {73a403dd-49b8-4bd1-9577-3a6826973424}; !- Outlet Port

OS:Connection,
  {02073eb6-5262-4461-ae1b-ed1882d6f00d}, !- Handle
  {c6b86a40-afd1-4d03-958e-244f5ca20d02}, !- Name
  {98420a58-a55c-4faf-b286-fb75f3bea85c}, !- Source Object
  3,                                      !- Outlet Port
  {3bab5d42-8ec8-42c7-86d6-a2016afcdc61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d20b2140-bb7d-426c-abf0-f0419d9c4143}, !- Handle
  {8870d2b7-82a0-40a6-8ce7-3fc0bab1cc5c}, !- Name
  {3bab5d42-8ec8-42c7-86d6-a2016afcdc61}, !- Source Object
  3,                                      !- Outlet Port
  {6614f892-758b-4c2e-8ca9-76c59170d5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a403dd-49b8-4bd1-9577-3a6826973424}, !- Handle
  {84bb1dbe-28c8-43ca-9a20-e95808e85498}, !- Name
  {6614f892-758b-4c2e-8ca9-76c59170d5d3}, !- Source Object
  3,                                      !- Outlet Port
  {f1656904-7f0b-4ac4-8114-af91fc7c1433}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {30a11aee-3a1b-46b1-a6a8-ae9853a8172d}, !- Handle
  Water Use Connections 18,               !- Name
  {84709654-0382-4443-809d-c72e96cdaceb}, !- Inlet Node Name
  {af898ab0-9286-4284-9220-314d55b130db}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {527e5887-e04d-4fd8-a63f-a5937be2efff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {75e45ae0-3dd7-490b-a894-b86bc223951e}, !- Handle
  Offices_zn_1_flr_1 Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.06751911579566e-05,                   !- Peak Flow Rate {m3/s}
  {1ec38e6a-d12b-4872-86be-6469bac26a3c}, !- Target Temperature Schedule Name
  {33c949b5-aab8-4a54-bb29-e20900506e7f}, !- Sensible Fraction Schedule Name
  {6d4d7e46-0a99-4dd4-9a6e-aa3bd08cc6f2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {33c949b5-aab8-4a54-bb29-e20900506e7f}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ff0f74c-7b6e-4ab3-aaee-f58048036212}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ff0f74c-7b6e-4ab3-aaee-f58048036212}, !- Handle
  Schedule Day 56,                        !- Name
