<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NECB 2011-PrimarySchool-NECB HDD Method-CAN_SK_Swift.Current.718700_CWEC.epw created: 2017-07-10 19:28:03 +0000 RUN PERIOD 1 ** Swift Current SK CAN WYEC2-B-25028 WMO#=714460
  2017-07-10
  19:31:50
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 19:31</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NECB 2011-PrimarySchool-NECB HDD Method-CAN_SK_Swift.Current.718700_CWEC.epw created: 2017-07-10 19:28:03 +0000</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Swift Current SK CAN WYEC2-B-25028 WMO#=714460</b></p>
<p>Simulation Timestamp: <b>2017-07-10
  19:31:50</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:31:50</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     5828.41</td>
    <td align="right">      848.26</td>
    <td align="right">      848.26</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     5828.41</td>
    <td align="right">      848.26</td>
    <td align="right">      848.26</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    10413.17</td>
    <td align="right">     1515.52</td>
    <td align="right">     1515.52</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    10413.17</td>
    <td align="right">     1515.52</td>
    <td align="right">     1515.52</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     3188.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      207.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      898.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      292.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      549.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      673.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2370.94</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1966.00</td>
    <td align="right">     3862.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2370.94</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      742.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">     2446.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      207.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      898.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      292.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      549.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      673.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2370.94</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      130.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      112.75</td>
    <td align="right">      562.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       42.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      286.13</td>
    <td align="right">      562.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      130.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      112.75</td>
    <td align="right">      562.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       42.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      286.13</td>
    <td align="right">      562.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    1965.996</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    1965.996</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    1965.996</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    1965.996</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     2370.94</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     2370.94</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     2370.94</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      280.25</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2212.25</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:31:50</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 19:31</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Swift Current SK CAN WYEC2-B-25028 WMO#=714460</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       50.28</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -107.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      818.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      793.78</td>
    <td align="right">      293.24</td>
    <td align="right">      103.65</td>
    <td align="right">      293.24</td>
    <td align="right">      103.65</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       31.60</td>
    <td align="right">       31.60</td>
    <td align="right">       31.60</td>
    <td align="right">       31.60</td>
    <td align="right">       31.60</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       31.60</td>
    <td align="right">       31.60</td>
    <td align="right">       31.60</td>
    <td align="right">       31.60</td>
    <td align="right">       31.60</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2512.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
    <td align="right">      928.00</td>
    <td align="right">      328.00</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      793.78</td>
    <td align="right">      293.24</td>
    <td align="right">      103.65</td>
    <td align="right">      293.24</td>
    <td align="right">      103.65</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       31.60</td>
    <td align="right">       31.60</td>
    <td align="right">       31.60</td>
    <td align="right">       31.60</td>
    <td align="right">       31.60</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       31.60</td>
    <td align="right">       31.60</td>
    <td align="right">       31.60</td>
    <td align="right">       31.60</td>
    <td align="right">       31.60</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      190.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      760.00</td>
    <td align="right">        1.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.64</td>
    <td align="right">       12.64</td>
    <td align="right">      9.4499</td>
    <td align="right">       29.97</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      144.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.50</td>
    <td align="right">       45.50</td>
    <td align="right">     11.8799</td>
    <td align="right">        5.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      162.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      648.00</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.75</td>
    <td align="right">       22.75</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.28</td>
    <td align="right">       25.28</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.28</td>
    <td align="right">       25.28</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.28</td>
    <td align="right">       25.28</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.28</td>
    <td align="right">       25.28</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.28</td>
    <td align="right">       25.28</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      396.00</td>
    <td align="right">        1.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.28</td>
    <td align="right">       25.28</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.79</td>
    <td align="right">        3.79</td>
    <td align="right">      7.0999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.79</td>
    <td align="right">        3.79</td>
    <td align="right">      7.0999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      192.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      768.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.79</td>
    <td align="right">        3.79</td>
    <td align="right">      7.0999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      357.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1428.00</td>
    <td align="right">        1.00</td>
    <td align="right">       68.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.49</td>
    <td align="right">       21.49</td>
    <td align="right">     12.8999</td>
    <td align="right">        5.00</td>
    <td align="right">      1.5000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      168.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      672.00</td>
    <td align="right">        1.00</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.11</td>
    <td align="right">       10.11</td>
    <td align="right">     10.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">      399.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1596.00</td>
    <td align="right">        1.00</td>
    <td align="right">      160.00</td>
    <td align="right">        0.00</td>
    <td align="right">       50.56</td>
    <td align="right">       50.56</td>
    <td align="right">      9.9999</td>
    <td align="right">       19.98</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      171.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      684.00</td>
    <td align="right">        1.00</td>
    <td align="right">       76.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.02</td>
    <td align="right">       24.02</td>
    <td align="right">      6.8999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      546.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2184.00</td>
    <td align="right">        1.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.38</td>
    <td align="right">       11.38</td>
    <td align="right">      7.0999</td>
    <td align="right">       99.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">      252.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1008.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.2999</td>
    <td align="right">      201.96</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.99</td>
    <td align="right">       66.99</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.99</td>
    <td align="right">       66.99</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.99</td>
    <td align="right">       66.99</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.99</td>
    <td align="right">       66.99</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1908.00</td>
    <td align="right">        1.00</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.99</td>
    <td align="right">       66.99</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      315.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1260.00</td>
    <td align="right">        1.00</td>
    <td align="right">      140.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.24</td>
    <td align="right">       44.24</td>
    <td align="right">     11.9699</td>
    <td align="right">        7.50</td>
    <td align="right">      5.0000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">      441.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1764.00</td>
    <td align="right">        1.00</td>
    <td align="right">      168.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.09</td>
    <td align="right">       53.09</td>
    <td align="right">     11.8999</td>
    <td align="right">       19.98</td>
    <td align="right">      7.4999</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     6871.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27484.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2512.00</td>
    <td align="right">        0.00</td>
    <td align="right">      793.78</td>
    <td align="right">      793.78</td>
    <td align="right">     10.9218</td>
    <td align="right">       10.08</td>
    <td align="right">      3.5118</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     6871.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27484.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2512.00</td>
    <td align="right">        0.00</td>
    <td align="right">      793.78</td>
    <td align="right">      793.78</td>
    <td align="right">     10.9218</td>
    <td align="right">       10.08</td>
    <td align="right">      3.5118</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:31:50</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">23-JUN-13:00</td>
    <td align="right">06-FEB-19:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  1020318.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   128776.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    67539.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    21716.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    39930.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">    34583.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   257976.52</td>
    <td align="right">  1054901.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">    13361.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   128776.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    67539.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    21716.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    39930.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       12.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">    34583.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:31:50</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     3456.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      656.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2846.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      926.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1739.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       57.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      730.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     6226.31</td>
    <td align="right">     4186.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      503.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       95.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      414.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      134.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      253.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        8.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      106.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      906.17</td>
    <td align="right">      609.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      503.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       95.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      414.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      134.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      253.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        8.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      106.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      906.17</td>
    <td align="right">      609.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:31:50</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       31.30</td>
    <td align="right">       12.70</td>
    <td align="right">       18.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.50</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.10</td>
    <td align="right">       12.70</td>
    <td align="right">       20.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.50</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -30.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -30.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.60</td>
    <td align="right">      270.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:31:50</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       40.00</td>
    <td align="right">       27.36</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       60.00</td>
    <td align="right">       41.04</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       84.00</td>
    <td align="right">       57.46</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       72.00</td>
    <td align="right">       49.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       44.00</td>
    <td align="right">       30.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       36.00</td>
    <td align="right">       24.62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       44.00</td>
    <td align="right">       30.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       36.00</td>
    <td align="right">       24.62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       44.00</td>
    <td align="right">       30.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       36.00</td>
    <td align="right">       24.62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       44.00</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       36.00</td>
    <td align="right">       24.62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       44.00</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       36.00</td>
    <td align="right">       24.62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       44.00</td>
    <td align="right">       30.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       36.00</td>
    <td align="right">       24.62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       12.00</td>
    <td align="right">        8.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       12.00</td>
    <td align="right">        8.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       12.00</td>
    <td align="right">        8.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       68.00</td>
    <td align="right">       46.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       32.00</td>
    <td align="right">       21.89</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       84.00</td>
    <td align="right">       57.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       76.00</td>
    <td align="right">       51.98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       76.00</td>
    <td align="right">       51.98</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       36.00</td>
    <td align="right">       24.62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      212.00</td>
    <td align="right">      145.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      212.00</td>
    <td align="right">      145.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      212.00</td>
    <td align="right">      145.01</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      212.00</td>
    <td align="right">      145.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      212.00</td>
    <td align="right">      145.01</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">      140.00</td>
    <td align="right">       95.76</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       84.00</td>
    <td align="right">       57.46</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {FD3DCA71-8078-4C10-AF61-C2F0A504A6CA} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       84.00</td>
    <td align="right">       57.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {4980564C-55D7-43B5-A64A-A94232A88C41} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_CEILING</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {8EDBF27F-146D-4410-9B55-1AA4E64B0CC0} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       12.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.64</td>
    <td align="right">       12.64</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.96</td>
    <td align="right">       18.96</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       26.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.54</td>
    <td align="right">       26.54</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.75</td>
    <td align="right">       22.75</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.90</td>
    <td align="right">       13.90</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.38</td>
    <td align="right">       11.38</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.90</td>
    <td align="right">       13.90</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.38</td>
    <td align="right">       11.38</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.90</td>
    <td align="right">       13.90</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.38</td>
    <td align="right">       11.38</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.90</td>
    <td align="right">       13.90</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.38</td>
    <td align="right">       11.38</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.90</td>
    <td align="right">       13.90</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.38</td>
    <td align="right">       11.38</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       13.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.90</td>
    <td align="right">       13.90</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.38</td>
    <td align="right">       11.38</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.79</td>
    <td align="right">        3.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.79</td>
    <td align="right">        3.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.79</td>
    <td align="right">        3.79</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.49</td>
    <td align="right">       21.49</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       10.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.11</td>
    <td align="right">       10.11</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       26.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.54</td>
    <td align="right">       26.54</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.02</td>
    <td align="right">       24.02</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.02</td>
    <td align="right">       24.02</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.38</td>
    <td align="right">       11.38</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       66.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.99</td>
    <td align="right">       66.99</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       66.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.99</td>
    <td align="right">       66.99</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       66.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.99</td>
    <td align="right">       66.99</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       66.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.99</td>
    <td align="right">       66.99</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       66.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.99</td>
    <td align="right">       66.99</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       44.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.24</td>
    <td align="right">       44.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       26.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.54</td>
    <td align="right">       26.54</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       26.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.54</td>
    <td align="right">       26.54</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      793.78</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      293.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      500.53</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:31:50</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1_WALL_5_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        0.88</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.88</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        0.88</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:31:50</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">      162.00</td>
    <td align="right">     1939.12</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">       99.00</td>
    <td align="right">     1185.02</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">       99.00</td>
    <td align="right">     1185.02</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">       99.00</td>
    <td align="right">     1185.02</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">       99.00</td>
    <td align="right">     1185.02</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">       99.00</td>
    <td align="right">     1185.02</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">       99.00</td>
    <td align="right">     1185.02</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.90</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">      477.00</td>
    <td align="right">     5709.64</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       62.18</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">      477.00</td>
    <td align="right">     5709.64</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       62.18</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">      477.00</td>
    <td align="right">     5709.64</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       62.18</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">      477.00</td>
    <td align="right">     5709.64</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       62.18</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">      477.00</td>
    <td align="right">     5709.64</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       62.18</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     11.9699</td>
    <td align="right">      315.00</td>
    <td align="right">     3770.52</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       41.06</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE LIGHTS</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     11.8799</td>
    <td align="right">      315.00</td>
    <td align="right">     3742.17</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       52.68</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      7.0999</td>
    <td align="right">      192.00</td>
    <td align="right">     1363.19</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.85</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      7.0999</td>
    <td align="right">      192.00</td>
    <td align="right">     1363.19</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.85</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      7.0999</td>
    <td align="right">      192.00</td>
    <td align="right">     1363.19</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.85</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      7.0999</td>
    <td align="right">      546.00</td>
    <td align="right">     3876.57</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       42.22</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-D LIGHTS</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">     13.2999</td>
    <td align="right">      252.00</td>
    <td align="right">     3351.57</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       36.50</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN SPACE FUNCTION FOOD PREPARATION LIGHTS</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     10.6999</td>
    <td align="right">      168.00</td>
    <td align="right">     1797.59</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       34.95</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN SPACE FUNCTION GYM - PLAY LIGHTS</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     12.8999</td>
    <td align="right">      357.00</td>
    <td align="right">     4605.26</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       89.54</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION LIBRARY - READING LIGHTS</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">      9.9999</td>
    <td align="right">      399.00</td>
    <td align="right">     3989.97</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       56.17</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION LOBBY - ELEVATOR LIGHTS</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      6.8999</td>
    <td align="right">      171.00</td>
    <td align="right">     1179.89</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.61</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     11.8999</td>
    <td align="right">      441.00</td>
    <td align="right">     5247.86</td>
    <td align="right">General</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">       56.27</td>
    <td align="right">      168.00</td>
    <td align="right">       56.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       55.43</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION WASHROOM-SCH-D LIGHTS</td>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      9.4499</td>
    <td align="right">      190.00</td>
    <td align="right">     1795.49</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       19.55</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.9218</td>
    <td align="right">     6871.00</td>
    <td align="right">    75043.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      898.68</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:31:50</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 515KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   150861.55</td>
    <td align="right">        0.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 515KBTU/HR 0.83 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   150861.55</td>
    <td align="right">        0.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 30KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8935.68</td>
    <td align="right">     7136.53</td>
    <td align="right">     1799.15</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 67KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21105.77</td>
    <td align="right">    16249.15</td>
    <td align="right">     4856.62</td>
    <td align="right">        0.77</td>
    <td align="right">        3.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11606.10</td>
    <td align="right">     8077.49</td>
    <td align="right">     3528.61</td>
    <td align="right">        0.70</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 38KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11908.66</td>
    <td align="right">     8945.96</td>
    <td align="right">     2962.70</td>
    <td align="right">        0.75</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11745.20</td>
    <td align="right">     8810.30</td>
    <td align="right">     2934.90</td>
    <td align="right">        0.75</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11761.31</td>
    <td align="right">     8823.66</td>
    <td align="right">     2937.65</td>
    <td align="right">        0.75</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 32KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10167.73</td>
    <td align="right">     7678.84</td>
    <td align="right">     2488.89</td>
    <td align="right">        0.76</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 32KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10175.81</td>
    <td align="right">     7685.60</td>
    <td align="right">     2490.21</td>
    <td align="right">        0.76</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 33KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10325.66</td>
    <td align="right">     7811.00</td>
    <td align="right">     2514.67</td>
    <td align="right">        0.76</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 29KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8621.62</td>
    <td align="right">     6885.70</td>
    <td align="right">     1735.92</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 29KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8501.21</td>
    <td align="right">     6789.54</td>
    <td align="right">     1711.67</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 29KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8603.05</td>
    <td align="right">     6870.87</td>
    <td align="right">     1732.18</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 64KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18266.94</td>
    <td align="right">    14588.98</td>
    <td align="right">     3677.95</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 31KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10749.88</td>
    <td align="right">     7909.79</td>
    <td align="right">     2840.10</td>
    <td align="right">        0.74</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 72KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21127.25</td>
    <td align="right">    16873.39</td>
    <td align="right">     4253.86</td>
    <td align="right">        0.80</td>
    <td align="right">        3.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 56KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17211.65</td>
    <td align="right">    11912.00</td>
    <td align="right">     5299.65</td>
    <td align="right">        0.69</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 47KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13860.86</td>
    <td align="right">    11032.87</td>
    <td align="right">     2827.99</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 26KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7716.32</td>
    <td align="right">     6162.68</td>
    <td align="right">     1553.64</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 158KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49255.30</td>
    <td align="right">    35923.73</td>
    <td align="right">    13331.57</td>
    <td align="right">        0.73</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 155KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48125.94</td>
    <td align="right">    35000.77</td>
    <td align="right">    13125.18</td>
    <td align="right">        0.73</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 156KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    48343.37</td>
    <td align="right">    35178.38</td>
    <td align="right">    13164.99</td>
    <td align="right">        0.73</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 106KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32792.75</td>
    <td align="right">    22700.63</td>
    <td align="right">    10092.12</td>
    <td align="right">        0.69</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 106KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32823.92</td>
    <td align="right">    22725.00</td>
    <td align="right">    10098.92</td>
    <td align="right">        0.69</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 72KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22405.54</td>
    <td align="right">    15578.91</td>
    <td align="right">     6826.64</td>
    <td align="right">        0.70</td>
    <td align="right">        3.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 102KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30009.85</td>
    <td align="right">    23967.52</td>
    <td align="right">     6042.33</td>
    <td align="right">        0.80</td>
    <td align="right">        3.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 30KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8516.1</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 67KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     20191.8</td>
    <td align="right">2.79</td>
    <td align="right">9.51</td>
    <td align="right">10.04</td>
    <td align="right">9.56</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 37KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11212.5</td>
    <td align="right">3.27</td>
    <td align="right">11.17</td>
    <td align="right">11.80</td>
    <td align="right">11.33</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 38KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11421.2</td>
    <td align="right">3.17</td>
    <td align="right">10.83</td>
    <td align="right">11.43</td>
    <td align="right">10.81</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 37KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11266.1</td>
    <td align="right">3.18</td>
    <td align="right">10.84</td>
    <td align="right">11.43</td>
    <td align="right">10.82</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 37KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11281.4</td>
    <td align="right">3.18</td>
    <td align="right">10.84</td>
    <td align="right">11.43</td>
    <td align="right">10.82</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 32KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9746.4</td>
    <td align="right">3.17</td>
    <td align="right">10.81</td>
    <td align="right">11.40</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 32KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9754.1</td>
    <td align="right">3.17</td>
    <td align="right">10.81</td>
    <td align="right">11.40</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 33KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9896.1</td>
    <td align="right">3.17</td>
    <td align="right">10.80</td>
    <td align="right">11.39</td>
    <td align="right">10.77</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 29KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8216.8</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 29KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8102.0</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 29KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8199.1</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 64KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     17409.2</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 31KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10330.9</td>
    <td align="right">3.20</td>
    <td align="right">10.93</td>
    <td align="right">11.53</td>
    <td align="right">10.95</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 72KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     20135.2</td>
    <td align="right">2.75</td>
    <td align="right">9.38</td>
    <td align="right">9.90</td>
    <td align="right">9.37</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 56KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16636.5</td>
    <td align="right">3.28</td>
    <td align="right">11.20</td>
    <td align="right">11.82</td>
    <td align="right">11.37</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 47KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     13214.7</td>
    <td align="right">3.10</td>
    <td align="right">10.57</td>
    <td align="right">11.14</td>
    <td align="right">10.42</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 26KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7354.0</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 158KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     47376.2</td>
    <td align="right">2.90</td>
    <td align="right">9.88</td>
    <td align="right">10.44</td>
    <td align="right">10.03</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 155KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     46302.5</td>
    <td align="right">2.90</td>
    <td align="right">9.89</td>
    <td align="right">10.45</td>
    <td align="right">10.04</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 156KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     46509.3</td>
    <td align="right">2.90</td>
    <td align="right">9.89</td>
    <td align="right">10.44</td>
    <td align="right">10.04</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 106KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     31696.3</td>
    <td align="right">2.92</td>
    <td align="right">9.97</td>
    <td align="right">10.54</td>
    <td align="right">10.23</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 106KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     31726.0</td>
    <td align="right">2.92</td>
    <td align="right">9.97</td>
    <td align="right">10.54</td>
    <td align="right">10.23</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 72KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     21647.6</td>
    <td align="right">2.90</td>
    <td align="right">9.89</td>
    <td align="right">10.45</td>
    <td align="right">10.14</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 102KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     28600.7</td>
    <td align="right">2.77</td>
    <td align="right">9.44</td>
    <td align="right">9.96</td>
    <td align="right">9.42</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 30KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 67KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 38KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 32KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 32KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 33KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 29KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 29KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 29KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 64KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 31KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 72KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 56KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 47KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 26KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 158KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 155KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 156KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 106KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 106KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 72KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 102KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15857.51</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 20</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57267.96</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37693.74</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 17</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30544.38</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 15</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30290.50</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 16</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30315.49</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28532.33</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28545.09</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28781.85</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15455.65</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15286.72</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15429.61</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 23</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58151.15</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 24</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26441.89</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 21</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50956.20</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 22</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57575.49</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28924.49</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 19</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15230.93</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 18</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   134116.55</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   132334.11</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 14</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   132677.03</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109080.87</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109125.56</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73063.27</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 25</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53024.94</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.54</td>
    <td align="right">      864.23</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.18</td>
    <td align="right">     1881.57</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.51</td>
    <td align="right">      808.99</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.63</td>
    <td align="right">     1003.14</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.62</td>
    <td align="right">      985.99</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.62</td>
    <td align="right">      987.68</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.54</td>
    <td align="right">      867.20</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.54</td>
    <td align="right">      868.06</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.55</td>
    <td align="right">      884.06</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.52</td>
    <td align="right">      833.85</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.51</td>
    <td align="right">      822.21</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.52</td>
    <td align="right">      832.06</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.10</td>
    <td align="right">     1766.71</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.54</td>
    <td align="right">      861.95</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.28</td>
    <td align="right">     2043.35</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.74</td>
    <td align="right">     1182.15</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.83</td>
    <td align="right">     1330.79</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.47</td>
    <td align="right">      746.29</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        2.41</td>
    <td align="right">     3865.63</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        2.34</td>
    <td align="right">     3750.88</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        2.36</td>
    <td align="right">     3772.95</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.41</td>
    <td align="right">     2253.65</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.41</td>
    <td align="right">     2256.52</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.97</td>
    <td align="right">     1557.89</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.81</td>
    <td align="right">     2902.45</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.004591</td>
    <td align="right">     1220.47</td>
    <td align="right">   265824.81</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.000237</td>
    <td align="right">       12.96</td>
    <td align="right">    54745.42</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">200.0GAL NATURALGAS WATER HEATER - 200KBTU/HR 0.807 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.76</td>
    <td align="right">    58614.21</td>
    <td align="right">        0.81</td>
    <td align="right">        0.81</td>
    <td align="right">        0.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:31:50</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     6015.88</td>
    <td align="right">     6617.47</td>
    <td align="right">       34.83</td>
    <td align="right">       0.491</td>
    <td align="right">       0.540</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       29.20</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.058</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">    13096.55</td>
    <td align="right">    14406.20</td>
    <td align="right">       45.73</td>
    <td align="right">       1.068</td>
    <td align="right">       1.175</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00910</td>
    <td align="right">       28.38</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.496</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     5630.06</td>
    <td align="right">     6193.06</td>
    <td align="right">       38.23</td>
    <td align="right">       0.459</td>
    <td align="right">       0.505</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00931</td>
    <td align="right">       31.30</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.451</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     6981.44</td>
    <td align="right">     7679.58</td>
    <td align="right">       77.57</td>
    <td align="right">       0.570</td>
    <td align="right">       0.627</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       30.54</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     6862.05</td>
    <td align="right">     7548.26</td>
    <td align="right">       76.25</td>
    <td align="right">       0.560</td>
    <td align="right">       0.616</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       30.54</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     6873.80</td>
    <td align="right">     7561.19</td>
    <td align="right">       76.38</td>
    <td align="right">       0.561</td>
    <td align="right">       0.617</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       30.54</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     6035.43</td>
    <td align="right">     6638.97</td>
    <td align="right">       67.06</td>
    <td align="right">       0.492</td>
    <td align="right">       0.542</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       29.52</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     6041.43</td>
    <td align="right">     6645.57</td>
    <td align="right">       67.13</td>
    <td align="right">       0.493</td>
    <td align="right">       0.542</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       29.52</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     6152.76</td>
    <td align="right">     6768.04</td>
    <td align="right">       68.36</td>
    <td align="right">       0.502</td>
    <td align="right">       0.552</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       29.52</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     5804.75</td>
    <td align="right">     6385.22</td>
    <td align="right">       33.26</td>
    <td align="right">       0.473</td>
    <td align="right">       0.521</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       30.54</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     5723.68</td>
    <td align="right">     6296.04</td>
    <td align="right">       32.79</td>
    <td align="right">       0.467</td>
    <td align="right">       0.514</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       30.54</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     5792.24</td>
    <td align="right">     6371.47</td>
    <td align="right">       33.18</td>
    <td align="right">       0.472</td>
    <td align="right">       0.520</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       30.54</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">    13420.55</td>
    <td align="right">    14762.61</td>
    <td align="right">       41.35</td>
    <td align="right">       1.003</td>
    <td align="right">       1.104</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00902</td>
    <td align="right">       24.32</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.544</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     5999.93</td>
    <td align="right">     6599.93</td>
    <td align="right">       39.29</td>
    <td align="right">       0.489</td>
    <td align="right">       0.538</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 11:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       24.50</td>
    <td align="right">     0.01431</td>
    <td align="right">       0.230</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">    14224.24</td>
    <td align="right">    15646.66</td>
    <td align="right">       39.21</td>
    <td align="right">       1.160</td>
    <td align="right">       1.276</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       27.43</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.345</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     8227.91</td>
    <td align="right">     9050.71</td>
    <td align="right">       52.93</td>
    <td align="right">       0.671</td>
    <td align="right">       0.738</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       31.30</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     9264.03</td>
    <td align="right">    10190.44</td>
    <td align="right">       18.66</td>
    <td align="right">       0.756</td>
    <td align="right">       0.831</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       30.28</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.166</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">     5195.26</td>
    <td align="right">     5714.79</td>
    <td align="right">       22.68</td>
    <td align="right">       0.424</td>
    <td align="right">       0.466</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       31.30</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.077</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">    26902.42</td>
    <td align="right">    29592.66</td>
    <td align="right">       62.04</td>
    <td align="right">       2.195</td>
    <td align="right">       2.415</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00901</td>
    <td align="right">       31.30</td>
    <td align="right">     0.00960</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">    26103.76</td>
    <td align="right">    28714.14</td>
    <td align="right">       60.20</td>
    <td align="right">       2.130</td>
    <td align="right">       2.343</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00902</td>
    <td align="right">       31.30</td>
    <td align="right">     0.00960</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">    26257.38</td>
    <td align="right">    28883.12</td>
    <td align="right">       60.55</td>
    <td align="right">       2.142</td>
    <td align="right">       2.357</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00902</td>
    <td align="right">       31.30</td>
    <td align="right">     0.00960</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">    15683.81</td>
    <td align="right">    17252.19</td>
    <td align="right">       36.17</td>
    <td align="right">       1.280</td>
    <td align="right">       1.408</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00936</td>
    <td align="right">       31.30</td>
    <td align="right">     0.00960</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">    15703.84</td>
    <td align="right">    17274.22</td>
    <td align="right">       36.21</td>
    <td align="right">       1.281</td>
    <td align="right">       1.409</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00936</td>
    <td align="right">       31.30</td>
    <td align="right">     0.00960</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">    10841.87</td>
    <td align="right">    11926.06</td>
    <td align="right">       37.86</td>
    <td align="right">       0.885</td>
    <td align="right">       0.973</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00932</td>
    <td align="right">       31.30</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.877</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">    20202.67</td>
    <td align="right">    22222.94</td>
    <td align="right">       50.39</td>
    <td align="right">       1.648</td>
    <td align="right">       1.813</td>
    <td align="right">SWIFT CURRENT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       27.90</td>
    <td align="right">     0.00960</td>
    <td align="right">       0.190</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     5732.77</td>
    <td align="right">     7452.60</td>
    <td align="right">       39.22</td>
    <td align="right">       0.241</td>
    <td align="right">       0.313</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00730</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.058</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">    11128.68</td>
    <td align="right">    14467.28</td>
    <td align="right">       45.93</td>
    <td align="right">       0.429</td>
    <td align="right">       0.557</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00718</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.496</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     6042.50</td>
    <td align="right">     7855.25</td>
    <td align="right">       48.49</td>
    <td align="right">       0.244</td>
    <td align="right">       0.451</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00736</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.451</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     5114.22</td>
    <td align="right">     6648.49</td>
    <td align="right">       67.16</td>
    <td align="right">       0.212</td>
    <td align="right">       0.276</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:45:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00746</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     5101.73</td>
    <td align="right">     6632.25</td>
    <td align="right">       66.99</td>
    <td align="right">       0.211</td>
    <td align="right">       0.276</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:45:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00746</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     5103.79</td>
    <td align="right">     6634.93</td>
    <td align="right">       67.02</td>
    <td align="right">       0.211</td>
    <td align="right">       0.276</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:45:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00746</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     5102.02</td>
    <td align="right">     6632.63</td>
    <td align="right">       67.00</td>
    <td align="right">       0.211</td>
    <td align="right">       0.276</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:45:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00746</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     5102.71</td>
    <td align="right">     6633.52</td>
    <td align="right">       67.01</td>
    <td align="right">       0.211</td>
    <td align="right">       0.276</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:45:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00746</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     5113.54</td>
    <td align="right">     6647.60</td>
    <td align="right">       67.15</td>
    <td align="right">       0.212</td>
    <td align="right">       0.276</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:45:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00746</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.276</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     7472.24</td>
    <td align="right">     9713.92</td>
    <td align="right">       50.59</td>
    <td align="right">       0.315</td>
    <td align="right">       0.410</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00749</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     7463.85</td>
    <td align="right">     9703.00</td>
    <td align="right">       50.54</td>
    <td align="right">       0.315</td>
    <td align="right">       0.409</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00749</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     7480.02</td>
    <td align="right">     9724.03</td>
    <td align="right">       50.65</td>
    <td align="right">       0.315</td>
    <td align="right">       0.410</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00749</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.059</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     8140.26</td>
    <td align="right">    10582.33</td>
    <td align="right">       29.64</td>
    <td align="right">       0.312</td>
    <td align="right">       0.544</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00702</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.544</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     4228.03</td>
    <td align="right">     5496.43</td>
    <td align="right">       32.72</td>
    <td align="right">       0.162</td>
    <td align="right">       0.230</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00702</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.230</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">    13277.29</td>
    <td align="right">    17260.48</td>
    <td align="right">       43.26</td>
    <td align="right">       0.528</td>
    <td align="right">       0.686</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       18.04</td>
    <td align="right">     0.00605</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.345</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     6328.41</td>
    <td align="right">     8226.93</td>
    <td align="right">       48.11</td>
    <td align="right">       0.262</td>
    <td align="right">       0.704</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:45:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00737</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.704</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">    12637.68</td>
    <td align="right">    16428.98</td>
    <td align="right">       30.09</td>
    <td align="right">       0.529</td>
    <td align="right">       0.688</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00715</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.166</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">     6170.81</td>
    <td align="right">     8022.05</td>
    <td align="right">       31.83</td>
    <td align="right">       0.259</td>
    <td align="right">       0.336</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00718</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.077</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">    16951.68</td>
    <td align="right">    22037.19</td>
    <td align="right">       46.20</td>
    <td align="right">       0.674</td>
    <td align="right">       1.328</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       18.03</td>
    <td align="right">     0.00607</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">    16819.17</td>
    <td align="right">    21864.92</td>
    <td align="right">       45.84</td>
    <td align="right">       0.668</td>
    <td align="right">       1.328</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       18.04</td>
    <td align="right">     0.00607</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">    16891.25</td>
    <td align="right">    21958.63</td>
    <td align="right">       46.03</td>
    <td align="right">       0.671</td>
    <td align="right">       1.328</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       18.03</td>
    <td align="right">     0.00607</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">    16820.60</td>
    <td align="right">    21866.78</td>
    <td align="right">       45.84</td>
    <td align="right">       0.668</td>
    <td align="right">       1.328</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       18.03</td>
    <td align="right">     0.00607</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">    16823.95</td>
    <td align="right">    21871.13</td>
    <td align="right">       45.85</td>
    <td align="right">       0.669</td>
    <td align="right">       1.328</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       18.03</td>
    <td align="right">     0.00607</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       1.328</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">    11358.46</td>
    <td align="right">    14766.00</td>
    <td align="right">       46.88</td>
    <td align="right">       0.459</td>
    <td align="right">       0.877</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00734</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.877</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">    14055.41</td>
    <td align="right">    18272.03</td>
    <td align="right">       41.43</td>
    <td align="right">       0.591</td>
    <td align="right">       0.769</td>
    <td align="right">SWIFT CURRENT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00728</td>
    <td align="right">      -30.50</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.190</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.18</td>
    <td align="right">        1.18</td>
    <td align="right">        0.56</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.62</td>
    <td align="right">        0.62</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.62</td>
    <td align="right">        0.62</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.55</td>
    <td align="right">        0.55</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">        0.41</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">        0.41</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">        0.41</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.10</td>
    <td align="right">        1.10</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">        0.69</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.74</td>
    <td align="right">        0.74</td>
    <td align="right">        0.70</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.69</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.47</td>
    <td align="right">        0.47</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.41</td>
    <td align="right">        2.41</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.34</td>
    <td align="right">        2.34</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.41</td>
    <td align="right">        1.41</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.97</td>
    <td align="right">        0.97</td>
    <td align="right">        0.88</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.81</td>
    <td align="right">        1.81</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:31:50</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 21</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 18</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        2.41</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        2.34</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        2.36</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.41</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.41</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 25</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.81</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 20</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001575</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 23</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 24</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001372</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 21</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000864</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 22</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 19</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 25</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     1141.25</td>
    <td align="right">     2553.75</td>
    <td align="right">      421.25</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1957.25</td>
    <td align="right">     2635.25</td>
    <td align="right">      367.75</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     1270.25</td>
    <td align="right">     2896.00</td>
    <td align="right">      519.50</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     1865.50</td>
    <td align="right">     2704.00</td>
    <td align="right">      932.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     1846.25</td>
    <td align="right">     2706.00</td>
    <td align="right">      906.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     1848.50</td>
    <td align="right">     2706.50</td>
    <td align="right">      910.75</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     1673.25</td>
    <td align="right">     2754.00</td>
    <td align="right">      736.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     1674.25</td>
    <td align="right">     2753.25</td>
    <td align="right">      736.25</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     1695.25</td>
    <td align="right">     2729.75</td>
    <td align="right">      729.75</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      976.75</td>
    <td align="right">     2642.00</td>
    <td align="right">      360.25</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      959.00</td>
    <td align="right">     2667.00</td>
    <td align="right">      361.50</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      979.50</td>
    <td align="right">     2645.25</td>
    <td align="right">      361.50</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     2208.75</td>
    <td align="right">     3935.25</td>
    <td align="right">      397.75</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     1821.25</td>
    <td align="right">     3853.50</td>
    <td align="right">      336.00</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">     1672.50</td>
    <td align="right">     3008.50</td>
    <td align="right">      562.75</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">     1836.00</td>
    <td align="right">     3287.00</td>
    <td align="right">      919.50</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      875.75</td>
    <td align="right">     2810.00</td>
    <td align="right">      420.25</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">      732.50</td>
    <td align="right">     2559.25</td>
    <td align="right">      236.50</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     1579.50</td>
    <td align="right">     2828.25</td>
    <td align="right">      792.75</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     1530.50</td>
    <td align="right">     2833.00</td>
    <td align="right">      742.75</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">     1540.25</td>
    <td align="right">     2830.50</td>
    <td align="right">      750.25</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     1273.75</td>
    <td align="right">     2965.75</td>
    <td align="right">      559.25</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     1275.75</td>
    <td align="right">     2965.50</td>
    <td align="right">      560.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">     1295.25</td>
    <td align="right">     2924.75</td>
    <td align="right">      545.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">     2057.25</td>
    <td align="right">     2445.25</td>
    <td align="right">      715.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4017.00</td>
    <td align="right">     5923.75</td>
    <td align="right">     2212.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       50.25</td>
    <td align="right">        0.00</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       51.25</td>
    <td align="right">        0.00</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       92.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.50</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.75</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        0.25</td>
    <td align="right">       17.75</td>
    <td align="right">        0.25</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">      161.00</td>
    <td align="right">        0.00</td>
    <td align="right">      161.00</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">      101.50</td>
    <td align="right">        0.25</td>
    <td align="right">       96.50</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">       90.75</td>
    <td align="right">        0.25</td>
    <td align="right">       87.75</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">       91.50</td>
    <td align="right">        0.25</td>
    <td align="right">       87.75</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        1.75</td>
    <td align="right">      321.25</td>
    <td align="right">        1.75</td>
    <td align="right">      280.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:31:50</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        3.30</td>
    <td align="right">        6.34</td>
    <td align="right">      760.00</td>
    <td align="right">       0.224</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       31.39</td>
    <td align="right">       63.00</td>
    <td align="right">     1260.00</td>
    <td align="right">       1.329</td>
    <td align="right">       0.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       11.23</td>
    <td align="right">       21.61</td>
    <td align="right">      648.00</td>
    <td align="right">       2.041</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       2.042</td>
    <td align="right">       0.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       2.042</td>
    <td align="right">       0.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       2.042</td>
    <td align="right">       0.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       2.042</td>
    <td align="right">       0.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       2.042</td>
    <td align="right">       0.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       2.042</td>
    <td align="right">       0.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.92</td>
    <td align="right">      768.00</td>
    <td align="right">       0.224</td>
    <td align="right">       0.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.92</td>
    <td align="right">      768.00</td>
    <td align="right">       0.224</td>
    <td align="right">       0.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.92</td>
    <td align="right">      768.00</td>
    <td align="right">       0.224</td>
    <td align="right">       0.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       34.20</td>
    <td align="right">       71.40</td>
    <td align="right">     1428.00</td>
    <td align="right">       1.234</td>
    <td align="right">       0.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        4.03</td>
    <td align="right">        8.41</td>
    <td align="right">      672.00</td>
    <td align="right">       1.108</td>
    <td align="right">       0.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        9.95</td>
    <td align="right">       19.97</td>
    <td align="right">     1596.00</td>
    <td align="right">       1.291</td>
    <td align="right">       0.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        8.52</td>
    <td align="right">       17.10</td>
    <td align="right">      684.00</td>
    <td align="right">       3.463</td>
    <td align="right">       0.128</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        2.84</td>
    <td align="right">        5.47</td>
    <td align="right">     2184.00</td>
    <td align="right">       0.223</td>
    <td align="right">       0.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">        0.65</td>
    <td align="right">        1.25</td>
    <td align="right">     1008.00</td>
    <td align="right">       0.224</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.543</td>
    <td align="right">       0.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.505</td>
    <td align="right">       0.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.512</td>
    <td align="right">       0.127</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.105</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       2.105</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       21.85</td>
    <td align="right">       42.01</td>
    <td align="right">     1260.00</td>
    <td align="right">       2.130</td>
    <td align="right">       0.126</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       11.86</td>
    <td align="right">       22.07</td>
    <td align="right">     1764.00</td>
    <td align="right">       1.214</td>
    <td align="right">       0.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        3.30</td>
    <td align="right">        6.34</td>
    <td align="right">      760.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       31.39</td>
    <td align="right">       63.00</td>
    <td align="right">     1260.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       11.23</td>
    <td align="right">       21.61</td>
    <td align="right">      648.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        6.87</td>
    <td align="right">       13.20</td>
    <td align="right">      396.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.92</td>
    <td align="right">      768.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.92</td>
    <td align="right">      768.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        1.00</td>
    <td align="right">        1.92</td>
    <td align="right">      768.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       34.20</td>
    <td align="right">       71.40</td>
    <td align="right">     1428.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        4.03</td>
    <td align="right">        8.41</td>
    <td align="right">      672.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        9.95</td>
    <td align="right">       19.97</td>
    <td align="right">     1596.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        8.52</td>
    <td align="right">       17.10</td>
    <td align="right">      684.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        2.84</td>
    <td align="right">        5.47</td>
    <td align="right">     2184.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">        0.65</td>
    <td align="right">        1.25</td>
    <td align="right">     1008.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       33.08</td>
    <td align="right">       63.62</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       21.85</td>
    <td align="right">       42.01</td>
    <td align="right">     1260.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       11.86</td>
    <td align="right">       22.07</td>
    <td align="right">     1764.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:31:50</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         121</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          25</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          25</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          33</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2542</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         841</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4150</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         360</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         440</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         495</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         495</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    19:31:50</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1966.00</td>
    <td align="right">     5898.68</td>
    <td align="right">15-APR-02:15</td>
    <td align="right">   257976.52</td>
    <td align="right">23-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1191.29</td>
    <td align="right">     5885.72</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    89256.33</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       29.94</td>
    <td align="right">      137.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2474.21</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      898.69</td>
    <td align="right">     4072.34</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    67539.51</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       21.12</td>
    <td align="right">       96.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1745.21</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      898.69</td>
    <td align="right">     4072.34</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    67539.51</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       18.30</td>
    <td align="right">       84.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1512.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       12.90</td>
    <td align="right">       59.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1066.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       18.30</td>
    <td align="right">       84.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1512.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       12.90</td>
    <td align="right">       59.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1066.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       18.30</td>
    <td align="right">       84.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1512.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       12.90</td>
    <td align="right">       59.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1066.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       18.30</td>
    <td align="right">       84.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1512.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       12.90</td>
    <td align="right">       59.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1066.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       18.30</td>
    <td align="right">       84.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1512.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       12.90</td>
    <td align="right">       59.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1066.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       18.30</td>
    <td align="right">       84.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1512.01</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       12.90</td>
    <td align="right">       59.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1066.52</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       88.15</td>
    <td align="right">      404.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7285.16</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       62.18</td>
    <td align="right">      285.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5138.68</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       88.15</td>
    <td align="right">      404.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7285.16</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       62.18</td>
    <td align="right">      285.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5138.68</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       88.15</td>
    <td align="right">      404.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7285.16</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       62.18</td>
    <td align="right">      285.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5138.68</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       88.15</td>
    <td align="right">      404.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7285.16</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       62.18</td>
    <td align="right">      285.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5138.68</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       88.15</td>
    <td align="right">      404.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7285.16</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       62.18</td>
    <td align="right">      285.48</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5138.68</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       58.21</td>
    <td align="right">      267.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4810.95</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       41.06</td>
    <td align="right">      188.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3393.47</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       57.12</td>
    <td align="right">      202.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3651.45</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       52.68</td>
    <td align="right">      187.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3367.95</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       14.85</td>
    <td align="right">       68.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1226.87</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       14.85</td>
    <td align="right">       68.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1226.87</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       14.85</td>
    <td align="right">       68.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1226.87</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       14.85</td>
    <td align="right">       68.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1226.87</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       14.85</td>
    <td align="right">       68.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1226.87</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       14.85</td>
    <td align="right">       68.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1226.87</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       42.22</td>
    <td align="right">      193.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3488.91</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       42.22</td>
    <td align="right">      193.83</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3488.91</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">       39.24</td>
    <td align="right">      180.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3243.21</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">       36.50</td>
    <td align="right">      167.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3016.41</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       67.61</td>
    <td align="right">      347.76</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     3129.81</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       34.95</td>
    <td align="right">      179.76</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1617.83</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       99.95</td>
    <td align="right">      514.08</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4626.68</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       89.54</td>
    <td align="right">      460.53</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     4144.74</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       61.79</td>
    <td align="right">      219.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3950.07</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       56.17</td>
    <td align="right">      199.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3590.97</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       19.02</td>
    <td align="right">       67.54</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1215.80</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       16.61</td>
    <td align="right">       58.99</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1061.90</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       99.51</td>
    <td align="right">      923.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7699.80</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       55.43</td>
    <td align="right">      262.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4723.07</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       21.62</td>
    <td align="right">       99.27</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1786.94</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       19.55</td>
    <td align="right">       89.77</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1615.94</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      292.61</td>
    <td align="right">     1813.38</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    21716.82</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        8.82</td>
    <td align="right">       40.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      728.99</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      292.61</td>
    <td align="right">     1813.38</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">    21716.82</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        5.39</td>
    <td align="right">       24.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      445.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        5.39</td>
    <td align="right">       24.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      445.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">        5.39</td>
    <td align="right">       24.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      445.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        5.39</td>
    <td align="right">       24.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      445.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        5.39</td>
    <td align="right">       24.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      445.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">        5.39</td>
    <td align="right">       24.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      445.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       25.97</td>
    <td align="right">      119.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2146.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       25.97</td>
    <td align="right">      119.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2146.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       25.97</td>
    <td align="right">      119.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2146.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       25.97</td>
    <td align="right">      119.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2146.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       25.97</td>
    <td align="right">      119.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2146.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       17.15</td>
    <td align="right">       78.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1417.49</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        4.43</td>
    <td align="right">       15.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      283.50</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">        2.74</td>
    <td align="right">       12.60</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      226.80</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       32.66</td>
    <td align="right">      168.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1511.99</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       10.41</td>
    <td align="right">       53.55</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      481.95</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        5.62</td>
    <td align="right">       19.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      359.10</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">        2.41</td>
    <td align="right">        8.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      153.90</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-1 SCH-A HPLCMT-EAST ZN</td>
    <td align="right">       44.08</td>
    <td align="right">      661.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2976.73</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">        2.07</td>
    <td align="right">        9.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      171.00</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1966.00</td>
    <td align="right">     5898.68</td>
    <td align="right">15-APR-02:15</td>
    <td align="right">   257976.52</td>
    <td align="right">23-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1966.00</td>
    <td align="right">     5898.68</td>
    <td align="right">15-APR-02:15</td>
    <td align="right">   257976.52</td>
    <td align="right">23-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1966.00</td>
    <td align="right">     5898.68</td>
    <td align="right">15-APR-02:15</td>
    <td align="right">   257976.52</td>
    <td align="right">23-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1966.00</td>
    <td align="right">     5898.68</td>
    <td align="right">15-APR-02:15</td>
    <td align="right">   257976.52</td>
    <td align="right">23-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1966.00</td>
    <td align="right">     5898.68</td>
    <td align="right">15-APR-02:15</td>
    <td align="right">   257976.52</td>
    <td align="right">23-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1966.00</td>
    <td align="right">     5898.68</td>
    <td align="right">15-APR-02:15</td>
    <td align="right">   257976.52</td>
    <td align="right">23-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      756.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   168707.23</td>
    <td align="right">23-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      549.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    39930.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      549.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    39930.25</td>
    <td align="right">02-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      207.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   128776.98</td>
    <td align="right">23-JUN-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       18.06</td>
    <td align="right">       12.96</td>
    <td align="right">10-MAR-08:00</td>
    <td align="right">     1233.43</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       18.06</td>
    <td align="right">       12.96</td>
    <td align="right">10-MAR-08:00</td>
    <td align="right">     1233.43</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     3862.42</td>
    <td align="right">       20.00</td>
    <td align="right">13-MAY-08:30</td>
    <td align="right">  1054901.83</td>
    <td align="right">06-FEB-20:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     1416.22</td>
    <td align="right">       20.00</td>
    <td align="right">12-MAY-08:00</td>
    <td align="right">   331935.72</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      673.68</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    62703.12</td>
    <td align="right">24-FEB-14:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      673.68</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    62703.12</td>
    <td align="right">24-FEB-14:30</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">     2446.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">  1006956.75</td>
    <td align="right">06-FEB-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     3188.74</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-10:30</td>
    <td align="right">  1021198.79</td>
    <td align="right">06-FEB-19:30</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      742.54</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:45</td>
    <td align="right">   304340.83</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     2370.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     2370.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     2370.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     2370.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     2370.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     2370.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     2370.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     2370.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     1145.49</td>
    <td align="right">     2266.51</td>
    <td align="right">26-AUG-03:45</td>
    <td align="right">   292247.18</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      513.28</td>
    <td align="right">     2266.51</td>
    <td align="right">26-AUG-03:45</td>
    <td align="right">    47610.17</td>
    <td align="right">23-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      513.28</td>
    <td align="right">     2266.51</td>
    <td align="right">26-AUG-03:45</td>
    <td align="right">    47610.17</td>
    <td align="right">23-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     6739.39</td>
    <td align="right">     2266.51</td>
    <td align="right">26-AUG-03:45</td>
    <td align="right">  1088004.02</td>
    <td align="right">06-FEB-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     2200.99</td>
    <td align="right">        0.00</td>
    <td align="right">15-APR-02:15</td>
    <td align="right">   313452.76</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       33.95</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     7899.49</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      821.57</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-11:45</td>
    <td align="right">   311862.22</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     7899.49</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1379.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   294273.22</td>
    <td align="right">26-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-BATH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       13.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5544.27</td>
    <td align="right">26-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      110.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    17466.72</td>
    <td align="right">23-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       36.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    15759.74</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       73.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17466.72</td>
    <td align="right">23-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       47.93</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     8232.22</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       22.10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:00</td>
    <td align="right">     8181.82</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-COMPUTER_CLASS_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       25.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6169.29</td>
    <td align="right">23-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       54.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     8606.18</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     6447.14</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       34.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8606.18</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       53.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     8479.54</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     6433.78</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       33.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8479.54</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       53.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     8491.51</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       19.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     6436.34</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       34.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8491.51</td>
    <td align="right">22-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       39.91</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     6511.91</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     6511.91</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       18.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6307.96</td>
    <td align="right">26-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       39.94</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     6512.77</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       21.46</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     6512.77</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6312.62</td>
    <td align="right">26-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       40.57</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     6521.76</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       21.43</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">     6521.76</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       19.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6410.48</td>
    <td align="right">26-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       39.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:45</td>
    <td align="right">     9700.02</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       22.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:45</td>
    <td align="right">     9700.02</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       17.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6570.90</td>
    <td align="right">11-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       39.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:45</td>
    <td align="right">     9693.94</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       22.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:45</td>
    <td align="right">     9693.94</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       16.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6477.72</td>
    <td align="right">11-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       39.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:45</td>
    <td align="right">     9705.16</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       22.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:45</td>
    <td align="right">     9705.16</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       17.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6548.36</td>
    <td align="right">11-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      129.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15294.03</td>
    <td align="right">28-JUN-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       14.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13822.12</td>
    <td align="right">06-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-GYM_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      114.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15294.03</td>
    <td align="right">28-JUN-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       54.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8184.79</td>
    <td align="right">23-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">        7.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7129.48</td>
    <td align="right">05-FEB-01:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-1 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">       47.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8184.79</td>
    <td align="right">23-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">      114.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    19911.74</td>
    <td align="right">23-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       54.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    18870.02</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       59.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19911.74</td>
    <td align="right">23-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       76.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    11812.42</td>
    <td align="right">19-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     8568.80</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">       52.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11812.42</td>
    <td align="right">19-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       68.95</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">    18637.23</td>
    <td align="right">06-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       46.63</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:15</td>
    <td align="right">    18637.23</td>
    <td align="right">06-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">       22.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9644.77</td>
    <td align="right">26-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">       33.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:45</td>
    <td align="right">     8840.40</td>
    <td align="right">06-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">       13.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:45</td>
    <td align="right">     8840.40</td>
    <td align="right">06-FEB-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-MECH_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5543.08</td>
    <td align="right">23-JUN-12:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      210.35</td>
    <td align="right">        0.00</td>
