<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NECB 2011-QuickServiceRestaurant-NECB HDD Method-CAN_PQ_Baie.Comeau.711870_CWEC.epw created: 2017-07-10 18:48:22 +0000 RUN PERIOD 1 ** Baie Comeau PQ CAN WYEC2-B-14627 WMO#=711870
  2017-07-10
  18:49:16
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:49</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NECB 2011-QuickServiceRestaurant-NECB HDD Method-CAN_PQ_Baie.Comeau.711870_CWEC.epw created: 2017-07-10 18:48:22 +0000</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Baie Comeau PQ CAN WYEC2-B-14627 WMO#=711870</b></p>
<p>Simulation Timestamp: <b>2017-07-10
  18:49:16</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      388.84</td>
    <td align="right">     1673.54</td>
    <td align="right">     1673.54</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      388.84</td>
    <td align="right">     1673.54</td>
    <td align="right">     1673.54</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1231.44</td>
    <td align="right">     5300.11</td>
    <td align="right">     5300.11</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1231.44</td>
    <td align="right">     5300.11</td>
    <td align="right">     5300.11</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      232.34</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      232.34</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      250.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        1.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       56.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       24.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       23.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.05</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      388.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.05</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">      250.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        1.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       56.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       24.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       23.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.05</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      241.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1325.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      106.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1673.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      241.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1325.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      106.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1673.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     388.836</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     388.836</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     388.836</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     388.836</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      125.05</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      125.05</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      125.05</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1686.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::HYDROQUEBEC">HYDROQUEBEC</a>   |  
<a href="#TariffReport::GASMETRO">GASMETRO</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:49</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Baie Comeau PQ CAN WYEC2-B-14627 WMO#=711870</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       49.13</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -68.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      185.89</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      185.89</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">        6.51</td>
    <td align="right">       13.01</td>
    <td align="right">        6.51</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      185.89</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      185.89</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">        6.51</td>
    <td align="right">       13.01</td>
    <td align="right">        6.51</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      258.86</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">      232.34</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      262.34</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      116.17</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      354.18</td>
    <td align="right">        1.00</td>
    <td align="right">       92.94</td>
    <td align="right">        0.00</td>
    <td align="right">       26.02</td>
    <td align="right">       26.02</td>
    <td align="right">     14.0999</td>
    <td align="right">       10.00</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      116.17</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      354.18</td>
    <td align="right">        1.00</td>
    <td align="right">       92.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.6999</td>
    <td align="right">       19.98</td>
    <td align="right">      9.9999</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      232.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      708.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">      185.89</td>
    <td align="right">        0.00</td>
    <td align="right">       26.02</td>
    <td align="right">       26.02</td>
    <td align="right">     12.3999</td>
    <td align="right">       13.33</td>
    <td align="right">      5.5000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      232.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      708.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">      185.89</td>
    <td align="right">        0.00</td>
    <td align="right">       26.02</td>
    <td align="right">       26.02</td>
    <td align="right">     12.3999</td>
    <td align="right">       13.33</td>
    <td align="right">      5.5000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      232.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      262.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">      232.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      262.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">20-JAN-23:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    39802.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2592.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1150.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     3756.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    48289.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">    39802.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     2592.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1150.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">     3756.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      793.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        5.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      177.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       78.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       75.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      100.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1231.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     3417.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       22.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      763.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      338.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      326.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      431.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     5300.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     3417.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       22.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      763.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      338.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      326.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      431.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     5300.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BAIE COMEAU ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       23.80</td>
    <td align="right">        9.20</td>
    <td align="right">       17.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      230.00</td>
  </tr>
  <tr>
    <td align="right">BAIE COMEAU ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       22.20</td>
    <td align="right">        9.20</td>
    <td align="right">       18.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.70</td>
    <td align="right">      230.00</td>
  </tr>
  <tr>
    <td align="right">BAIE COMEAU ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -27.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -27.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.20</td>
    <td align="right">      260.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">EAST-ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {BC381C18-09F9-4B2A-8FF2-C9323E8C79F7} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       27.38</td>
    <td align="right">       27.38</td>
    <td align="right">       90.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTH-ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {BC381C18-09F9-4B2A-8FF2-C9323E8C79F7} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      102.05</td>
    <td align="right">      102.05</td>
    <td align="right">        0.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTH-ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {BC381C18-09F9-4B2A-8FF2-C9323E8C79F7} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">      102.05</td>
    <td align="right">      102.05</td>
    <td align="right">      180.00</td>
    <td align="right">       18.44</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST-ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {BC381C18-09F9-4B2A-8FF2-C9323E8C79F7} TO CONDUCTANCE OF 0.162</td>
    <td align="right">        0.30</td>
    <td align="right">       0.158</td>
    <td align="right">       0.162</td>
    <td align="right">       27.38</td>
    <td align="right">       27.38</td>
    <td align="right">      270.00</td>
    <td align="right">       45.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {16C56C1D-6B19-42C5-A254-4D8BA0584FA2} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       23.24</td>
    <td align="right">       16.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {16C56C1D-6B19-42C5-A254-4D8BA0584FA2} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       46.47</td>
    <td align="right">       33.46</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {16C56C1D-6B19-42C5-A254-4D8BA0584FA2} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       23.24</td>
    <td align="right">       16.73</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DINING_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D899201C-30B6-4C25-B621-3D13A08CC546} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      116.17</td>
    <td align="right">      116.17</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_EAST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {16C56C1D-6B19-42C5-A254-4D8BA0584FA2} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       23.24</td>
    <td align="right">       23.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_NORTH</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {16C56C1D-6B19-42C5-A254-4D8BA0584FA2} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_WEST</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {16C56C1D-6B19-42C5-A254-4D8BA0584FA2} TO CONDUCTANCE OF 0.21</td>
    <td align="right">        0.30</td>
    <td align="right">       0.204</td>
    <td align="right">       0.210</td>
    <td align="right">       23.24</td>
    <td align="right">       23.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {D899201C-30B6-4C25-B621-3D13A08CC546} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      116.17</td>
    <td align="right">      116.17</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        6.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.51</td>
    <td align="right">        6.51</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">       13.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.01</td>
    <td align="right">       13.01</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        6.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.51</td>
    <td align="right">        6.51</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING - BAR LOUNGE/LEISURE LIGHTS</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     14.0999</td>
    <td align="right">      116.17</td>
    <td align="right">     1638.00</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       31.85</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION FOOD PREPARATION LIGHTS</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     10.6999</td>
    <td align="right">      116.17</td>
    <td align="right">     1243.02</td>
    <td align="right">General</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.57</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12.3999</td>
    <td align="right">      232.34</td>
    <td align="right">     2881.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       56.01</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 24KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7116.87</td>
    <td align="right">     5599.49</td>
    <td align="right">     1517.38</td>
    <td align="right">        0.79</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3322.16</td>
    <td align="right">     2653.26</td>
    <td align="right">      668.90</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 24KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6793.4</td>
    <td align="right">3.11</td>
    <td align="right">10.62</td>
    <td align="right">11.20</td>
    <td align="right">10.50</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 11KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3166.2</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 24KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35454.12</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14633.95</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.42</td>
    <td align="right">      666.11</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.20</td>
    <td align="right">      321.31</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000009</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">100.0GAL ELECTRICITY WATER HEATER - 100KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.38</td>
    <td align="right">    29307.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.69</td>
    <td align="right">        0.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     4171.35</td>
    <td align="right">     4588.48</td>
    <td align="right">       39.50</td>
    <td align="right">       0.309</td>
    <td align="right">       0.416</td>
    <td align="right">BAIE COMEAU ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00910</td>
    <td align="right">       23.80</td>
    <td align="right">     0.00959</td>
    <td align="right">       0.416</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     2460.14</td>
    <td align="right">     2706.15</td>
    <td align="right">       23.29</td>
    <td align="right">       0.182</td>
    <td align="right">       0.201</td>
    <td align="right">BAIE COMEAU ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00902</td>
    <td align="right">       19.20</td>
    <td align="right">     0.00959</td>
    <td align="right">       0.159</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     4959.00</td>
    <td align="right">     6446.70</td>
    <td align="right">       55.49</td>
    <td align="right">       0.191</td>
    <td align="right">       0.416</td>
    <td align="right">BAIE COMEAU ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00778</td>
    <td align="right">      -27.60</td>
    <td align="right">     0.00030</td>
    <td align="right">       0.416</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     3114.71</td>
    <td align="right">     4049.13</td>
    <td align="right">       34.85</td>
    <td align="right">       0.119</td>
    <td align="right">       0.159</td>
    <td align="right">BAIE COMEAU ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00746</td>
    <td align="right">      -27.60</td>
    <td align="right">     0.00030</td>
    <td align="right">       0.159</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.003581</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001372</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">     1877.00</td>
    <td align="right">     5367.75</td>
    <td align="right">     1310.25</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">     1704.50</td>
    <td align="right">     5276.50</td>
    <td align="right">     1186.50</td>
  </tr>
  <tr>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2476.00</td>
    <td align="right">     5612.75</td>
    <td align="right">     1686.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">       15.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        5.56</td>
    <td align="right">       11.62</td>
    <td align="right">      354.18</td>
    <td align="right">       3.787</td>
    <td align="right">       0.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        2.79</td>
    <td align="right">        5.81</td>
    <td align="right">      354.18</td>
    <td align="right">       1.647</td>
    <td align="right">       0.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        5.56</td>
    <td align="right">       11.62</td>
    <td align="right">      354.18</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        2.79</td>
    <td align="right">        5.81</td>
    <td align="right">      354.18</td>
    <td align="right">       1.578</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">           8</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           4</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           6</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           3</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         426</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         105</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">         684</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          29</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          37</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">          54</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">          54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      388.84</td>
    <td align="right">      757.20</td>
    <td align="right">09-MAY-07:15</td>
    <td align="right">    48289.07</td>
    <td align="right">20-JAN-24:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">       80.86</td>
    <td align="right">      415.89</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     3743.01</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       34.11</td>
    <td align="right">      175.42</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1578.76</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       56.02</td>
    <td align="right">      288.10</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     2592.93</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       31.85</td>
    <td align="right">      163.80</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1474.20</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">       56.02</td>
    <td align="right">      288.10</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     2592.93</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       46.75</td>
    <td align="right">      240.47</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     2164.26</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       24.17</td>
    <td align="right">      124.30</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1118.72</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       24.85</td>
    <td align="right">      127.79</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1150.09</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        2.26</td>
    <td align="right">       11.62</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">      104.55</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">       24.85</td>
    <td align="right">      127.79</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1150.09</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       22.59</td>
    <td align="right">      116.17</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">     1045.53</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       31.67</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-10:15</td>
    <td align="right">     3760.92</td>
    <td align="right">01-MAR-23:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">       31.67</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-10:15</td>
    <td align="right">     3760.92</td>
    <td align="right">01-MAR-23:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">       31.67</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-10:15</td>
    <td align="right">     3760.92</td>
    <td align="right">01-MAR-23:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      388.84</td>
    <td align="right">      757.20</td>
    <td align="right">09-MAY-07:15</td>
    <td align="right">    48289.07</td>
    <td align="right">20-JAN-24:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      388.84</td>
    <td align="right">      757.20</td>
    <td align="right">09-MAY-07:15</td>
    <td align="right">    48289.07</td>
    <td align="right">20-JAN-24:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      388.84</td>
    <td align="right">      757.20</td>
    <td align="right">09-MAY-07:15</td>
    <td align="right">    48289.07</td>
    <td align="right">20-JAN-24:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      388.84</td>
    <td align="right">      757.20</td>
    <td align="right">09-MAY-07:15</td>
    <td align="right">    48289.07</td>
    <td align="right">20-JAN-24:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      388.84</td>
    <td align="right">      757.20</td>
    <td align="right">09-MAY-07:15</td>
    <td align="right">    48289.07</td>
    <td align="right">20-JAN-24:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      388.84</td>
    <td align="right">      757.20</td>
    <td align="right">09-MAY-07:15</td>
    <td align="right">    48289.07</td>
    <td align="right">20-JAN-24:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      276.31</td>
    <td align="right">      321.31</td>
    <td align="right">27-MAY-02:15</td>
    <td align="right">    40920.08</td>
    <td align="right">21-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">      250.69</td>
    <td align="right">        0.00</td>
    <td align="right">09-MAY-07:15</td>
    <td align="right">    39932.66</td>
    <td align="right">21-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       23.98</td>
    <td align="right">      321.31</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">      987.41</td>
    <td align="right">01-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       23.98</td>
    <td align="right">      321.31</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">      987.41</td>
    <td align="right">01-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">        1.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2542.71</td>
    <td align="right">27-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      125.05</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      125.05</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      125.05</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      125.05</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      125.05</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      125.05</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      125.05</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      125.05</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-02:45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       28.16</td>
    <td align="right">       94.52</td>
    <td align="right">30-AUG-06:00</td>
    <td align="right">     2074.46</td>
    <td align="right">28-FEB-23:45</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       28.16</td>
    <td align="right">       94.52</td>
    <td align="right">30-AUG-06:00</td>
    <td align="right">     2074.46</td>
    <td align="right">28-FEB-23:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       28.16</td>
    <td align="right">       94.52</td>
    <td align="right">30-AUG-06:00</td>
    <td align="right">     2074.46</td>
    <td align="right">28-FEB-23:45</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      349.98</td>
    <td align="right">      109.56</td>
    <td align="right">18-JUL-07:45</td>
    <td align="right">    45534.80</td>
    <td align="right">23-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">       64.01</td>
    <td align="right">        1.12</td>
    <td align="right">16-MAR-17:15</td>
    <td align="right">     7764.83</td>
    <td align="right">01-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       10.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7755.80</td>
    <td align="right">03-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">       53.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:45</td>
    <td align="right">     6335.90</td>
    <td align="right">01-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       32.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4611.77</td>
    <td align="right">27-MAR-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">        7.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4366.87</td>
    <td align="right">26-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       25.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4611.77</td>
    <td align="right">27-MAR-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       31.14</td>
    <td align="right">        0.09</td>
    <td align="right">11-JAN-12:15</td>
    <td align="right">     3656.64</td>
    <td align="right">03-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">        3.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3656.64</td>
    <td align="right">03-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       27.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:45</td>
    <td align="right">     2406.93</td>
    <td align="right">28-JUL-24:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       28.16</td>
    <td align="right">       94.52</td>
    <td align="right">30-AUG-06:00</td>
    <td align="right">     2074.46</td>
    <td align="right">28-FEB-23:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       28.16</td>
    <td align="right">       94.52</td>
    <td align="right">30-AUG-06:00</td>
    <td align="right">     2074.46</td>
    <td align="right">28-FEB-23:45</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       28.16</td>
    <td align="right">       94.52</td>
    <td align="right">30-AUG-06:00</td>
    <td align="right">     2074.46</td>
    <td align="right">28-FEB-23:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      257.81</td>
    <td align="right">        0.00</td>
    <td align="right">09-MAY-07:15</td>
    <td align="right">    39932.66</td>
    <td align="right">21-JAN-01:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     4945.32</td>
    <td align="right">26-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11749.20</td>
    <td align="right">27-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      247.63</td>
    <td align="right">        0.00</td>
    <td align="right">09-MAY-07:15</td>
    <td align="right">    39932.66</td>
    <td align="right">21-JAN-01:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">       2.679</td>
    <td align="right">       0.017</td>
    <td align="right">       4.590</td>
    <td align="right">     -25.615</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.789</td>
    <td align="right">      31.848</td>
    <td align="right">       2.259</td>
    <td align="right">      33.982</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.945</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.519</td>
    <td align="right">     -35.084</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">       0.352</td>
    <td align="right">       0.009</td>
    <td align="right">       3.174</td>
    <td align="right">     -27.625</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.850</td>
    <td align="right">      24.168</td>
    <td align="right">      22.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.437</td>
    <td align="right">     -23.079</td>
  </tr>
  <tr>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.510</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.510</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       3.031</td>
    <td align="right">       0.026</td>
    <td align="right">       7.764</td>
    <td align="right">     -53.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.639</td>
    <td align="right">      56.015</td>
    <td align="right">      24.846</td>
    <td align="right">      33.982</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">      14.511</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.945</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.466</td>
    <td align="right">     -58.163</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">19-AUG-09:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6379.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.90</td>
    <td align="right">      819.00</td>
    <td align="right">       58.09</td>
    <td align="right">     5038.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      505.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -108.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">28-JUL-24:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2406.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      177.88</td>
    <td align="right">     1118.72</td>
    <td align="right">     1045.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      143.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -79.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">19-AUG-09:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7312.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.56</td>
    <td align="right">     1440.51</td>
    <td align="right">      638.94</td>
    <td align="right">     5038.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      622.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -541.27</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">01-JAN-01:01</td>
    <td align="right">     6446.70</td>
    <td align="right">        0.00</td>
    <td align="right">    11771.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      336.01</td>
    <td align="right">      819.00</td>
    <td align="right">       58.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1226.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -392.59</td>
    <td align="right">   -17811.68</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">01-JAN-01:01</td>
    <td align="right">     4049.13</td>
    <td align="right">        0.00</td>
    <td align="right">     5844.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.45</td>
    <td align="right">      621.51</td>
    <td align="right">      580.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -381.44</td>
    <td align="right">   -10883.05</td>
  </tr>
  <tr>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">01-JAN-01:01</td>
    <td align="right">    10495.82</td>
    <td align="right">        0.00</td>
    <td align="right">    17615.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      504.46</td>
    <td align="right">     1440.51</td>
    <td align="right">      638.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1226.97</td>
    <td align="right">        0.00</td>
    <td align="right">    -1969.39</td>
    <td align="right">   -27499.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.416</td>
    <td align="right">       10.46</td>
    <td align="right">       11.62</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4161</td>
    <td align="right">       0.416</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4161</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.201</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1593</td>
    <td align="right">       0.201</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1593</td>
    <td align="right">        0.79</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.416</td>
    <td align="right">       10.46</td>
    <td align="right">       11.62</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4161</td>
    <td align="right">       0.416</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4161</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.159</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1593</td>
    <td align="right">       0.159</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1593</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.62</td>
    <td align="right">    0.003581</td>
    <td align="right">      116.17</td>
    <td align="right">      0.4161</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4161</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4161</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001372</td>
    <td align="right">      116.17</td>
    <td align="right">      0.1593</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1593</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1593</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.62</td>
    <td align="right">    0.003581</td>
    <td align="right">      116.17</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.4161</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001372</td>
    <td align="right">      116.17</td>
    <td align="right">      0.1593</td>
    <td align="right">      0.1593</td>
    <td align="right">      0.1593</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.416</td>
    <td align="right">      0.4161</td>
    <td align="right">      0.0885</td>
    <td align="right">      0.4161</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.201</td>
    <td align="right">      0.2007</td>
    <td align="right">      0.0885</td>
    <td align="right">      0.1593</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.42</td>
    <td align="right">       0.416</td>
    <td align="right">        0.42</td>
    <td align="right">      0.0885</td>
    <td align="right">      0.4161</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.20</td>
    <td align="right">       0.201</td>
    <td align="right">        0.20</td>
    <td align="right">      0.0885</td>
    <td align="right">      0.1593</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.416</td>
    <td align="right">       0.416</td>
    <td align="right">       0.416</td>
    <td align="right">      0.4161</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.159</td>
    <td align="right">       0.159</td>
    <td align="right">       0.159</td>
    <td align="right">      0.1593</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.42</td>
    <td align="right">       0.416</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">      0.4161</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.16</td>
    <td align="right">       0.159</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">      0.1593</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Baie Comeau PQ CAN WYEC2-B-14627 WMO#=711870</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      232.34</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">      116.17</td>
    <td align="right">      116.17</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">      116.17</td>
    <td align="right">      116.17</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">      232.34</td>
    <td align="right">0.00</td>
    <td align="right">      232.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      232.34</td>
    <td align="right">      232.34</td>
    <td align="right">      232.34</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       15.25</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       15.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> HYDROQUEBEC</td>
    <td align="right">       0.118</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> GASMETRO</td>
    <td align="right">&nbsp;</td>
    <td align="right">MJ</td>
    <td align="right">MJ/Hr</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       56.02</td>
    <td align="right">     2592.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      250.69</td>
    <td align="right">    39802.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        1.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       23.98</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       31.67</td>
    <td align="right">     3756.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       24.85</td>
    <td align="right">     1150.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">      388.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       24.85</td>
    <td align="right">      388.84</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       24.85</td>
    <td align="right">      388.84</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      812.21</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      812.21</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      241.09</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">     1078.95</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        7.05</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      103.22</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      136.29</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      106.93</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1673.54</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       14.41</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       64.47</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        8.14</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        6.39</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">    0.416057</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">    0.200692</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 2</td>
    <td align="right">     6446.70</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 1</td>
    <td align="right">     4049.13</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.416057</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.200692</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">    0.416057</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">    0.200692</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 24KBTU/HR 14.0SEER</td>
    <td align="right">    0.416057</td>
    <td align="right">     7116.87</td>
    <td align="right">    0.786791</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 11KBTU/HR 14.0SEER</td>
    <td align="right">    0.200692</td>
    <td align="right">     3322.16</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">    35454.12</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">    14633.95</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">    0.416057</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">    0.200692</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000009</td>
    <td align="right">    0.001124</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000009</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">100.0GAL ELECTRICITY WATER HEATER - 100KBTU/HR 1.0 THERM EFF</td>
    <td align="right">    0.000009</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">DINING_WALL_EAST_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">DINING_WALL_SOUTH_WINDOW |</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">DINING_WALL_WEST_WINDOW |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-10.45</td>
    <td align="right">-11.65</td>
    <td align="right">-9.52</td>
    <td align="right">-6.17</td>
    <td align="right">2.59</td>
    <td align="right">9.34</td>
    <td align="right">13.90</td>
    <td align="right">15.29</td>
    <td align="right">12.93</td>
    <td align="right">7.68</td>
    <td align="right">0.67</td>
    <td align="right">-5.84</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Baie Comeau PQ CAN WYEC2-B-14627 WMO#=711870</td>
    <td align="right">49.13</td>
    <td align="right">-68.20</td>
    <td align="right">-5.00</td>
    <td align="right">22.00</td>
    <td align="right">101061</td>
    <td align="right">1.2012</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NECB 2011-QuickServiceRestaurant-NECB HDD Method-CAN_PQ_Baie.Comeau.711870_CWEC.epw created: 2017-07-10 18:48:22 +0000</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">3</td>
    <td align="right">21</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">7.62</td>
    <td align="right">7.62</td>
    <td align="right">3.64</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">15.24</td>
    <td align="right">-5.71E-017</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">5.59</td>
    <td align="right">1.27</td>
    <td align="right">262.34</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">232.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">3.81</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">354.18</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">116.17</td>
    <td align="right">92.94</td>
    <td align="right">66.92</td>
    <td align="right">26.02</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">11.43</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">15.24</td>
    <td align="right">7.62</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">354.18</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">116.17</td>
    <td align="right">92.94</td>
    <td align="right">92.94</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">232.34</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">116.17</td>
    <td align="right">11.6</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">14.100</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">15.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">116.17</td>
    <td align="right">5.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.700</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING - BAR LOUNGE/LEISURE PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">116.17</td>
    <td align="right">11.6</td>
    <td align="right">11.6</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION FOOD PREPARATION PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">116.17</td>
    <td align="right">5.8</td>
    <td align="right">5.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING - BAR LOUNGE/LEISURE LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">116.17</td>
    <td align="right">11.6</td>
    <td align="right">1638.004</td>
    <td align="right">14.100</td>
    <td align="right">141.003</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">163.800</td>
    <td align="right">1474.204</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION FOOD PREPARATION LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">116.17</td>
    <td align="right">5.8</td>
    <td align="right">1243.024</td>
    <td align="right">10.700</td>
    <td align="right">213.775</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">124.302</td>
    <td align="right">1118.722</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING - BAR LOUNGE/LEISURE ELEC EQUIP</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">116.17</td>
    <td align="right">11.6</td>
    <td align="right">116.171</td>
    <td align="right">1.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">11.617</td>
    <td align="right">104.553</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN SPACE FUNCTION FOOD PREPARATION ELEC EQUIP</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">116.17</td>
    <td align="right">5.8</td>
    <td align="right">1161.705</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">116.171</td>
    <td align="right">1045.535</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">100.0GAL ELECTRICITY WATER HEATER - 100KBTU/HR 1.0 THERM EFF</td>
    <td align="right">0.3785</td>
    <td align="right">29307.1</td>
    <td align="right">1.688</td>
    <td align="right">0.8869</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ATTIC INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">232.34</td>
    <td align="right">0.0</td>
    <td align="right">6.471E-002</td>
    <td align="right">2.785E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.888</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">DINING INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">116.17</td>
    <td align="right">11.6</td>
    <td align="right">2.324E-002</td>
    <td align="right">2.000E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.236</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">KITCHEN INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">116.17</td>
    <td align="right">5.8</td>
    <td align="right">2.324E-002</td>
    <td align="right">2.000E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.236</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4171.34607</td>
    <td align="right">4588.48068</td>
    <td align="right">0.30940</td>
    <td align="right">0.41606</td>
    <td align="right">BAIE COMEAU ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">23.80000</td>
    <td align="right">9.58910E-003</td>
    <td align="right">116.17148</td>
    <td align="right">11.61677</td>
    <td align="right">0.41606</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4958.99623</td>
    <td align="right">6446.69510</td>
    <td align="right">0.19063</td>
    <td align="right">0.41606</td>
    <td align="right">BAIE COMEAU ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">-27.60000</td>
    <td align="right">2.99742E-004</td>
    <td align="right">116.17148</td>
    <td align="right">11.61677</td>
    <td align="right">0.41606</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2460.13740</td>
    <td align="right">2706.15113</td>
    <td align="right">0.18245</td>
    <td align="right">0.20069</td>
    <td align="right">BAIE COMEAU ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">19.20000</td>
    <td align="right">9.58910E-003</td>
    <td align="right">116.17148</td>
    <td align="right">5.81464</td>
    <td align="right">0.15934</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3114.71302</td>
    <td align="right">4049.12693</td>
    <td align="right">0.11922</td>
    <td align="right">0.15934</td>
    <td align="right">BAIE COMEAU ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">-27.60000</td>
    <td align="right">2.99742E-004</td>
    <td align="right">116.17148</td>
    <td align="right">5.81464</td>
    <td align="right">0.15934</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41606</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41606</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41606</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41606</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.20069</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.20069</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.15934</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.15934</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.41606</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 2</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">6446.69510</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20069</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 1</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">4049.12693</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.41606</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20069</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.41606</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 24KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.41606</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 24KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7116.86529</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 24KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78679</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">35454.12335</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.41606</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.20069</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20069</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3322.16149</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">14633.95151</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20069</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">9.36469E-006</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.12376E-003</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">9.36469E-006</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1.71515E-008</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">100.0GAL ELECTRICITY WATER HEATER - 100KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">9.36469E-006</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 24KBTU/HR 14.0SEER</td>
    <td align="right">6793.4</td>
    <td align="right">3.11</td>
    <td align="right">10.62</td>
    <td align="right">11.20</td>
    <td align="right">10.50</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 11KBTU/HR 14.0SEER</td>
    <td align="right">3166.2</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-ATTIC SYS-0 FLR-2 SCH-- UNDEFINED - HPLCMT-CORE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4621590387E-002</td>
    <td align="right">4.9625606594E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1683038699</td>
    <td align="right">0.5327939079</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1068474159</td>
    <td align="right">0.2874270014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1667154273</td>
    <td align="right">0.5720091075</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5611926307</td>
    <td align="right">1.8393742666</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.475024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.210696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.203560E+10</td>
    <td align="right">        0.05</td>
    <td align="right">0.473592E+11</td>
    <td align="right">  1495900.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.283449E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.429803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184201E+10</td>
    <td align="right">        0.04</td>
    <td align="right">0.394357E+11</td>
    <td align="right">  1535439.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.261259E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.476476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.211340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.201902E+10</td>
    <td align="right">        0.05</td>
    <td align="right">0.330148E+11</td>
    <td align="right">  4455915.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.459466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.203796E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.194400E+10</td>
    <td align="right">        0.04</td>
    <td align="right">0.204242E+11</td>
    <td align="right">  9709325.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.273723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.476476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.211340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.202481E+10</td>
    <td align="right">        0.05</td>
    <td align="right">0.121634E+11</td>
    <td align="right"> 22207752.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.274137E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.204440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.198729E+10</td>
    <td align="right">        0.04</td>
    <td align="right">0.370654E+10</td>
    <td align="right">0.257371E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.255017E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.475024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.210696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.208296E+10</td>
    <td align="right">        0.05</td>
    <td align="right">0.916743E+09</td>
    <td align="right">0.820242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.254112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.476476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.211340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.206393E+10</td>
    <td align="right">        0.05</td>
    <td align="right">0.177082E+10</td>
    <td align="right">0.436012E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.249330E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.460918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.204440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.196480E+10</td>
    <td align="right">        0.04</td>
    <td align="right">0.680699E+10</td>
    <td align="right"> 67598837.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.241385E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.475024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.210696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.202042E+10</td>
    <td align="right">        0.05</td>
    <td align="right">0.168576E+11</td>
    <td align="right"> 14155862.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.254778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.460918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.204440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.195928E+10</td>
    <td align="right">        0.04</td>
    <td align="right">0.266344E+11</td>
    <td align="right">  2321376.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.256039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.475024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.210696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.203800E+10</td>
    <td align="right">        0.05</td>
    <td align="right">0.415965E+11</td>
    <td align="right">  1586973.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.274794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.560155E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.248456E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.239821E+11</td>
    <td align="right">        0.54</td>
    <td align="right">0.250687E+12</td>
    <td align="right">0.163869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.316667E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.429803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184201E+10</td>
    <td align="right">        0.04</td>
    <td align="right">0.916743E+09</td>
    <td align="right">  1495900.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.241385E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.476476E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.211340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.208296E+10</td>
    <td align="right">        0.05</td>
    <td align="right">0.473592E+11</td>
    <td align="right">0.820242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    48289.07</td>
    <td align="right">20-JAN-23:00</td>
    <td align="right">     2592.93</td>
    <td align="right">        0.00</td>
    <td align="right">     1150.09</td>
    <td align="right">        0.00</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">    39802.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3756.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    42713.36</td>
    <td align="right">06-FEB-23:00</td>
    <td align="right">     2592.93</td>
    <td align="right">        0.00</td>
    <td align="right">     1150.09</td>
    <td align="right">        0.00</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">    34224.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3758.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    41173.01</td>
    <td align="right">04-MAR-00:00</td>
    <td align="right">     2592.93</td>
    <td align="right">        0.00</td>
    <td align="right">     1150.09</td>
    <td align="right">        0.00</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">    32744.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3698.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    28417.09</td>
    <td align="right">26-APR-22:30</td>
    <td align="right">     2592.93</td>
    <td align="right">        0.00</td>
    <td align="right">     1150.09</td>
    <td align="right">        0.00</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">    19936.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3749.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    23971.29</td>
    <td align="right">08-MAY-00:15</td>
    <td align="right">     2592.93</td>
    <td align="right">        0.00</td>
    <td align="right">     1150.09</td>
    <td align="right">        0.00</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">    15580.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3660.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    16949.01</td>
    <td align="right">09-JUN-00:00</td>
    <td align="right">     2592.93</td>
    <td align="right">        0.00</td>
    <td align="right">     1150.09</td>
    <td align="right">        0.00</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">     8567.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3651.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    15345.45</td>
    <td align="right">03-JUL-00:00</td>
    <td align="right">     2592.93</td>
    <td align="right">        0.00</td>
    <td align="right">     1150.09</td>
    <td align="right">        0.00</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">     6968.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3646.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    16610.25</td>
    <td align="right">28-AUG-00:45</td>
    <td align="right">     2592.93</td>
    <td align="right">        0.00</td>
    <td align="right">     1150.09</td>
    <td align="right">        0.00</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">     8239.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3639.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    19157.17</td>
    <td align="right">24-SEP-01:45</td>
    <td align="right">     1440.51</td>
    <td align="right">        0.00</td>
    <td align="right">      638.94</td>
    <td align="right">        0.00</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">    12448.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3641.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    25998.50</td>
    <td align="right">31-OCT-00:30</td>
    <td align="right">     2592.93</td>
    <td align="right">        0.00</td>
    <td align="right">     1150.09</td>
    <td align="right">        0.00</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">    17620.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3647.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    33402.02</td>
    <td align="right">27-NOV-00:15</td>
    <td align="right">     2592.93</td>
    <td align="right">        0.00</td>
    <td align="right">     1150.09</td>
    <td align="right">        0.00</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">    25016.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3654.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    42227.31</td>
    <td align="right">30-DEC-00:00</td>
    <td align="right">     2592.93</td>
    <td align="right">        0.00</td>
    <td align="right">     1150.09</td>
    <td align="right">        0.00</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">    33806.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3690.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    15345.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1440.51</td>
    <td align="right">        0.00</td>
    <td align="right">      638.94</td>
    <td align="right">        0.00</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">     6968.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3639.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    48289.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2592.93</td>
    <td align="right">        0.00</td>
    <td align="right">     1150.09</td>
    <td align="right">        0.00</td>
    <td align="right">      987.41</td>
    <td align="right">        0.00</td>
    <td align="right">    39802.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3758.86</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">       54.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.71</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">       54.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.71</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">HYDROQUEBEC</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">GASMETRO</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">(none)</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::HYDROQUEBEC></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> HYDROQUEBEC</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1006.22</td>
    <td align="right">      853.10</td>
    <td align="right">      762.96</td>
    <td align="right">      540.64</td>
    <td align="right">      405.80</td>
    <td align="right">      258.08</td>
    <td align="right">      225.10</td>
    <td align="right">      232.32</td>
    <td align="right">      304.94</td>
    <td align="right">      481.88</td>
    <td align="right">      643.87</td>
    <td align="right">      906.65</td>
    <td align="right">     6621.53</td>
    <td align="right">     1006.22</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      830.09</td>
    <td align="right">      734.24</td>
    <td align="right">      707.76</td>
    <td align="right">      488.49</td>
    <td align="right">      412.07</td>
    <td align="right">      291.35</td>
    <td align="right">      263.79</td>
    <td align="right">      285.53</td>
    <td align="right">      329.31</td>
    <td align="right">      446.91</td>
    <td align="right">      574.18</td>
    <td align="right">      725.89</td>
    <td align="right">     6089.62</td>
    <td align="right">      830.09</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
    <td align="right">    12711.15</td>
    <td align="right">     1836.31</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
    <td align="right">    12711.15</td>
    <td align="right">     1836.31</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
    <td align="right">    12711.15</td>
    <td align="right">     1836.31</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSENERGYCHARGES ($)</td>
    <td align="right">     1006.22</td>
    <td align="right">      853.10</td>
    <td align="right">      762.96</td>
    <td align="right">      540.64</td>
    <td align="right">      405.80</td>
    <td align="right">      258.08</td>
    <td align="right">      225.10</td>
    <td align="right">      232.32</td>
    <td align="right">      304.94</td>
    <td align="right">      481.88</td>
    <td align="right">      643.87</td>
    <td align="right">      906.65</td>
    <td align="right">     6621.53</td>
    <td align="right">     1006.22</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ELECTRICITYBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">      830.09</td>
    <td align="right">      734.24</td>
    <td align="right">      707.76</td>
    <td align="right">      488.49</td>
    <td align="right">      412.07</td>
    <td align="right">      291.35</td>
    <td align="right">      263.79</td>
    <td align="right">      285.53</td>
    <td align="right">      329.31</td>
    <td align="right">      446.91</td>
    <td align="right">      574.18</td>
    <td align="right">      725.89</td>
    <td align="right">     6089.62</td>
    <td align="right">      830.09</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16414.64</td>
    <td align="right">    13916.75</td>
    <td align="right">    12446.26</td>
    <td align="right">     8819.53</td>
    <td align="right">     6619.95</td>
    <td align="right">     4210.05</td>
    <td align="right">     3672.04</td>
    <td align="right">     3789.81</td>
    <td align="right">     4974.51</td>
    <td align="right">     7860.96</td>
    <td align="right">    10503.62</td>
    <td align="right">    14790.40</td>
    <td align="right">   108018.51</td>
    <td align="right">    16414.64</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       48.29</td>
    <td align="right">       42.71</td>
    <td align="right">       41.17</td>
    <td align="right">       28.42</td>
    <td align="right">       23.97</td>
    <td align="right">       16.95</td>
    <td align="right">       15.35</td>
    <td align="right">       16.61</td>
    <td align="right">       19.16</td>
    <td align="right">       26.00</td>
    <td align="right">       33.40</td>
    <td align="right">       42.23</td>
    <td align="right">      354.25</td>
    <td align="right">       48.29</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    16414.64</td>
    <td align="right">    13916.75</td>
    <td align="right">    12446.26</td>
    <td align="right">     8819.53</td>
    <td align="right">     6619.95</td>
    <td align="right">     4210.05</td>
    <td align="right">     3672.04</td>
    <td align="right">     3789.81</td>
    <td align="right">     4974.51</td>
    <td align="right">     7860.96</td>
    <td align="right">    10503.62</td>
    <td align="right">    14790.40</td>
    <td align="right">   108018.51</td>
    <td align="right">    16414.64</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       48.29</td>
    <td align="right">       42.71</td>
    <td align="right">       41.17</td>
    <td align="right">       28.42</td>
    <td align="right">       23.97</td>
    <td align="right">       16.95</td>
    <td align="right">       15.35</td>
    <td align="right">       16.61</td>
    <td align="right">       19.16</td>
    <td align="right">       26.00</td>
    <td align="right">       33.40</td>
    <td align="right">       42.23</td>
    <td align="right">      354.25</td>
    <td align="right">       48.29</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    16414.64</td>
    <td align="right">    13916.75</td>
    <td align="right">    12446.26</td>
    <td align="right">     8819.53</td>
    <td align="right">     6619.95</td>
    <td align="right">     4210.05</td>
    <td align="right">     3672.04</td>
    <td align="right">     3789.81</td>
    <td align="right">     4974.51</td>
    <td align="right">     7860.96</td>
    <td align="right">    10503.62</td>
    <td align="right">    14790.40</td>
    <td align="right">   108018.51</td>
    <td align="right">    16414.64</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       48.29</td>
    <td align="right">       42.71</td>
    <td align="right">       41.17</td>
    <td align="right">       28.42</td>
    <td align="right">       23.97</td>
    <td align="right">       16.95</td>
    <td align="right">       15.35</td>
    <td align="right">       16.61</td>
    <td align="right">       19.16</td>
    <td align="right">       26.00</td>
    <td align="right">       33.40</td>
    <td align="right">       42.23</td>
    <td align="right">      354.25</td>
    <td align="right">       48.29</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       48.29</td>
    <td align="right">       42.71</td>
    <td align="right">       41.17</td>
    <td align="right">       28.42</td>
    <td align="right">       23.97</td>
    <td align="right">       16.95</td>
    <td align="right">       15.35</td>
    <td align="right">       16.61</td>
    <td align="right">       19.16</td>
    <td align="right">       26.00</td>
    <td align="right">       33.40</td>
    <td align="right">       42.23</td>
    <td align="right">      354.25</td>
    <td align="right">       48.29</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       48.29</td>
    <td align="right">       42.71</td>
    <td align="right">       41.17</td>
    <td align="right">       28.42</td>
    <td align="right">       23.97</td>
    <td align="right">       16.95</td>
    <td align="right">       15.35</td>
    <td align="right">       16.61</td>
    <td align="right">       19.16</td>
    <td align="right">       26.00</td>
    <td align="right">       33.40</td>
    <td align="right">       42.23</td>
    <td align="right">      354.25</td>
    <td align="right">       48.29</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       48.29</td>
    <td align="right">       42.71</td>
    <td align="right">       41.17</td>
    <td align="right">       28.42</td>
    <td align="right">       23.97</td>
    <td align="right">       16.95</td>
    <td align="right">       15.35</td>
    <td align="right">       16.61</td>
    <td align="right">       19.16</td>
    <td align="right">       26.00</td>
    <td align="right">       33.40</td>
    <td align="right">       42.23</td>
    <td align="right">      354.25</td>
    <td align="right">       48.29</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    16414.64</td>
    <td align="right">    13916.75</td>
    <td align="right">    12446.26</td>
    <td align="right">     8819.53</td>
    <td align="right">     6619.95</td>
    <td align="right">     4210.05</td>
    <td align="right">     3672.04</td>
    <td align="right">     3789.81</td>
    <td align="right">     4974.51</td>
    <td align="right">     7860.96</td>
    <td align="right">    10503.62</td>
    <td align="right">    14790.40</td>
    <td align="right">   108018.51</td>
    <td align="right">    16414.64</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       48.29</td>
    <td align="right">       42.71</td>
    <td align="right">       41.17</td>
    <td align="right">       28.42</td>
    <td align="right">       23.97</td>
    <td align="right">       16.95</td>
    <td align="right">       15.35</td>
    <td align="right">       16.61</td>
    <td align="right">       19.16</td>
    <td align="right">       26.00</td>
    <td align="right">       33.40</td>
    <td align="right">       42.23</td>
    <td align="right">      354.25</td>
    <td align="right">       48.29</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    16414.64</td>
    <td align="right">    13916.75</td>
    <td align="right">    12446.26</td>
    <td align="right">     8819.53</td>
    <td align="right">     6619.95</td>
    <td align="right">     4210.05</td>
    <td align="right">     3672.04</td>
    <td align="right">     3789.81</td>
    <td align="right">     4974.51</td>
    <td align="right">     7860.96</td>
    <td align="right">    10503.62</td>
    <td align="right">    14790.40</td>
    <td align="right">   108018.51</td>
    <td align="right">    16414.64</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       48.29</td>
    <td align="right">       42.71</td>
    <td align="right">       41.17</td>
    <td align="right">       28.42</td>
    <td align="right">       23.97</td>
    <td align="right">       16.95</td>
    <td align="right">       15.35</td>
    <td align="right">       16.61</td>
    <td align="right">       19.16</td>
    <td align="right">       26.00</td>
    <td align="right">       33.40</td>
    <td align="right">       42.23</td>
    <td align="right">      354.25</td>
    <td align="right">       48.29</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    16414.64</td>
    <td align="right">    13916.75</td>
    <td align="right">    12446.26</td>
    <td align="right">     8819.53</td>
    <td align="right">     6619.95</td>
    <td align="right">     4210.05</td>
    <td align="right">     3672.04</td>
    <td align="right">     3789.81</td>
    <td align="right">     4974.51</td>
    <td align="right">     7860.96</td>
    <td align="right">    10503.62</td>
    <td align="right">    14790.40</td>
    <td align="right">   108018.51</td>
    <td align="right">    16414.64</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       48.29</td>
    <td align="right">       42.71</td>
    <td align="right">       41.17</td>
    <td align="right">       28.42</td>
    <td align="right">       23.97</td>
    <td align="right">       16.95</td>
    <td align="right">       15.35</td>
    <td align="right">       16.61</td>
    <td align="right">       19.16</td>
    <td align="right">       26.00</td>
    <td align="right">       33.40</td>
    <td align="right">       42.23</td>
    <td align="right">      354.25</td>
    <td align="right">       48.29</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_HYDROQUEBEC_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
ELECTRICITYBLOCKSENERGYCHARGES FROM TotalEnergy<br>
ELECTRICITYBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM ELECTRICITYBLOCKSENERGYCHARGES<br>
DemandCharges SUM ELECTRICITYBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::GASMETRO></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> GASMETRO</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_GASMETRO_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">(none)</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MJ</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_GASMETRO_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_GASMETRO_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSENERGYCHARGES ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">GASBLOCKSDEMANDCHARGES ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_GASMETRO_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_GASMETRO_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_GASMETRO_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_GASMETRO_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_GASMETRO_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
GASBLOCKSENERGYCHARGES FROM TotalEnergy<br>
GASBLOCKSDEMANDCHARGES FROM TotalDemand<br>
EnergyCharges SUM GASBLOCKSENERGYCHARGES<br>
DemandCharges SUM GASBLOCKSDEMANDCHARGES<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:49:16</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">FEMP LIFECYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    12711.15</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    12711.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12711.15</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">     1836.31</td>
    <td align="right">     1587.34</td>
    <td align="right">     1470.72</td>
    <td align="right">     1029.13</td>
    <td align="right">      817.87</td>
    <td align="right">      549.43</td>
    <td align="right">      488.88</td>
    <td align="right">      517.85</td>
    <td align="right">      634.25</td>
    <td align="right">      928.79</td>
    <td align="right">     1218.05</td>
    <td align="right">     1632.54</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">Energy</td>
    <td align="right">Energy Cost</td>
    <td align="right">    12711.15</td>
    <td align="right">   212815.37</td>
    <td align="right">     16.7424</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   212815.37</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">   212815.37</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">   212815.37</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">   212815.37</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">   212815.37</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">    12711.15</td>
    <td align="right">    12141.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">    12711.15</td>
    <td align="right">    11657.98</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">    12711.15</td>
    <td align="right">    11204.43</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">    12711.15</td>
    <td align="right">    10854.37</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">    12711.15</td>
    <td align="right">    10494.36</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">    12711.15</td>
    <td align="right">    10169.54</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">    12711.15</td>
    <td align="right">     9858.87</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">    12711.15</td>
    <td align="right">     9553.66</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">    12711.15</td>
    <td align="right">     9299.75</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">    12711.15</td>
    <td align="right">     9032.67</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">    12711.15</td>
    <td align="right">     8772.34</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">    12711.15</td>
    <td align="right">     8526.64</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">    12711.15</td>
    <td align="right">     8287.81</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">    12711.15</td>
    <td align="right">     8064.07</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">    12711.15</td>
    <td align="right">     7847.14</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">    12711.15</td>
    <td align="right">     7615.41</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">    12711.15</td>
    <td align="right">     7396.68</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">    12711.15</td>
    <td align="right">     7181.24</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">    12711.15</td>
    <td align="right">     6953.96</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">    12711.15</td>
    <td align="right">     6748.60</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">    12711.15</td>
    <td align="right">     6564.34</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">    12711.15</td>
    <td align="right">     6385.09</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">    12711.15</td>
    <td align="right">     6215.21</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">    12711.15</td>
    <td align="right">     6070.46</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">    12711.15</td>
    <td align="right">     5919.75</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   212815.37</td>
  </tr>
</table>
<br><br>
</body>
</html>
