<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> NECB 2011-RetailStripmall-NECB HDD Method-CAN_BC_Kamloops.718870_CWEC.epw created: 2017-07-10 18:23:48 +0000 RUN PERIOD 1 ** Kamloops BC CAN WYEC2-B-25220 WMO#=718870
  2017-07-10
  18:25:35
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:25</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>NECB 2011-RetailStripmall-NECB HDD Method-CAN_BC_Kamloops.718870_CWEC.epw created: 2017-07-10 18:23:48 +0000</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Kamloops BC CAN WYEC2-B-25220 WMO#=718870</b></p>
<p>Simulation Timestamp: <b>2017-07-10
  18:25:35</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1388.21</td>
    <td align="right">      664.11</td>
    <td align="right">      664.11</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1388.21</td>
    <td align="right">      664.11</td>
    <td align="right">      664.11</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     3362.23</td>
    <td align="right">     1608.48</td>
    <td align="right">     1608.48</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     3362.23</td>
    <td align="right">     1608.48</td>
    <td align="right">     1608.48</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      458.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       89.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      532.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       73.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      193.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       38.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.19</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      891.70</td>
    <td align="right">      496.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.19</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      135.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">      322.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       89.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      532.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       73.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      193.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        2.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       38.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.19</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      254.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      136.57</td>
    <td align="right">      237.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      426.59</td>
    <td align="right">      237.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      254.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      136.57</td>
    <td align="right">      237.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      426.59</td>
    <td align="right">      237.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     891.702</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     891.702</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     891.702</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     891.702</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      123.19</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      123.19</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      123.19</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      237.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.7.0-78a111df4a, YMD=2017.07.10 18:25</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Kamloops BC CAN WYEC2-B-25220 WMO#=718870</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       50.70</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -120.5</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      346.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1184.15</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1184.15</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1184.15</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1184.15</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
    <td align="right">      473.66</td>
    <td align="right">      118.41</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1804.64</td>
    <td align="right">        1.00</td>
    <td align="right">      276.30</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
    <td align="right">       20.75</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      348.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1804.64</td>
    <td align="right">        1.00</td>
    <td align="right">      157.89</td>
    <td align="right">        0.00</td>
    <td align="right">       20.70</td>
    <td align="right">       20.70</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       10.37</td>
    <td align="right">       10.37</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       10.35</td>
    <td align="right">       10.35</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       10.35</td>
    <td align="right">       10.35</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       10.35</td>
    <td align="right">       10.35</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       10.35</td>
    <td align="right">       10.35</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       10.35</td>
    <td align="right">       10.35</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.94</td>
    <td align="right">        0.00</td>
    <td align="right">       10.35</td>
    <td align="right">       10.35</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">      174.19</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      902.32</td>
    <td align="right">        1.00</td>
    <td align="right">      197.36</td>
    <td align="right">        0.00</td>
    <td align="right">       10.35</td>
    <td align="right">       10.35</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2090.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10827.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1184.15</td>
    <td align="right">        0.00</td>
    <td align="right">      124.29</td>
    <td align="right">      124.29</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2090.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10827.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1184.15</td>
    <td align="right">        0.00</td>
    <td align="right">      124.29</td>
    <td align="right">      124.29</td>
    <td align="right">     18.0998</td>
    <td align="right">       29.97</td>
    <td align="right">      2.5000</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">01-JUL-14:00</td>
    <td align="right">02-DEC-20:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">07-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   189535.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    36288.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    11583.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     2103.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    86626.21</td>
    <td align="right">   191639.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    36288.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    11583.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">     2103.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      496.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      284.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1686.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      233.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      611.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        7.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       41.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2824.02</td>
    <td align="right">      538.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      237.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      136.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      807.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      111.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      292.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        3.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1351.00</td>
    <td align="right">      257.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      237.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      136.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      807.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      111.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      292.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        3.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1351.00</td>
    <td align="right">      257.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.70</td>
    <td align="right">       13.40</td>
    <td align="right">       18.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.10</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       30.90</td>
    <td align="right">       13.40</td>
    <td align="right">       19.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.10</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.20</td>
    <td align="right">       90.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       78.94</td>
    <td align="right">       58.20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      118.41</td>
    <td align="right">      118.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       78.94</td>
    <td align="right">       71.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CB83C03-8449-442E-88A7-26D9CCEBECDF} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      348.39</td>
    <td align="right">      348.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {848F2906-F874-4C60-8EFE-0ADB099CBF25} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.179</td>
    <td align="right">       0.183</td>
    <td align="right">      348.39</td>
    <td align="right">      348.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       78.94</td>
    <td align="right">       58.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       78.94</td>
    <td align="right">       71.19</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CB83C03-8449-442E-88A7-26D9CCEBECDF} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      348.39</td>
    <td align="right">      348.39</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {848F2906-F874-4C60-8EFE-0ADB099CBF25} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.179</td>
    <td align="right">       0.183</td>
    <td align="right">      348.39</td>
    <td align="right">      348.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.47</td>
    <td align="right">       29.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.47</td>
    <td align="right">       35.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CB83C03-8449-442E-88A7-26D9CCEBECDF} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {848F2906-F874-4C60-8EFE-0ADB099CBF25} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.179</td>
    <td align="right">       0.183</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.47</td>
    <td align="right">       29.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.47</td>
    <td align="right">       35.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CB83C03-8449-442E-88A7-26D9CCEBECDF} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {848F2906-F874-4C60-8EFE-0ADB099CBF25} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.179</td>
    <td align="right">       0.183</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.47</td>
    <td align="right">       29.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.47</td>
    <td align="right">       35.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CB83C03-8449-442E-88A7-26D9CCEBECDF} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {848F2906-F874-4C60-8EFE-0ADB099CBF25} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.179</td>
    <td align="right">       0.183</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.47</td>
    <td align="right">       29.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.47</td>
    <td align="right">       35.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CB83C03-8449-442E-88A7-26D9CCEBECDF} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {848F2906-F874-4C60-8EFE-0ADB099CBF25} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.179</td>
    <td align="right">       0.183</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.47</td>
    <td align="right">       29.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.47</td>
    <td align="right">       35.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CB83C03-8449-442E-88A7-26D9CCEBECDF} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {848F2906-F874-4C60-8EFE-0ADB099CBF25} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.179</td>
    <td align="right">       0.183</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.47</td>
    <td align="right">       29.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.47</td>
    <td align="right">       35.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CB83C03-8449-442E-88A7-26D9CCEBECDF} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {848F2906-F874-4C60-8EFE-0ADB099CBF25} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.179</td>
    <td align="right">       0.183</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.47</td>
    <td align="right">       29.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.47</td>
    <td align="right">       35.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CB83C03-8449-442E-88A7-26D9CCEBECDF} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {848F2906-F874-4C60-8EFE-0ADB099CBF25} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.179</td>
    <td align="right">       0.183</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.47</td>
    <td align="right">       29.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_3</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">       39.47</td>
    <td align="right">       35.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_4</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {2020A93F-5D00-4983-AF3E-ACE7FB8C13BB} TO CONDUCTANCE OF 0.278</td>
    <td align="right">        0.30</td>
    <td align="right">       0.267</td>
    <td align="right">       0.278</td>
    <td align="right">      118.41</td>
    <td align="right">      118.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_FLOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {3CB83C03-8449-442E-88A7-26D9CCEBECDF} TO CONDUCTANCE OF 0.757</td>
    <td align="right">        0.30</td>
    <td align="right">       0.674</td>
    <td align="right">       0.757</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_ROOF</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {848F2906-F874-4C60-8EFE-0ADB099CBF25} TO CONDUCTANCE OF 0.183</td>
    <td align="right">        0.30</td>
    <td align="right">       0.179</td>
    <td align="right">       0.183</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_DOOR_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.441 TSOL=0.279</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_DOOR_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.441 TSOL=0.279</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_4</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_DOOR_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.441 TSOL=0.279</td>
    <td align="right">        3.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_DOOR_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.441 TSOL=0.279</td>
    <td align="right">        3.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_3</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_4</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_DOOR</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.441 TSOL=0.279</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_DOOR</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.441 TSOL=0.279</td>
    <td align="right">        3.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_DOOR</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.441 TSOL=0.279</td>
    <td align="right">        3.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_WINDOW_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_DOOR</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.441 TSOL=0.279</td>
    <td align="right">        3.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_WINDOW_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_DOOR</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.441 TSOL=0.279</td>
    <td align="right">        3.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_WINDOW_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_DOOR</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.441 TSOL=0.279</td>
    <td align="right">        3.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_WINDOW_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_DOOR</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.441 TSOL=0.279</td>
    <td align="right">        3.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_WINDOW_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_DOOR</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.441 TSOL=0.279</td>
    <td align="right">        3.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.88</td>
    <td align="right">        3.88</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_WINDOW_1</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_WINDOW_2</td>
    <td align="right">CUSTOMIZED FENESTRATION: COND=0.220 TVIS=0.220 TSOL=0.232</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.24</td>
    <td align="right">        3.24</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.29</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.29</td>
    <td align="right">       2.201</td>
    <td align="right">       0.600</td>
    <td align="right">       0.210</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_3_DOOR_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {134C3260-F911-4CBC-9C24-D71EC323E6D9} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        3.90</td>
    <td align="right">LGSTORE1_WALL_3</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_3_DOOR_2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {134C3260-F911-4CBC-9C24-D71EC323E6D9} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        3.90</td>
    <td align="right">LGSTORE1_WALL_3</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_3_DOOR_1</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {134C3260-F911-4CBC-9C24-D71EC323E6D9} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        3.88</td>
    <td align="right">LGSTORE2_WALL_3</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_3_DOOR_2</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {134C3260-F911-4CBC-9C24-D71EC323E6D9} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        3.88</td>
    <td align="right">LGSTORE2_WALL_3</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_3_DOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {134C3260-F911-4CBC-9C24-D71EC323E6D9} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        3.90</td>
    <td align="right">SMSTORE1_WALL_3</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_3_DOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {134C3260-F911-4CBC-9C24-D71EC323E6D9} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        3.88</td>
    <td align="right">SMSTORE2_WALL_3</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_3_DOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {134C3260-F911-4CBC-9C24-D71EC323E6D9} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        3.88</td>
    <td align="right">SMSTORE3_WALL_3</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_3_DOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {134C3260-F911-4CBC-9C24-D71EC323E6D9} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        3.88</td>
    <td align="right">SMSTORE4_WALL_3</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_3_DOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {134C3260-F911-4CBC-9C24-D71EC323E6D9} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        3.88</td>
    <td align="right">SMSTORE5_WALL_3</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_3_DOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {134C3260-F911-4CBC-9C24-D71EC323E6D9} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        3.88</td>
    <td align="right">SMSTORE6_WALL_3</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_3_DOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {134C3260-F911-4CBC-9C24-D71EC323E6D9} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        3.88</td>
    <td align="right">SMSTORE7_WALL_3</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_3_DOOR</td>
    <td align="right">CUSTOMIZED OPAQUE CONSTRUCTION {134C3260-F911-4CBC-9C24-D71EC323E6D9} TO CONDUCTANCE OF 2.2</td>
    <td align="right">       1.655</td>
    <td align="right">       2.200</td>
    <td align="right">        3.88</td>
    <td align="right">SMSTORE8_WALL_3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_DOOR_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_DOOR_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1_WINDOW_4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_DOOR_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_DOOR_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1_WINDOW_4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_DOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_DOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_DOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_DOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_DOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_DOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_DOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_DOOR</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     18.0998</td>
    <td align="right">      348.39</td>
    <td align="right">     6305.74</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       88.78</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     18.0998</td>
    <td align="right">      348.39</td>
    <td align="right">     6305.74</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       88.78</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     18.0998</td>
    <td align="right">      174.19</td>
    <td align="right">     3152.87</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       44.39</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     18.0998</td>
    <td align="right">      174.19</td>
    <td align="right">     3152.87</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       44.39</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     18.0998</td>
    <td align="right">      174.19</td>
    <td align="right">     3152.87</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       44.39</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     18.0998</td>
    <td align="right">      174.19</td>
    <td align="right">     3152.87</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       44.39</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     18.0998</td>
    <td align="right">      174.19</td>
    <td align="right">     3152.87</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       44.39</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     18.0998</td>
    <td align="right">      174.19</td>
    <td align="right">     3152.87</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       44.39</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     18.0998</td>
    <td align="right">      174.19</td>
    <td align="right">     3152.87</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       44.39</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">     18.0998</td>
    <td align="right">      174.19</td>
    <td align="right">     3152.87</td>
    <td align="right">General</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">       75.00</td>
    <td align="right">      168.00</td>
    <td align="right">       75.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       44.39</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     18.0998</td>
    <td align="right">     2090.32</td>
    <td align="right">    37834.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      532.66</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 278KBTU/HR 0.85 AFUE</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">    81606.83</td>
    <td align="right">        0.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 71KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22461.19</td>
    <td align="right">    16981.56</td>
    <td align="right">     5479.63</td>
    <td align="right">        0.76</td>
    <td align="right">        3.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 70KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21925.07</td>
    <td align="right">    16542.02</td>
    <td align="right">     5383.06</td>
    <td align="right">        0.75</td>
    <td align="right">        3.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11436.15</td>
    <td align="right">     8660.74</td>
    <td align="right">     2775.40</td>
    <td align="right">        0.76</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 36KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11245.66</td>
    <td align="right">     8503.98</td>
    <td align="right">     2741.68</td>
    <td align="right">        0.76</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 36KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11241.92</td>
    <td align="right">     8500.90</td>
    <td align="right">     2741.02</td>
    <td align="right">        0.76</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 36KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11399.49</td>
    <td align="right">     8630.57</td>
    <td align="right">     2768.92</td>
    <td align="right">        0.76</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 36KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11399.97</td>
    <td align="right">     8630.96</td>
    <td align="right">     2769.00</td>
    <td align="right">        0.76</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 36KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11244.74</td>
    <td align="right">     8503.23</td>
    <td align="right">     2741.52</td>
    <td align="right">        0.76</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 36KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11269.07</td>
    <td align="right">     8523.25</td>
    <td align="right">     2745.83</td>
    <td align="right">        0.76</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11715.02</td>
    <td align="right">     8888.67</td>
    <td align="right">     2826.36</td>
    <td align="right">        0.76</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 71KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     21528.1</td>
    <td align="right">2.81</td>
    <td align="right">9.58</td>
    <td align="right">10.12</td>
    <td align="right">9.67</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 70KBTU/HR 9.7EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     21018.6</td>
    <td align="right">2.81</td>
    <td align="right">9.59</td>
    <td align="right">10.12</td>
    <td align="right">9.68</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 37KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10959.2</td>
    <td align="right">3.16</td>
    <td align="right">10.80</td>
    <td align="right">11.39</td>
    <td align="right">10.76</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 36KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10778.2</td>
    <td align="right">3.17</td>
    <td align="right">10.80</td>
    <td align="right">11.39</td>
    <td align="right">10.77</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 36KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10774.7</td>
    <td align="right">3.17</td>
    <td align="right">10.80</td>
    <td align="right">11.39</td>
    <td align="right">10.77</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 36KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10924.4</td>
    <td align="right">3.16</td>
    <td align="right">10.80</td>
    <td align="right">11.39</td>
    <td align="right">10.76</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 36KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10924.8</td>
    <td align="right">3.16</td>
    <td align="right">10.80</td>
    <td align="right">11.39</td>
    <td align="right">10.76</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 36KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10777.4</td>
    <td align="right">3.17</td>
    <td align="right">10.80</td>
    <td align="right">11.39</td>
    <td align="right">10.77</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 36KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10800.5</td>
    <td align="right">3.17</td>
    <td align="right">10.80</td>
    <td align="right">11.39</td>
    <td align="right">10.77</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 37KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11224.3</td>
    <td align="right">3.16</td>
    <td align="right">10.79</td>
    <td align="right">11.38</td>
    <td align="right">10.75</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 71KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 70KBTU/HR 9.7EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 36KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 36KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 36KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 36KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 36KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 36KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 37KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51806.27</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50875.13</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26028.11</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25703.72</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25697.34</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25965.48</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25966.30</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25702.18</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25743.92</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26449.42</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.20</td>
    <td align="right">     1920.57</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        1.17</td>
    <td align="right">     1865.72</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.61</td>
    <td align="right">      981.69</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.60</td>
    <td align="right">      962.05</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.60</td>
    <td align="right">      961.66</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.61</td>
    <td align="right">      977.91</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.61</td>
    <td align="right">      977.96</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.60</td>
    <td align="right">      961.95</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.60</td>
    <td align="right">      964.46</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.40</td>
    <td align="right">      640.00</td>
    <td align="right">        0.63</td>
    <td align="right">     1010.03</td>
    <td align="right">     1601.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.001249</td>
    <td align="right">      335.98</td>
    <td align="right">   268933.87</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">40.0GAL NATURALGAS WATER HEATER - 40KBTU/HR 0.82 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">    11722.84</td>
    <td align="right">        0.82</td>
    <td align="right">        1.52</td>
    <td align="right">        0.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">    14149.97</td>
    <td align="right">    15564.97</td>
    <td align="right">       44.68</td>
    <td align="right">       1.091</td>
    <td align="right">       1.200</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       33.03</td>
    <td align="right">     0.00728</td>
    <td align="right">       0.412</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">    13745.85</td>
    <td align="right">    15120.44</td>
    <td align="right">       43.40</td>
    <td align="right">       1.059</td>
    <td align="right">       1.165</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       33.03</td>
    <td align="right">     0.00728</td>
    <td align="right">       0.412</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     7232.67</td>
    <td align="right">     7955.93</td>
    <td align="right">       45.67</td>
    <td align="right">       0.557</td>
    <td align="right">       0.613</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       33.03</td>
    <td align="right">     0.00728</td>
    <td align="right">       0.206</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     7087.96</td>
    <td align="right">     7796.75</td>
    <td align="right">       44.76</td>
    <td align="right">       0.546</td>
    <td align="right">       0.601</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       33.03</td>
    <td align="right">     0.00728</td>
    <td align="right">       0.206</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     7085.12</td>
    <td align="right">     7793.63</td>
    <td align="right">       44.74</td>
    <td align="right">       0.546</td>
    <td align="right">       0.601</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       33.03</td>
    <td align="right">     0.00728</td>
    <td align="right">       0.206</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     7204.81</td>
    <td align="right">     7925.30</td>
    <td align="right">       45.50</td>
    <td align="right">       0.555</td>
    <td align="right">       0.611</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       33.03</td>
    <td align="right">     0.00728</td>
    <td align="right">       0.206</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     7205.18</td>
    <td align="right">     7925.69</td>
    <td align="right">       45.50</td>
    <td align="right">       0.555</td>
    <td align="right">       0.611</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       33.03</td>
    <td align="right">     0.00728</td>
    <td align="right">       0.206</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     7087.26</td>
    <td align="right">     7795.99</td>
    <td align="right">       44.75</td>
    <td align="right">       0.546</td>
    <td align="right">       0.601</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       33.03</td>
    <td align="right">     0.00728</td>
    <td align="right">       0.206</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     7105.75</td>
    <td align="right">     7816.32</td>
    <td align="right">       44.87</td>
    <td align="right">       0.548</td>
    <td align="right">       0.602</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       33.03</td>
    <td align="right">     0.00728</td>
    <td align="right">       0.206</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">     7441.51</td>
    <td align="right">     8185.67</td>
    <td align="right">       46.99</td>
    <td align="right">       0.574</td>
    <td align="right">       0.631</td>
    <td align="right">KAMLOOPS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00856</td>
    <td align="right">       33.03</td>
    <td align="right">     0.00728</td>
    <td align="right">       0.206</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">    10977.24</td>
    <td align="right">    14270.42</td>
    <td align="right">       40.96</td>
    <td align="right">       0.397</td>
    <td align="right">       0.516</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00708</td>
    <td align="right">      -20.80</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.412</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     9406.53</td>
    <td align="right">    12228.49</td>
    <td align="right">       35.10</td>
    <td align="right">       0.340</td>
    <td align="right">       0.442</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">     0.00708</td>
    <td align="right">      -20.80</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.412</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     5370.02</td>
    <td align="right">     6981.02</td>
    <td align="right">       40.08</td>
    <td align="right">       0.201</td>
    <td align="right">       0.262</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       14.35</td>
    <td align="right">     0.00483</td>
    <td align="right">      -20.80</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.206</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     5283.42</td>
    <td align="right">     6868.45</td>
    <td align="right">       39.43</td>
    <td align="right">       0.198</td>
    <td align="right">       0.257</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       14.35</td>
    <td align="right">     0.00482</td>
    <td align="right">      -20.80</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.206</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     5276.99</td>
    <td align="right">     6860.09</td>
    <td align="right">       39.38</td>
    <td align="right">       0.198</td>
    <td align="right">       0.257</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       14.35</td>
    <td align="right">     0.00482</td>
    <td align="right">      -20.80</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.206</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     5303.92</td>
    <td align="right">     6895.09</td>
    <td align="right">       39.58</td>
    <td align="right">       0.199</td>
    <td align="right">       0.258</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       14.35</td>
    <td align="right">     0.00483</td>
    <td align="right">      -20.80</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.206</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     5305.08</td>
    <td align="right">     6896.60</td>
    <td align="right">       39.59</td>
    <td align="right">       0.199</td>
    <td align="right">       0.258</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       14.35</td>
    <td align="right">     0.00483</td>
    <td align="right">      -20.80</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.206</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     5287.60</td>
    <td align="right">     6873.88</td>
    <td align="right">       39.46</td>
    <td align="right">       0.198</td>
    <td align="right">       0.258</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       14.35</td>
    <td align="right">     0.00482</td>
    <td align="right">      -20.80</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.206</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     5380.37</td>
    <td align="right">     6994.49</td>
    <td align="right">       40.15</td>
    <td align="right">       0.202</td>
    <td align="right">       0.262</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       14.35</td>
    <td align="right">     0.00484</td>
    <td align="right">      -20.80</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.206</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">     6750.87</td>
    <td align="right">     8776.13</td>
    <td align="right">       50.38</td>
    <td align="right">       0.253</td>
    <td align="right">       0.329</td>
    <td align="right">KAMLOOPS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       22.00</td>
    <td align="right">       18.06</td>
    <td align="right">     0.00601</td>
    <td align="right">      -20.80</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.206</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.17</td>
    <td align="right">        1.17</td>
    <td align="right">        0.44</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.61</td>
    <td align="right">        0.61</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.20</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001184</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">     1604.25</td>
    <td align="right">     2641.75</td>
    <td align="right">      189.75</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1571.75</td>
    <td align="right">     2599.00</td>
    <td align="right">      139.75</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1536.25</td>
    <td align="right">     2397.50</td>
    <td align="right">      151.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1509.75</td>
    <td align="right">     2381.25</td>
    <td align="right">      149.75</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1507.50</td>
    <td align="right">     2380.75</td>
    <td align="right">      149.25</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1533.00</td>
    <td align="right">     2389.50</td>
    <td align="right">      147.50</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1534.25</td>
    <td align="right">     2388.50</td>
    <td align="right">      147.75</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1510.50</td>
    <td align="right">     2381.75</td>
    <td align="right">      149.75</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">     1508.75</td>
    <td align="right">     2393.25</td>
    <td align="right">      156.25</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">     1543.25</td>
    <td align="right">     2471.25</td>
    <td align="right">      232.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1744.75</td>
    <td align="right">     2730.50</td>
    <td align="right">      237.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        6.50</td>
    <td align="right">        2.50</td>
    <td align="right">        6.50</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        9.50</td>
    <td align="right">        1.50</td>
    <td align="right">        9.50</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       14.00</td>
    <td align="right">        1.25</td>
    <td align="right">       14.00</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       14.50</td>
    <td align="right">        1.25</td>
    <td align="right">       14.50</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       14.50</td>
    <td align="right">        1.25</td>
    <td align="right">       14.50</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       14.25</td>
    <td align="right">        1.50</td>
    <td align="right">       14.25</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       14.25</td>
    <td align="right">        1.50</td>
    <td align="right">       14.25</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       14.50</td>
    <td align="right">        1.25</td>
    <td align="right">       14.50</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       14.25</td>
    <td align="right">        1.25</td>
    <td align="right">       14.25</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        7.00</td>
    <td align="right">        1.75</td>
    <td align="right">        7.00</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       14.50</td>
    <td align="right">        4.00</td>
    <td align="right">       14.50</td>
    <td align="right">        3.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        5.79</td>
    <td align="right">       11.62</td>
    <td align="right">     1804.64</td>
    <td align="right">       1.189</td>
    <td align="right">       0.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        5.79</td>
    <td align="right">       11.62</td>
    <td align="right">     1804.64</td>
    <td align="right">       1.186</td>
    <td align="right">       0.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        5.81</td>
    <td align="right">      902.32</td>
    <td align="right">       0.770</td>
    <td align="right">       0.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        5.81</td>
    <td align="right">      902.32</td>
    <td align="right">       0.770</td>
    <td align="right">       0.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        5.81</td>
    <td align="right">      902.32</td>
    <td align="right">       0.770</td>
    <td align="right">       0.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        5.81</td>
    <td align="right">      902.32</td>
    <td align="right">       0.770</td>
    <td align="right">       0.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        5.81</td>
    <td align="right">      902.32</td>
    <td align="right">       0.770</td>
    <td align="right">       0.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        5.81</td>
    <td align="right">      902.32</td>
    <td align="right">       0.770</td>
    <td align="right">       0.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        5.81</td>
    <td align="right">      902.32</td>
    <td align="right">       0.770</td>
    <td align="right">       0.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        5.81</td>
    <td align="right">      902.32</td>
    <td align="right">       0.770</td>
    <td align="right">       0.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">        5.79</td>
    <td align="right">       11.62</td>
    <td align="right">     1804.64</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        5.79</td>
    <td align="right">       11.62</td>
    <td align="right">     1804.64</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        5.81</td>
    <td align="right">      902.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        5.81</td>
    <td align="right">      902.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        5.81</td>
    <td align="right">      902.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        5.81</td>
    <td align="right">      902.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        5.81</td>
    <td align="right">      902.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        5.81</td>
    <td align="right">      902.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        5.81</td>
    <td align="right">      902.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        2.90</td>
    <td align="right">        5.81</td>
    <td align="right">      902.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          40</td>
    <td align="right">          22</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          10</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          10</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          36</td>
    <td align="right">          36</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1173</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         381</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1863</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         150</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         185</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         249</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         249</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      891.70</td>
    <td align="right">     2153.01</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    86626.21</td>
    <td align="right">01-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      606.23</td>
    <td align="right">     2153.01</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38754.18</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">      101.04</td>
    <td align="right">      358.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6459.03</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      532.66</td>
    <td align="right">     1891.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34051.00</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       88.78</td>
    <td align="right">      315.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5675.17</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      532.66</td>
    <td align="right">     1891.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34051.00</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      101.04</td>
    <td align="right">      358.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6459.03</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       88.78</td>
    <td align="right">      315.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5675.17</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       50.52</td>
    <td align="right">      179.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3229.52</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       44.39</td>
    <td align="right">      157.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2837.58</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       50.52</td>
    <td align="right">      179.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3229.52</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       44.39</td>
    <td align="right">      157.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2837.58</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       50.52</td>
    <td align="right">      179.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3229.52</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       44.39</td>
    <td align="right">      157.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2837.58</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       50.52</td>
    <td align="right">      179.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3229.52</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       44.39</td>
    <td align="right">      157.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2837.58</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       50.52</td>
    <td align="right">      179.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3229.52</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       44.39</td>
    <td align="right">      157.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2837.58</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       50.52</td>
    <td align="right">      179.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3229.52</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       44.39</td>
    <td align="right">      157.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2837.58</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       50.52</td>
    <td align="right">      179.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3229.52</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       44.39</td>
    <td align="right">      157.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2837.58</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       50.52</td>
    <td align="right">      179.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3229.52</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       44.39</td>
    <td align="right">      157.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2837.58</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       73.57</td>
    <td align="right">      261.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4703.18</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       12.26</td>
    <td align="right">       43.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      783.86</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">       73.57</td>
    <td align="right">      261.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4703.18</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       12.26</td>
    <td align="right">       43.55</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      783.86</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        6.13</td>
    <td align="right">       21.77</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      391.93</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        6.13</td>
    <td align="right">       21.77</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      391.93</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        6.13</td>
    <td align="right">       21.77</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      391.93</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        6.13</td>
    <td align="right">       21.77</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      391.93</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        6.13</td>
    <td align="right">       21.77</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      391.93</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        6.13</td>
    <td align="right">       21.77</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      391.93</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">        6.13</td>
    <td align="right">       21.77</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      391.93</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">        6.13</td>
    <td align="right">       21.77</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      391.93</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      891.70</td>
    <td align="right">     2153.01</td>
    <td align="right">01-JAN-19:45</td>
    <td align="right">    86626.21</td>
    <td align="right">01-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      891.70</td>
    <td align="right">     2153.01</td>
    <td align="right">01-JAN-19:45</td>
    <td align="right">    86626.21</td>
    <td align="right">01-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      891.70</td>
    <td align="right">     2153.01</td>
    <td align="right">01-JAN-19:45</td>
    <td align="right">    86626.21</td>
    <td align="right">01-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      891.70</td>
    <td align="right">     2153.01</td>
    <td align="right">01-JAN-19:45</td>
    <td align="right">    86626.21</td>
    <td align="right">01-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      891.70</td>
    <td align="right">     2153.01</td>
    <td align="right">01-JAN-19:45</td>
    <td align="right">    86626.21</td>
    <td align="right">01-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      891.70</td>
    <td align="right">     2153.01</td>
    <td align="right">01-JAN-19:45</td>
    <td align="right">    86626.21</td>
    <td align="right">01-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      283.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    47872.03</td>
    <td align="right">01-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      193.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11583.99</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      193.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11583.99</td>
    <td align="right">01-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       89.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    36288.04</td>
    <td align="right">01-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        2.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:45</td>
    <td align="right">      335.98</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        2.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:45</td>
    <td align="right">      335.98</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      496.51</td>
    <td align="right">       20.00</td>
    <td align="right">08-JAN-19:30</td>
    <td align="right">   191639.04</td>
    <td align="right">02-DEC-20:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      173.83</td>
    <td align="right">       20.00</td>
    <td align="right">08-JAN-19:30</td>
    <td align="right">    90611.58</td>
    <td align="right">05-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       38.37</td>
    <td align="right">       20.00</td>
    <td align="right">08-JAN-19:30</td>
    <td align="right">     4814.79</td>
    <td align="right">18-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       38.37</td>
    <td align="right">       20.00</td>
    <td align="right">08-JAN-19:30</td>
    <td align="right">     4814.79</td>
    <td align="right">18-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      322.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   189608.25</td>
    <td align="right">02-DEC-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      458.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">   189608.25</td>
    <td align="right">02-DEC-20:00</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      135.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    90591.58</td>
    <td align="right">05-DEC-08:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      123.19</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      123.19</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      123.19</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      123.19</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      123.19</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      123.19</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      123.19</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-12:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      123.19</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-19:30</td>
    <td align="right">        0.00</td>
    <td align="right">07-JAN-12:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      141.48</td>
    <td align="right">      126.39</td>
    <td align="right">16-AUG-03:00</td>
    <td align="right">    77773.95</td>
    <td align="right">05-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       24.14</td>
    <td align="right">      126.39</td>
    <td align="right">16-AUG-03:00</td>
    <td align="right">     2957.67</td>
    <td align="right">18-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       24.14</td>
    <td align="right">      126.39</td>
    <td align="right">16-AUG-03:00</td>
    <td align="right">     2957.67</td>
    <td align="right">18-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     1538.25</td>
    <td align="right">      126.39</td>
    <td align="right">16-AUG-03:00</td>
    <td align="right">   232246.55</td>
    <td align="right">05-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      665.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">   106097.51</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">      112.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    18685.01</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      171.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:15</td>
    <td align="right">   106097.51</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       32.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">    18685.01</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      494.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    94266.67</td>
    <td align="right">08-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">       79.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15581.72</td>
    <td align="right">08-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      109.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    16508.20</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       25.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">    16508.20</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       84.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    15241.44</td>
    <td align="right">08-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       55.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">     8645.71</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       13.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     8645.71</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       42.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8007.42</td>
    <td align="right">08-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       54.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">     8580.67</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       13.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     8580.67</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       41.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7849.00</td>
    <td align="right">08-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       54.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">     8575.89</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       13.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     8575.89</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       41.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7845.98</td>
    <td align="right">08-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       55.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">     8605.95</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       13.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     8605.95</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       42.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7979.73</td>
    <td align="right">08-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       55.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">     8606.65</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     8606.65</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       42.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7980.13</td>
    <td align="right">08-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       54.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">     8582.04</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       13.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     8582.04</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       41.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7847.84</td>
    <td align="right">08-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       54.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">     8631.04</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       13.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     8631.04</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       41.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7861.08</td>
    <td align="right">08-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       57.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    10676.35</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:15</td>
    <td align="right">    10676.35</td>
    <td align="right">30-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">       37.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8097.53</td>
    <td align="right">08-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      139.28</td>
    <td align="right">      126.39</td>
    <td align="right">16-AUG-03:00</td>
    <td align="right">    77307.04</td>
    <td align="right">05-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       24.14</td>
    <td align="right">      126.39</td>
    <td align="right">16-AUG-03:00</td>
    <td align="right">     2957.67</td>
    <td align="right">18-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       24.14</td>
    <td align="right">      126.39</td>
    <td align="right">16-AUG-03:00</td>
    <td align="right">     2957.67</td>
    <td align="right">18-FEB-12:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      732.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">   151686.60</td>
    <td align="right">02-DEC-20:00</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      117.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    77469.75</td>
    <td align="right">05-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      117.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    77469.75</td>
    <td align="right">05-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">      117.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    77469.75</td>
    <td align="right">05-DEC-08:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      357.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   133456.30</td>
    <td align="right">08-SEP-12:45</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      258.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   151686.60</td>
    <td align="right">02-DEC-20:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      115.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    77002.84</td>
    <td align="right">05-DEC-08:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">      23.188</td>
    <td align="right">       0.003</td>
    <td align="right">       9.461</td>
    <td align="right">     -79.872</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.173</td>
    <td align="right">      88.777</td>
    <td align="right">      12.262</td>
    <td align="right">      35.547</td>
    <td align="right">       0.000</td>
    <td align="right">       0.676</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.602</td>
    <td align="right">       0.000</td>
    <td align="right">     -30.254</td>
    <td align="right">     -56.359</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      18.225</td>
    <td align="right">       0.005</td>
    <td align="right">       7.214</td>
    <td align="right">     -84.354</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.162</td>
    <td align="right">      88.777</td>
    <td align="right">      12.262</td>
    <td align="right">      35.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.550</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.694</td>
    <td align="right">       0.000</td>
    <td align="right">     -24.670</td>
    <td align="right">     -49.950</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       9.230</td>
    <td align="right">       0.001</td>
    <td align="right">       4.409</td>
    <td align="right">     -42.108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.537</td>
    <td align="right">      44.388</td>
    <td align="right">       6.131</td>
    <td align="right">      17.798</td>
    <td align="right">       0.000</td>
    <td align="right">       0.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.471</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.481</td>
    <td align="right">     -25.709</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       8.799</td>
    <td align="right">       0.001</td>
    <td align="right">       4.364</td>
    <td align="right">     -41.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.537</td>
    <td align="right">      44.388</td>
    <td align="right">       6.131</td>
    <td align="right">      17.770</td>
    <td align="right">       0.000</td>
    <td align="right">       0.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.489</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.499</td>
    <td align="right">     -25.657</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       8.751</td>
    <td align="right">       0.001</td>
    <td align="right">       4.354</td>
    <td align="right">     -41.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.537</td>
    <td align="right">      44.388</td>
    <td align="right">       6.131</td>
    <td align="right">      17.770</td>
    <td align="right">       0.000</td>
    <td align="right">       0.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.492</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.501</td>
    <td align="right">     -25.588</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       8.946</td>
    <td align="right">       0.001</td>
    <td align="right">       4.336</td>
    <td align="right">     -42.224</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.536</td>
    <td align="right">      44.388</td>
    <td align="right">       6.131</td>
    <td align="right">      17.762</td>
    <td align="right">       0.000</td>
    <td align="right">       0.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.472</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.487</td>
    <td align="right">     -25.193</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       8.961</td>
    <td align="right">       0.001</td>
    <td align="right">       4.339</td>
    <td align="right">     -42.225</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.536</td>
    <td align="right">      44.388</td>
    <td align="right">       6.131</td>
    <td align="right">      17.761</td>
    <td align="right">       0.000</td>
    <td align="right">       0.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.472</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.487</td>
    <td align="right">     -25.208</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       8.818</td>
    <td align="right">       0.001</td>
    <td align="right">       4.371</td>
    <td align="right">     -41.592</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.537</td>
    <td align="right">      44.388</td>
    <td align="right">       6.131</td>
    <td align="right">      17.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.491</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.501</td>
    <td align="right">     -25.707</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">       9.137</td>
    <td align="right">       0.001</td>
    <td align="right">       4.473</td>
    <td align="right">     -41.253</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.538</td>
    <td align="right">      44.388</td>
    <td align="right">       6.131</td>
    <td align="right">      17.771</td>
    <td align="right">       0.000</td>
    <td align="right">       0.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.482</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.498</td>
    <td align="right">     -26.481</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">      13.268</td>
    <td align="right">       0.001</td>
    <td align="right">       6.780</td>
    <td align="right">     -37.705</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.550</td>
    <td align="right">      44.388</td>
    <td align="right">       6.131</td>
    <td align="right">      17.777</td>
    <td align="right">       0.000</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.411</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.154</td>
    <td align="right">     -31.025</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     117.323</td>
    <td align="right">       0.016</td>
    <td align="right">      54.101</td>
    <td align="right">    -494.579</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      42.642</td>
    <td align="right">     532.660</td>
    <td align="right">      73.572</td>
    <td align="right">     213.201</td>
    <td align="right">       0.000</td>
    <td align="right">       3.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -65.076</td>
    <td align="right">       0.000</td>
    <td align="right">    -160.533</td>
    <td align="right">    -316.879</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">02-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18185.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      315.29</td>
    <td align="right">       43.55</td>
    <td align="right">     2564.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15265.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">02-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17549.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      315.29</td>
    <td align="right">       43.55</td>
    <td align="right">     2587.51</td>
    <td align="right">        0.00</td>
    <td align="right">        3.46</td>
    <td align="right">    14599.91</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">20-AUG-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9450.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.76</td>
    <td align="right">     2837.58</td>
    <td align="right">      391.93</td>
    <td align="right">     3558.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2612.97</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">20-AUG-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9208.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.28</td>
    <td align="right">     2837.58</td>
    <td align="right">      391.93</td>
    <td align="right">     3553.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2375.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">20-AUG-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9201.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.30</td>
    <td align="right">     2837.58</td>
    <td align="right">      391.93</td>
    <td align="right">     3553.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2369.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">20-AUG-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9400.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.88</td>
    <td align="right">     2837.58</td>
    <td align="right">      391.93</td>
    <td align="right">     3551.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2570.51</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">20-AUG-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9404.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.86</td>
    <td align="right">     2837.58</td>
    <td align="right">      391.93</td>
    <td align="right">     3551.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2573.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">20-AUG-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9211.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.24</td>
    <td align="right">     2837.58</td>
    <td align="right">      391.93</td>
    <td align="right">     3553.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2378.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">20-AUG-11:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9258.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.04</td>
    <td align="right">     2837.58</td>
    <td align="right">      391.93</td>
    <td align="right">     3552.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2426.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">17-SEP-10:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9654.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.10</td>
    <td align="right">     1576.44</td>
    <td align="right">      217.74</td>
    <td align="right">     3992.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3946.37</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JUL-09:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -106842.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1891.72</td>
    <td align="right">      261.29</td>
    <td align="right">    15599.47</td>
    <td align="right">        0.00</td>
    <td align="right">       29.38</td>
    <td align="right">    89062.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.56</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">31-JAN-07:03</td>
    <td align="right">    14679.33</td>
    <td align="right">        0.00</td>
    <td align="right">    32806.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      315.29</td>
    <td align="right">       43.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1357.47</td>
    <td align="right">        0.00</td>
    <td align="right">    -1412.40</td>
    <td align="right">   -45074.50</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">31-JAN-07:03</td>
    <td align="right">    12579.06</td>
    <td align="right">        0.00</td>
    <td align="right">    31965.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      315.29</td>
    <td align="right">       43.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1360.89</td>
    <td align="right">        0.00</td>
    <td align="right">    -1145.80</td>
    <td align="right">   -42396.21</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">31-JAN-07:03</td>
    <td align="right">     6591.63</td>
    <td align="right">        0.00</td>
    <td align="right">    16782.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.64</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -686.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -573.71</td>
    <td align="right">   -22293.26</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">31-JAN-07:03</td>
    <td align="right">     6485.64</td>
    <td align="right">        0.00</td>
    <td align="right">    16463.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.64</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -685.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -573.29</td>
    <td align="right">   -21870.17</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">31-JAN-07:03</td>
    <td align="right">     6477.83</td>
    <td align="right">        0.00</td>
    <td align="right">    16458.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.64</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -685.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -573.28</td>
    <td align="right">   -21856.53</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">31-JAN-07:03</td>
    <td align="right">     6510.75</td>
    <td align="right">        0.00</td>
    <td align="right">    16722.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.64</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -685.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -573.56</td>
    <td align="right">   -22153.89</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">31-JAN-07:03</td>
    <td align="right">     6512.18</td>
    <td align="right">        0.00</td>
    <td align="right">    16723.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.64</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -685.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -573.56</td>
    <td align="right">   -22156.14</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">31-JAN-07:03</td>
    <td align="right">     6490.74</td>
    <td align="right">        0.00</td>
    <td align="right">    16462.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.64</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -685.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -573.30</td>
    <td align="right">   -21873.53</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">31-JAN-07:03</td>
    <td align="right">     6604.24</td>
    <td align="right">        0.00</td>
    <td align="right">    16500.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.64</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -685.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -573.40</td>
    <td align="right">   -22025.54</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">31-JAN-07:03</td>
    <td align="right">     8760.44</td>
    <td align="right">        0.00</td>
    <td align="right">    17177.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.64</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -680.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.59</td>
    <td align="right">   -24595.90</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">31-JAN-07:03</td>
    <td align="right">    81691.84</td>
    <td align="right">        0.00</td>
    <td align="right">   198061.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1891.72</td>
    <td align="right">      261.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8197.60</td>
    <td align="right">        0.00</td>
    <td align="right">    -7412.90</td>
    <td align="right">  -266295.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.200</td>
    <td align="right">       10.46</td>
    <td align="right">       11.62</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4124</td>
    <td align="right">       1.200</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4124</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.165</td>
    <td align="right">       10.46</td>
    <td align="right">       11.62</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4124</td>
    <td align="right">       1.165</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4124</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.613</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.613</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.601</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.601</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.601</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.601</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.611</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.611</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.611</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.611</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.601</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.601</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.602</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.602</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.631</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.631</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">        0.33</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.516</td>
    <td align="right">       10.46</td>
    <td align="right">       11.62</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4124</td>
    <td align="right">       0.516</td>
    <td align="right">       0.798</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4124</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.442</td>
    <td align="right">       10.46</td>
    <td align="right">       11.62</td>
    <td align="right">        0.90</td>
    <td align="right">      0.4124</td>
    <td align="right">       0.442</td>
    <td align="right">       0.934</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4124</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.262</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.262</td>
    <td align="right">       0.788</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.257</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.257</td>
    <td align="right">       0.801</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.257</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.257</td>
    <td align="right">       0.802</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.258</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.258</td>
    <td align="right">       0.798</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.258</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.258</td>
    <td align="right">       0.798</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.258</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.258</td>
    <td align="right">       0.801</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.262</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.262</td>
    <td align="right">       0.787</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.329</td>
    <td align="right">        5.23</td>
    <td align="right">        5.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.329</td>
    <td align="right">       0.627</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">        0.63</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.62</td>
    <td align="right">    0.001184</td>
    <td align="right">      348.39</td>
    <td align="right">      0.4124</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4124</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4124</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.62</td>
    <td align="right">    0.001184</td>
    <td align="right">      348.39</td>
    <td align="right">      0.4124</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4124</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4124</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001184</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001184</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001184</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001184</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001184</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001184</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001184</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001184</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2062</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.62</td>
    <td align="right">    0.001184</td>
    <td align="right">      348.39</td>
    <td align="right">      0.4124</td>
    <td align="right">      0.4124</td>
    <td align="right">      0.4124</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.62</td>
    <td align="right">    0.001184</td>
    <td align="right">      348.39</td>
    <td align="right">      0.4124</td>
    <td align="right">      0.4124</td>
    <td align="right">      0.4124</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001184</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2062</td>
    <td align="right">      0.2062</td>
    <td align="right">      0.2062</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001184</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2062</td>
    <td align="right">      0.2062</td>
    <td align="right">      0.2062</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001184</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2062</td>
    <td align="right">      0.2062</td>
    <td align="right">      0.2062</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001184</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2062</td>
    <td align="right">      0.2062</td>
    <td align="right">      0.2062</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001184</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2062</td>
    <td align="right">      0.2062</td>
    <td align="right">      0.2062</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001184</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2062</td>
    <td align="right">      0.2062</td>
    <td align="right">      0.2062</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001184</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2062</td>
    <td align="right">      0.2062</td>
    <td align="right">      0.2062</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        5.81</td>
    <td align="right">    0.001184</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2062</td>
    <td align="right">      0.2062</td>
    <td align="right">      0.2062</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.200</td>
    <td align="right">      1.1996</td>
    <td align="right">      0.2655</td>
    <td align="right">      0.4124</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.165</td>
    <td align="right">      1.1653</td>
    <td align="right">      0.2655</td>
    <td align="right">      0.4124</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.613</td>
    <td align="right">      0.6132</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.601</td>
    <td align="right">      0.6009</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.601</td>
    <td align="right">      0.6007</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.611</td>
    <td align="right">      0.6108</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.611</td>
    <td align="right">      0.6108</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.601</td>
    <td align="right">      0.6008</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.602</td>
    <td align="right">      0.6024</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.631</td>
    <td align="right">      0.6309</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.20</td>
    <td align="right">       1.200</td>
    <td align="right">        1.20</td>
    <td align="right">      0.2655</td>
    <td align="right">      0.4124</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.17</td>
    <td align="right">       1.165</td>
    <td align="right">        1.17</td>
    <td align="right">      0.2655</td>
    <td align="right">      0.4124</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.61</td>
    <td align="right">       0.613</td>
    <td align="right">        0.61</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.60</td>
    <td align="right">       0.601</td>
    <td align="right">        0.60</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.60</td>
    <td align="right">       0.601</td>
    <td align="right">        0.60</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.61</td>
    <td align="right">       0.611</td>
    <td align="right">        0.61</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.61</td>
    <td align="right">       0.611</td>
    <td align="right">        0.61</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.60</td>
    <td align="right">       0.601</td>
    <td align="right">        0.60</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.60</td>
    <td align="right">       0.602</td>
    <td align="right">        0.60</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.63</td>
    <td align="right">       0.631</td>
    <td align="right">        0.63</td>
    <td align="right">      0.1327</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.516</td>
    <td align="right">       0.516</td>
    <td align="right">       0.516</td>
    <td align="right">      0.4124</td>
    <td align="right">       0.798</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.442</td>
    <td align="right">       0.442</td>
    <td align="right">       0.442</td>
    <td align="right">      0.4124</td>
    <td align="right">       0.934</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.262</td>
    <td align="right">       0.262</td>
    <td align="right">       0.262</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.788</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.257</td>
    <td align="right">       0.257</td>
    <td align="right">       0.257</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.801</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.257</td>
    <td align="right">       0.257</td>
    <td align="right">       0.257</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.802</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.258</td>
    <td align="right">       0.258</td>
    <td align="right">       0.258</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.798</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.258</td>
    <td align="right">       0.258</td>
    <td align="right">       0.258</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.798</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.258</td>
    <td align="right">       0.258</td>
    <td align="right">       0.258</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.801</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.262</td>
    <td align="right">       0.262</td>
    <td align="right">       0.262</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.787</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.329</td>
    <td align="right">       0.329</td>
    <td align="right">       0.329</td>
    <td align="right">      0.2062</td>
    <td align="right">       0.627</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.52</td>
    <td align="right">       0.516</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">      0.4124</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.44</td>
    <td align="right">       0.442</td>
    <td align="right">        0.44</td>
    <td align="right">        0.44</td>
    <td align="right">      0.4124</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.26</td>
    <td align="right">       0.262</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.26</td>
    <td align="right">       0.257</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.26</td>
    <td align="right">       0.257</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.26</td>
    <td align="right">       0.258</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.26</td>
    <td align="right">       0.258</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.26</td>
    <td align="right">       0.258</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.26</td>
    <td align="right">       0.262</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.33</td>
    <td align="right">       0.329</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
    <td align="right">      0.2062</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Kamloops BC CAN WYEC2-B-25220 WMO#=718870</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">      348.39</td>
    <td align="right">      348.39</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      348.39</td>
    <td align="right">      348.39</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     2090.32</td>
    <td align="right">     2090.32</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       14.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       18.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      532.66</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      458.14</td>
    <td align="right">   189535.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       89.85</td>
    <td align="right">    36288.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">      193.17</td>
    <td align="right">    11583.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.37</td>
    <td align="right">     2103.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       73.57</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">      891.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">      496.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       73.57</td>
    <td align="right">      891.70</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      496.51</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       73.57</td>
    <td align="right">     1388.21</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      254.82</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       42.98</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       92.41</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       35.20</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      426.59</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      219.17</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       18.36</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      237.53</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       38.37</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        6.47</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       13.92</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">    0.613172</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">    0.600904</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">    0.600663</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">    0.610810</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">    0.610841</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">    0.600845</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">    0.602412</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">    0.630872</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">    0.000213</td>
    <td align="right">      409.91</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">    0.000183</td>
    <td align="right">      351.26</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">    0.000104</td>
    <td align="right">      172.79</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">    0.000103</td>
    <td align="right">      170.02</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">    0.000102</td>
    <td align="right">      169.81</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">    0.000103</td>
    <td align="right">      170.67</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">    0.000103</td>
    <td align="right">      170.71</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">    0.000103</td>
    <td align="right">      170.15</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">    0.000104</td>
    <td align="right">      173.12</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">    0.000131</td>
    <td align="right">      238.98</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.613172</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.600904</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.600663</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.610810</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.610841</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.600845</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.602412</td>
  </tr>
  <tr>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.630872</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">    0.613172</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">    0.600904</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">    0.600663</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">    0.610810</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">    0.610841</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">    0.600845</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">    0.602412</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">    0.630872</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 71KBTU/HR 9.7EER</td>
    <td align="right">        1.20</td>
    <td align="right">    22461.19</td>
    <td align="right">    0.756040</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 70KBTU/HR 9.7EER</td>
    <td align="right">        1.17</td>
    <td align="right">    21925.07</td>
    <td align="right">    0.754479</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 37KBTU/HR 14.0SEER</td>
    <td align="right">    0.613172</td>
    <td align="right">    11436.15</td>
    <td align="right">    0.757313</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 36KBTU/HR 14.0SEER</td>
    <td align="right">    0.600904</td>
    <td align="right">    11245.66</td>
    <td align="right">    0.756201</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 36KBTU/HR 14.0SEER</td>
    <td align="right">    0.600663</td>
    <td align="right">    11241.92</td>
    <td align="right">    0.756179</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 36KBTU/HR 14.0SEER</td>
    <td align="right">    0.610810</td>
    <td align="right">    11399.49</td>
    <td align="right">    0.757102</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 36KBTU/HR 14.0SEER</td>
    <td align="right">    0.610841</td>
    <td align="right">    11399.97</td>
    <td align="right">    0.757104</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 36KBTU/HR 14.0SEER</td>
    <td align="right">    0.600845</td>
    <td align="right">    11244.74</td>
    <td align="right">    0.756196</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 36KBTU/HR 14.0SEER</td>
    <td align="right">    0.602412</td>
    <td align="right">    11269.07</td>
    <td align="right">    0.756340</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 37KBTU/HR 14.0SEER</td>
    <td align="right">    0.630872</td>
    <td align="right">    11715.02</td>
    <td align="right">    0.758741</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">    51806.27</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">    50875.13</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">    26028.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">    25703.72</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">    25697.34</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">    25965.48</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">    25966.30</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">    25702.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">    25743.92</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">    26449.42</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">    0.613172</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">    0.600904</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">    0.600663</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">    0.610810</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">    0.610841</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">    0.600845</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">    0.602412</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">    0.630872</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.001249</td>
    <td align="right">    0.149916</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000015</td>
    <td align="right">    0.001793</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.001249</td>
    <td align="right">      335.98</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 278KBTU/HR 0.85 AFUE</td>
    <td align="right">    83968.45</td>
    <td align="right">    81606.83</td>
    <td align="right">    0.001249</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">    83968.45</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.001249</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000015</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">40.0GAL NATURALGAS WATER HEATER - 40KBTU/HR 0.82 THERM EFF</td>
    <td align="right">    0.000015</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_1</td>
    <td align="right">LGSTORE1_WALL_1_DOOR_1 | LGSTORE1_WALL_1_DOOR_2 | LGSTORE1_WALL_1_WINDOW_1 | LGSTORE1_WALL_1_WINDOW_2 | LGSTORE1_WALL_1_WINDOW_3 | LGSTORE1_WALL_1_WINDOW_4 |</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1_WALL_3</td>
    <td align="right">LGSTORE1_WALL_3_DOOR_1 | LGSTORE1_WALL_3_DOOR_2 |</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_1</td>
    <td align="right">LGSTORE2_WALL_1_DOOR_1 | LGSTORE2_WALL_1_DOOR_2 | LGSTORE2_WALL_1_WINDOW_1 | LGSTORE2_WALL_1_WINDOW_2 | LGSTORE2_WALL_1_WINDOW_3 | LGSTORE2_WALL_1_WINDOW_4 |</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2_WALL_3</td>
    <td align="right">LGSTORE2_WALL_3_DOOR_1 | LGSTORE2_WALL_3_DOOR_2 |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_1</td>
    <td align="right">SMSTORE1_WALL_1_DOOR | SMSTORE1_WALL_1_WINDOW_1 | SMSTORE1_WALL_1_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1_WALL_3</td>
    <td align="right">SMSTORE1_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_1</td>
    <td align="right">SMSTORE2_WALL_1_DOOR | SMSTORE2_WALL_1_WINDOW_1 | SMSTORE2_WALL_1_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2_WALL_3</td>
    <td align="right">SMSTORE2_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_1</td>
    <td align="right">SMSTORE3_WALL_1_DOOR | SMSTORE3_WALL_1_WINDOW_1 | SMSTORE3_WALL_1_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3_WALL_3</td>
    <td align="right">SMSTORE3_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_1</td>
    <td align="right">SMSTORE4_WALL_1_DOOR | SMSTORE4_WALL_1_WINDOW_1 | SMSTORE4_WALL_1_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4_WALL_3</td>
    <td align="right">SMSTORE4_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_1</td>
    <td align="right">SMSTORE5_WALL_1_DOOR | SMSTORE5_WALL_1_WINDOW_1 | SMSTORE5_WALL_1_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5_WALL_3</td>
    <td align="right">SMSTORE5_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_1</td>
    <td align="right">SMSTORE6_WALL_1_DOOR | SMSTORE6_WALL_1_WINDOW_1 | SMSTORE6_WALL_1_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6_WALL_3</td>
    <td align="right">SMSTORE6_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_1</td>
    <td align="right">SMSTORE7_WALL_1_DOOR | SMSTORE7_WALL_1_WINDOW_1 | SMSTORE7_WALL_1_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7_WALL_3</td>
    <td align="right">SMSTORE7_WALL_3_DOOR |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_1</td>
    <td align="right">SMSTORE8_WALL_1_DOOR | SMSTORE8_WALL_1_WINDOW_1 | SMSTORE8_WALL_1_WINDOW_2 |</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8_WALL_3</td>
    <td align="right">SMSTORE8_WALL_3_DOOR |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:25:35</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-2.77</td>
    <td align="right">-0.59</td>
    <td align="right">3.65</td>
    <td align="right">7.66</td>
    <td align="right">15.26</td>
    <td align="right">19.26</td>
    <td align="right">20.37</td>
    <td align="right">18.34</td>
    <td align="right">13.65</td>
    <td align="right">7.81</td>
    <td align="right">2.06</td>
    <td align="right">-1.73</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Kamloops BC CAN WYEC2-B-25220 WMO#=718870</td>
    <td align="right">50.70</td>
    <td align="right">-120.45</td>
    <td align="right">-8.00</td>
    <td align="right">346.00</td>
    <td align="right">97237</td>
    <td align="right">1.1557</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NECB 2011-RetailStripmall-NECB HDD Method-CAN_BC_Kamloops.718870_CWEC.epw created: 2017-07-10 18:23:48 +0000</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10</td>
    <td align="right">108</td>
    <td align="right">48</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
