    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7.62</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">1804.64</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">348.39</td>
    <td align="right">276.30</td>
    <td align="right">247.76</td>
    <td align="right">20.75</td>
    <td align="right">6</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">53.34</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">45.72</td>
    <td align="right">60.96</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">1804.64</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">348.39</td>
    <td align="right">157.89</td>
    <td align="right">129.43</td>
    <td align="right">20.70</td>
    <td align="right">6</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.05</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.24</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">902.32</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">174.19</td>
    <td align="right">78.94</td>
    <td align="right">64.67</td>
    <td align="right">10.37</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">26.67</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">22.86</td>
    <td align="right">30.48</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">902.32</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">174.19</td>
    <td align="right">78.94</td>
    <td align="right">64.71</td>
    <td align="right">10.35</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">34.29</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">30.48</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">902.32</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">174.19</td>
    <td align="right">78.94</td>
    <td align="right">64.71</td>
    <td align="right">10.35</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">41.91</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">38.10</td>
    <td align="right">45.72</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">902.32</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">174.19</td>
    <td align="right">78.94</td>
    <td align="right">64.71</td>
    <td align="right">10.35</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">64.77</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">60.96</td>
    <td align="right">68.58</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">902.32</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">174.19</td>
    <td align="right">78.94</td>
    <td align="right">64.71</td>
    <td align="right">10.35</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">72.39</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">68.58</td>
    <td align="right">76.20</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">902.32</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">174.19</td>
    <td align="right">78.94</td>
    <td align="right">64.71</td>
    <td align="right">10.35</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">80.01</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">76.20</td>
    <td align="right">83.82</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">902.32</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">174.19</td>
    <td align="right">78.94</td>
    <td align="right">64.71</td>
    <td align="right">10.35</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">87.63</td>
    <td align="right">11.43</td>
    <td align="right">2.59</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">83.82</td>
    <td align="right">91.44</td>
    <td align="right">0.00</td>
    <td align="right">22.86</td>
    <td align="right">0.00</td>
    <td align="right">5.18</td>
    <td align="right">5.18</td>
    <td align="right">902.32</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">174.19</td>
    <td align="right">197.36</td>
    <td align="right">183.13</td>
    <td align="right">10.35</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">348.39</td>
    <td align="right">11.6</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">18.100</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">348.39</td>
    <td align="right">11.6</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">18.100</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">18.100</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">18.100</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">18.100</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">18.100</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">18.100</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">18.100</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">18.100</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.600</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">18.100</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.600</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN SPACE FUNCTION RETAIL - SALES PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">348.39</td>
    <td align="right">11.6</td>
    <td align="right">11.6</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">348.39</td>
    <td align="right">11.6</td>
    <td align="right">11.6</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">5.8</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">5.8</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">5.8</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">5.8</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">5.8</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">5.8</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">5.8</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION RETAIL - SALES PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">5.8</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">348.39</td>
    <td align="right">11.6</td>
    <td align="right">6305.741</td>
    <td align="right">18.100</td>
    <td align="right">542.429</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">315.287</td>
    <td align="right">5675.167</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">348.39</td>
    <td align="right">11.6</td>
    <td align="right">6305.741</td>
    <td align="right">18.100</td>
    <td align="right">542.429</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">315.287</td>
    <td align="right">5675.167</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">3152.871</td>
    <td align="right">18.100</td>
    <td align="right">542.429</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">157.644</td>
    <td align="right">2837.584</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">3152.871</td>
    <td align="right">18.100</td>
    <td align="right">542.429</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">157.644</td>
    <td align="right">2837.584</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">3152.871</td>
    <td align="right">18.100</td>
    <td align="right">542.429</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">157.644</td>
    <td align="right">2837.584</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">3152.871</td>
    <td align="right">18.100</td>
    <td align="right">542.429</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">157.644</td>
    <td align="right">2837.584</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">3152.871</td>
    <td align="right">18.100</td>
    <td align="right">542.429</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">157.644</td>
    <td align="right">2837.584</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">3152.871</td>
    <td align="right">18.100</td>
    <td align="right">542.429</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">157.644</td>
    <td align="right">2837.584</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">3152.871</td>
    <td align="right">18.100</td>
    <td align="right">542.429</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">157.644</td>
    <td align="right">2837.584</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION RETAIL - SALES LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">3152.871</td>
    <td align="right">18.100</td>
    <td align="right">542.429</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">157.644</td>
    <td align="right">2837.584</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN SPACE FUNCTION RETAIL - SALES ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">348.39</td>
    <td align="right">11.6</td>
    <td align="right">870.959</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">43.548</td>
    <td align="right">783.863</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">348.39</td>
    <td align="right">11.6</td>
    <td align="right">870.959</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">43.548</td>
    <td align="right">783.863</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">435.479</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">21.774</td>
    <td align="right">391.931</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">435.479</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">21.774</td>
    <td align="right">391.931</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">435.479</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">21.774</td>
    <td align="right">391.931</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">435.479</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">21.774</td>
    <td align="right">391.931</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">435.479</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">21.774</td>
    <td align="right">391.931</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">435.479</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">21.774</td>
    <td align="right">391.931</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION RETAIL - SALES ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">435.479</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">21.774</td>
    <td align="right">391.931</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION RETAIL - SALES ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">435.479</td>
    <td align="right">2.500</td>
    <td align="right">74.921</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">21.774</td>
    <td align="right">391.931</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40.0GAL NATURALGAS WATER HEATER - 40KBTU/HR 0.82 THERM EFF</td>
    <td align="right">0.1514</td>
    <td align="right">11722.8</td>
    <td align="right">1.519</td>
    <td align="right">0.6606</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">LGSTORE1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">348.39</td>
    <td align="right">11.6</td>
    <td align="right">0.158</td>
    <td align="right">4.539E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.315</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">LGSTORE2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">348.39</td>
    <td align="right">11.6</td>
    <td align="right">0.129</td>
    <td align="right">3.689E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.256</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SMSTORE1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">6.426E-002</td>
    <td align="right">3.689E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.256</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SMSTORE2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">6.425E-002</td>
    <td align="right">3.689E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.256</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SMSTORE3 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">6.425E-002</td>
    <td align="right">3.689E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.256</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SMSTORE4 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">6.425E-002</td>
    <td align="right">3.689E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.256</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SMSTORE5 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">6.425E-002</td>
    <td align="right">3.689E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.256</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SMSTORE6 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">6.425E-002</td>
    <td align="right">3.689E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.256</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SMSTORE7 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">6.425E-002</td>
    <td align="right">3.689E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.256</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SMSTORE8 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">174.19</td>
    <td align="right">5.8</td>
    <td align="right">9.386E-002</td>
    <td align="right">5.388E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.374</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13659.45164</td>
    <td align="right">15025.39681</td>
    <td align="right">1.07531</td>
    <td align="right">1.18284</td>
    <td align="right">SMITHERS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">26.76125</td>
    <td align="right">7.74139E-003</td>
    <td align="right">348.38640</td>
    <td align="right">11.62500</td>
    <td align="right">0.41236</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">10115.42689</td>
    <td align="right">13150.05495</td>
    <td align="right">0.37363</td>
    <td align="right">0.48571</td>
    <td align="right">SMITHERS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-27.50000</td>
    <td align="right">3.21475E-004</td>
    <td align="right">348.38640</td>
    <td align="right">11.62500</td>
    <td align="right">0.41236</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">13470.05182</td>
    <td align="right">14817.05700</td>
    <td align="right">1.06040</td>
    <td align="right">1.16644</td>
    <td align="right">SMITHERS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">26.76125</td>
    <td align="right">7.74139E-003</td>
    <td align="right">348.38640</td>
    <td align="right">11.62500</td>
    <td align="right">0.41236</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">8837.03634</td>
    <td align="right">11488.14724</td>
    <td align="right">0.32565</td>
    <td align="right">0.42334</td>
    <td align="right">SMITHERS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-27.50000</td>
    <td align="right">3.21475E-004</td>
    <td align="right">348.38640</td>
    <td align="right">11.62500</td>
    <td align="right">0.41236</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7093.02798</td>
    <td align="right">7802.33078</td>
    <td align="right">0.55838</td>
    <td align="right">0.61422</td>
    <td align="right">SMITHERS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">26.90750</td>
    <td align="right">7.74139E-003</td>
    <td align="right">174.19320</td>
    <td align="right">5.81250</td>
    <td align="right">0.20618</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">5079.02560</td>
    <td align="right">6602.73328</td>
    <td align="right">0.19434</td>
    <td align="right">0.25264</td>
    <td align="right">SMITHERS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">-27.50000</td>
    <td align="right">3.21475E-004</td>
    <td align="right">174.19320</td>
    <td align="right">5.81250</td>
    <td align="right">0.20618</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6951.76563</td>
    <td align="right">7646.94219</td>
    <td align="right">0.54726</td>
    <td align="right">0.60199</td>
    <td align="right">SMITHERS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">26.90750</td>
    <td align="right">7.74139E-003</td>
    <td align="right">174.19320</td>
    <td align="right">5.81250</td>
    <td align="right">0.20618</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4996.50675</td>
    <td align="right">6495.45877</td>
    <td align="right">0.19118</td>
    <td align="right">0.24853</td>
    <td align="right">SMITHERS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">-27.50000</td>
    <td align="right">3.21475E-004</td>
    <td align="right">174.19320</td>
    <td align="right">5.81250</td>
    <td align="right">0.20618</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6949.47147</td>
    <td align="right">7644.41862</td>
    <td align="right">0.54708</td>
    <td align="right">0.60179</td>
    <td align="right">SMITHERS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">26.90750</td>
    <td align="right">7.74139E-003</td>
    <td align="right">174.19320</td>
    <td align="right">5.81250</td>
    <td align="right">0.20618</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4990.64415</td>
    <td align="right">6487.83740</td>
    <td align="right">0.19096</td>
    <td align="right">0.24824</td>
    <td align="right">SMITHERS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">-27.50000</td>
    <td align="right">3.21475E-004</td>
    <td align="right">174.19320</td>
    <td align="right">5.81250</td>
    <td align="right">0.20618</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7071.61447</td>
    <td align="right">7778.77592</td>
    <td align="right">0.55670</td>
    <td align="right">0.61237</td>
    <td align="right">SMITHERS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">26.90750</td>
    <td align="right">7.74139E-003</td>
    <td align="right">174.19320</td>
    <td align="right">5.81250</td>
    <td align="right">0.20618</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">5018.66701</td>
    <td align="right">6524.26711</td>
    <td align="right">0.19203</td>
    <td align="right">0.24963</td>
    <td align="right">SMITHERS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">-27.50000</td>
    <td align="right">3.21475E-004</td>
    <td align="right">174.19320</td>
    <td align="right">5.81250</td>
    <td align="right">0.20618</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7071.94662</td>
    <td align="right">7779.14128</td>
    <td align="right">0.55673</td>
    <td align="right">0.61240</td>
    <td align="right">SMITHERS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">26.90750</td>
    <td align="right">7.74139E-003</td>
    <td align="right">174.19320</td>
    <td align="right">5.81250</td>
    <td align="right">0.20618</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">5019.70848</td>
    <td align="right">6525.62103</td>
    <td align="right">0.19207</td>
    <td align="right">0.24969</td>
    <td align="right">SMITHERS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">-27.50000</td>
    <td align="right">3.21475E-004</td>
    <td align="right">174.19320</td>
    <td align="right">5.81250</td>
    <td align="right">0.20618</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6950.80032</td>
    <td align="right">7645.88035</td>
    <td align="right">0.54719</td>
    <td align="right">0.60191</td>
    <td align="right">SMITHERS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">26.90750</td>
    <td align="right">7.74139E-003</td>
    <td align="right">174.19320</td>
    <td align="right">5.81250</td>
    <td align="right">0.20618</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">5000.15042</td>
    <td align="right">6500.19555</td>
    <td align="right">0.19132</td>
    <td align="right">0.24872</td>
    <td align="right">SMITHERS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">-27.50000</td>
    <td align="right">3.21475E-004</td>
    <td align="right">174.19320</td>
    <td align="right">5.81250</td>
    <td align="right">0.20618</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6959.74309</td>
    <td align="right">7655.71740</td>
    <td align="right">0.54789</td>
    <td align="right">0.60268</td>
    <td align="right">SMITHERS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">26.90750</td>
    <td align="right">7.74139E-003</td>
    <td align="right">174.19320</td>
    <td align="right">5.81250</td>
    <td align="right">0.20618</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">5083.42876</td>
    <td align="right">6608.45738</td>
    <td align="right">0.19451</td>
    <td align="right">0.25287</td>
    <td align="right">SMITHERS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">-27.50000</td>
    <td align="right">3.21475E-004</td>
    <td align="right">174.19320</td>
    <td align="right">5.81250</td>
    <td align="right">0.20618</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7109.21556</td>
    <td align="right">7820.13712</td>
    <td align="right">0.55966</td>
    <td align="right">0.61562</td>
    <td align="right">SMITHERS ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">26.90750</td>
    <td align="right">7.74139E-003</td>
    <td align="right">174.19320</td>
    <td align="right">5.81250</td>
    <td align="right">0.20618</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">6176.53448</td>
    <td align="right">8029.49483</td>
    <td align="right">0.23646</td>
    <td align="right">0.30740</td>
    <td align="right">SMITHERS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">-27.50000</td>
    <td align="right">3.21475E-004</td>
    <td align="right">174.19320</td>
    <td align="right">5.81250</td>
    <td align="right">0.20618</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.18284</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.18284</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.48571</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.48571</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.16644</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.16644</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42334</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42334</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.61422</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.61422</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25264</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25264</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60199</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60199</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24853</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24853</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60179</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60179</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24824</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24824</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.61237</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.61237</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24963</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24963</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.61240</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.61240</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24969</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24969</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60191</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60191</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24872</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24872</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60268</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60268</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25287</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25287</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.61562</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.61562</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30740</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30740</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.18284</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.96407E-004</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">377.61645</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.16644</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.71585E-004</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">329.89103</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.61422</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.86172E-005</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">163.42379</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.60199</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.70150E-005</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">160.77980</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.60179</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.69011E-005</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">160.59199</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.61237</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.74452E-005</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">161.49034</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.61240</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.74655E-005</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">161.52371</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.60191</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.70857E-005</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">160.89652</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.60268</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.87027E-005</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">163.56409</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.61562</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.19927E-004</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">218.63788</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.18284</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.16644</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.61422</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.60199</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.60179</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.61237</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.61240</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.60191</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.60268</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.61562</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.18284</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 67KBTU/HR 9.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.18284</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 67KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">19580.21843</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 67KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">53415.35691</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.18284</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.16644</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 66KBTU/HR 9.7EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.16644</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 66KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">19308.76971</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 66KBTU/HR 9.7EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">52976.82853</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.16644</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.61422</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 35KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.61422</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 35KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10167.57767</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 35KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">27079.18641</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.61422</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.60199</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.60199</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9965.08366</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">26762.55532</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.60199</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.60179</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.60179</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9961.79508</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">26757.39613</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.60179</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.61237</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 35KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.61237</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 35KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10136.88228</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 35KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">27031.00251</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.61237</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.61240</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 35KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.61240</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 35KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10137.35840</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 35KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">27031.75025</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.61240</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.60191</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.60191</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9963.69993</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">26760.40723</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.60191</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.60268</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.60268</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9976.51905</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">26780.74528</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.60268</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.61562</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 35KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.61562</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 35KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10190.73636</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 35KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">27071.57581</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.61562</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.17115E-003</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.14054</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.17115E-003</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">314.96216</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 260KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">78715.79890</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 260KBTU/HR 0.85 AFUE</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">76302.31373</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">PRIMARY BOILER 260KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.17115E-003</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">78715.79890</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">1.00000E-003</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.17115E-003</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.49437E-005</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.79325E-003</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.49437E-005</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">2.73694E-008</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40.0GAL NATURALGAS WATER HEATER - 40KBTU/HR 0.82 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.49437E-005</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 67KBTU/HR 9.7EER</td>
    <td align="right">18660.8</td>
    <td align="right">2.75</td>
    <td align="right">9.37</td>
    <td align="right">9.89</td>
    <td align="right">9.36</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 66KBTU/HR 9.7EER</td>
    <td align="right">18402.1</td>
    <td align="right">2.75</td>
    <td align="right">9.37</td>
    <td align="right">9.89</td>
    <td align="right">9.36</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 35KBTU/HR 14.0SEER</td>
    <td align="right">9690.1</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 34KBTU/HR 14.0SEER</td>
    <td align="right">9497.1</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 34KBTU/HR 14.0SEER</td>
    <td align="right">9494.0</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 35KBTU/HR 14.0SEER</td>
    <td align="right">9660.9</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 35KBTU/HR 14.0SEER</td>
    <td align="right">9661.3</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 34KBTU/HR 14.0SEER</td>
    <td align="right">9495.8</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 34KBTU/HR 14.0SEER</td>
    <td align="right">9508.0</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 35KBTU/HR 14.0SEER</td>
    <td align="right">9712.2</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-LGSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-WEST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.3425601068E-002</td>
    <td align="right">0.2935883541</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1838029299</td>
    <td align="right">0.3066190987</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-LGSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.4123466034E-002</td>
    <td align="right">0.2787158221</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2254464747</td>
    <td align="right">0.6274497639</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-SMSTORE1 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5588568819E-002</td>
    <td align="right">0.2667812448</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1737567162</td>
    <td align="right">0.4117373549</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-SMSTORE2 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5350076249E-002</td>
    <td align="right">0.2620310387</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1931770045</td>
    <td align="right">0.4712041458</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-SMSTORE3 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5360772249E-002</td>
    <td align="right">0.2616729993</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1951255563</td>
    <td align="right">0.4843037716</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-SMSTORE4 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5685992541E-002</td>
    <td align="right">0.2643083481</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.7693740389</td>
    <td align="right">5.7334315914</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-SMSTORE5 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5682889539E-002</td>
    <td align="right">0.2644054849</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5375846747</td>
    <td align="right">3.4940038747</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-SMSTORE6 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5353263660E-002</td>
    <td align="right">0.2622722659</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1931649897</td>
    <td align="right">0.4584450044</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-SMSTORE7 SYS-3 FLR-1 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5128245766E-002</td>
    <td align="right">0.2650584601</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1657386895</td>
    <td align="right">0.3277448054</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-SMSTORE8 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3848555684E-002</td>
    <td align="right">0.2906744790</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4487101701</td>
    <td align="right">1.2538518363</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:37:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.450359E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.622042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.168795E+11</td>
    <td align="right">0.337676E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 31858933.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.408884E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.564758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.152738E+11</td>
    <td align="right">0.291341E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 53108573.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.454445E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.627686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.169908E+11</td>
    <td align="right">0.314906E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.548188E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.435172E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.601066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.161597E+11</td>
    <td align="right">0.261828E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.230852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.454445E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.627686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.166601E+11</td>
    <td align="right">0.226658E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.455388E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439258E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154211E+11</td>
    <td align="right"> 44054580.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.829746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.450359E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.622042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154909E+11</td>
    <td align="right">  5721832.26</td>
    <td align="right">        0.00</td>
    <td align="right">0.142183E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.454445E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.627686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.159068E+11</td>
    <td align="right"> 17045289.39</td>
    <td align="right">        0.00</td>
    <td align="right">0.131600E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.439258E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.161715E+11</td>
    <td align="right">0.145383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.598315E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450359E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.622042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.168176E+11</td>
    <td align="right">0.268518E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.193218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.439258E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164457E+11</td>
    <td align="right">0.318297E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 51973206.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.450359E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.622042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.168249E+11</td>
    <td align="right">0.332940E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 25242114.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.532660E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.735718E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.195042E+12</td>
    <td align="right">0.256437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.511639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.408884E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.564758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.152738E+11</td>
    <td align="right">  5721832.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 25242114.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.454445E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.627686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.169908E+11</td>
    <td align="right">0.337676E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.142183E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:37:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129966E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.371281E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.710657E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.341642E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.696405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.378034E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.220737E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.355867E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114191E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.359500E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172929E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.336772E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.784735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.337263E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134596E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.333916E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.881167E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.323862E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.281500E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.338278E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100365E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.340781E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123147E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.362393E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.568499E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.417959E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.784735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.323862E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129966E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.378034E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:37:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    50649.08</td>
    <td align="right">30-JAN-11:45</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11546.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      348.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    52871.49</td>
    <td align="right">21-FEB-14:00</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11546.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2570.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    64395.54</td>
    <td align="right">19-MAR-14:30</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11546.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14094.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    68227.20</td>
    <td align="right">24-APR-13:00</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11546.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17926.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    69951.22</td>
    <td align="right">29-MAY-12:00</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11546.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19650.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    70589.65</td>
    <td align="right">02-JUN-12:45</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11546.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20288.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    80669.54</td>
    <td align="right">10-JUL-14:15</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11546.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30368.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    77199.64</td>
    <td align="right">07-AUG-14:00</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11546.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26898.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    74762.10</td>
    <td align="right">19-SEP-13:30</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11546.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24461.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    70460.63</td>
    <td align="right">02-OCT-13:45</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11546.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20159.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    53332.01</td>
    <td align="right">05-NOV-13:15</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11546.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3030.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    50615.99</td>
    <td align="right">16-DEC-13:00</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11546.85</td>
    <td align="right">      314.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    50615.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11546.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    80669.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34051.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4703.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11546.85</td>
    <td align="right">      314.96</td>
    <td align="right">        0.00</td>
    <td align="right">    30368.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-07-10
    18:37:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   199313.12</td>
    <td align="right">19-JAN-20:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   197192.98</td>
    <td align="right">        0.00</td>
    <td align="right">     2120.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   129694.04</td>
    <td align="right">28-FEB-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   127575.12</td>
    <td align="right">        0.00</td>
    <td align="right">     2118.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   149459.39</td>
    <td align="right">02-MAR-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   149439.39</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    70182.67</td>
    <td align="right">05-APR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    70162.67</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    69373.53</td>
    <td align="right">23-MAY-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    69353.53</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    51287.80</td>
    <td align="right">20-JUN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49447.57</td>
    <td align="right">        0.00</td>
    <td align="right">     1840.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    47876.63</td>
    <td align="right">31-JUL-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47856.63</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    48905.08</td>
    <td align="right">23-AUG-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47059.69</td>
    <td align="right">        0.00</td>
    <td align="right">     1845.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    58704.25</td>
    <td align="right">15-SEP-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58684.25</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    75890.76</td>
    <td align="right">26-OCT-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75870.76</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   184422.44</td>
    <td align="right">20-NOV-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   184402.44</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   202820.00</td>
    <td align="right">20-DEC-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   200945.57</td>
    <td align="right">        0.00</td>
    <td align="right">     1874.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    47876.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47059.69</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   202820.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   200945.57</td>
    <td align="right">        0.00</td>
    <td align="right">     2120.14</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:37:10</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">FEMP LIFECYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
