  3,                                      !- Outlet Port
  {da07ea6c-3374-403b-8bff-4f49452114af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e467573e-357c-4c1c-a8c5-7645dcb140fb}, !- Handle
  {efe1cebd-0d4c-4eb2-a342-75910f1741ae}, !- Name
  {4a0014f1-1812-431b-8e5d-c48c6eaac08a}, !- Source Object
  12,                                     !- Outlet Port
  {7d5b225a-e6c5-4b21-b829-aa1dd7983816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92fe49a6-5544-456d-a1e0-8a8b8c82ad9c}, !- Handle
  {b19a1816-c9b2-431f-8645-0c7896295a6a}, !- Name
  {7d5b225a-e6c5-4b21-b829-aa1dd7983816}, !- Source Object
  3,                                      !- Outlet Port
  {76d2bfe2-6abc-409e-8e32-1b66d57ed6fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b037be2b-2a15-4e8f-8bf2-1ce1e23bea41}, !- Handle
  {4da238ec-e754-48a5-a035-b4a5a0041106}, !- Name
  {f8a20bd3-f012-49d7-b5bc-56cf8264a6c6}, !- Source Object
  3,                                      !- Outlet Port
  {eb286267-55c2-4b83-921c-dcc59bbcceaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f264c363-970d-44f6-b644-42e19c7134b9}, !- Handle
  {8972dbb2-6057-40ce-829a-b4335dfca087}, !- Name
  {eb286267-55c2-4b83-921c-dcc59bbcceaf}, !- Source Object
  4,                                      !- Outlet Port
  {0e808746-9a23-4daf-99f2-62f0c073ff86}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b4446989-fcd8-47f8-b022-ddb201fc6239}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {03f1d102-9b4d-40f9-83e4-c590a22adcec}, !- Water Inlet Node Name
  {7fe55be1-8a48-40f0-9fdc-f578de4d49c1}; !- Water Outlet Node Name

OS:Node,
  {67bd3e5c-4281-47ea-9670-94012c3dab29}, !- Handle
  Node 616,                               !- Name
  {4c33ce57-0864-4096-b034-8558cdf2f24c}, !- Inlet Port
  {03f1d102-9b4d-40f9-83e4-c590a22adcec}; !- Outlet Port

OS:Connection,
  {4c33ce57-0864-4096-b034-8558cdf2f24c}, !- Handle
  {c9e7fb63-7a6d-41c9-9c08-84475817604a}, !- Name
  {ba07b039-7702-4141-8bbd-3a48b47e5429}, !- Source Object
  45,                                     !- Outlet Port
  {67bd3e5c-4281-47ea-9670-94012c3dab29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a78573c-d44d-40d0-9a74-e97ac526aaa7}, !- Handle
  Node 617,                               !- Name
  {7fe55be1-8a48-40f0-9fdc-f578de4d49c1}, !- Inlet Port
  {2c4b2386-c592-4daa-beae-d6be1fe38f8b}; !- Outlet Port

OS:Connection,
  {03f1d102-9b4d-40f9-83e4-c590a22adcec}, !- Handle
  {2a2baff2-880a-40d6-993b-aca094ddd6f6}, !- Name
  {67bd3e5c-4281-47ea-9670-94012c3dab29}, !- Source Object
  3,                                      !- Outlet Port
  {b4446989-fcd8-47f8-b022-ddb201fc6239}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7fe55be1-8a48-40f0-9fdc-f578de4d49c1}, !- Handle
  {81e466ad-aa7d-47bf-894e-6aedeecb556f}, !- Name
  {b4446989-fcd8-47f8-b022-ddb201fc6239}, !- Source Object
  10,                                     !- Outlet Port
  {1a78573c-d44d-40d0-9a74-e97ac526aaa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c4b2386-c592-4daa-beae-d6be1fe38f8b}, !- Handle
  {f60b80bf-51d5-4312-bc03-da84a76d61ef}, !- Name
  {1a78573c-d44d-40d0-9a74-e97ac526aaa7}, !- Source Object
  3,                                      !- Outlet Port
  {85b347b7-23b2-4527-8659-1cffef429082}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {86054898-ae93-4066-a9d9-8c4e227fa177}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule Name
  {b4446989-fcd8-47f8-b022-ddb201fc6239}; !- Heating Coil Name

OS:AirLoopHVAC,
  {8feb3338-3b03-454e-b9fb-224bec6bd9ff}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {7cb6d426-3938-4911-9835-0730c07f13aa}, !- Availability Schedule
  {84eb373e-0fb8-48e7-b155-9371173981c5}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eae06b2a-d394-4c24-ae09-08ef6bb03e68}, !- Supply Side Inlet Node Name
  {68ab11ac-2da3-4335-b6e6-3ee2dfb53d13}, !- Demand Side Outlet Node Name
  {4587ffb4-b472-45ef-8137-5952618b3692}, !- Demand Side Inlet Node A
  {f803ea6c-6164-47c0-8b3f-692cd5640ea5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bf84a960-fa6f-4733-baa0-baf63e03df4a}, !- Demand Mixer Name
  {f1d551f0-8c75-49a3-a016-d09fa80777ec}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fd73b47f-ec55-4f89-a7c0-adb38cc66200}, !- Handle
  Node 618,                               !- Name
  {eae06b2a-d394-4c24-ae09-08ef6bb03e68}, !- Inlet Port
  {6926e02d-9331-40f9-8fd3-2d88d523c003}; !- Outlet Port

OS:Node,
  {45b8c193-c525-4c38-8400-dca8ea3a99cf}, !- Handle
  Node 619,                               !- Name
  {c8082ce5-c984-45ab-80c7-735e609ccf09}, !- Inlet Port
  {f803ea6c-6164-47c0-8b3f-692cd5640ea5}; !- Outlet Port

OS:Connection,
  {eae06b2a-d394-4c24-ae09-08ef6bb03e68}, !- Handle
  {5452f67c-706b-4367-b788-ce241f079982}, !- Name
  {8feb3338-3b03-454e-b9fb-224bec6bd9ff}, !- Source Object
  8,                                      !- Outlet Port
  {fd73b47f-ec55-4f89-a7c0-adb38cc66200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f803ea6c-6164-47c0-8b3f-692cd5640ea5}, !- Handle
  {a44e0077-2438-4d8b-ac81-61b85b9cb9ad}, !- Name
  {45b8c193-c525-4c38-8400-dca8ea3a99cf}, !- Source Object
  3,                                      !- Outlet Port
  {8feb3338-3b03-454e-b9fb-224bec6bd9ff}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3296d972-1862-47e0-8a0b-742041291adc}, !- Handle
  Node 620,                               !- Name
  {4587ffb4-b472-45ef-8137-5952618b3692}, !- Inlet Port
  {57a965be-5512-45c8-950e-454cd274cdb3}; !- Outlet Port

OS:Node,
  {b6a9cd76-c1a4-4f1b-b173-5e22b1b15f60}, !- Handle
  Node 621,                               !- Name
  {a246d206-bba9-42d2-a667-9d92b0058724}, !- Inlet Port
  {68ab11ac-2da3-4335-b6e6-3ee2dfb53d13}; !- Outlet Port

OS:Node,
  {f164fd95-9e2b-4e9f-8805-7ce663cb3018}, !- Handle
  Node 622,                               !- Name
  {595dd30c-a7e5-4cba-827d-1ff56e1fa787}, !- Inlet Port
  {02da28b8-5403-4978-bf25-dd21c8e7befb}; !- Outlet Port

OS:Connection,
  {4587ffb4-b472-45ef-8137-5952618b3692}, !- Handle
  {a68d4578-183c-405a-83f9-e453f85e0e48}, !- Name
  {8feb3338-3b03-454e-b9fb-224bec6bd9ff}, !- Source Object
  10,                                     !- Outlet Port
  {3296d972-1862-47e0-8a0b-742041291adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68ab11ac-2da3-4335-b6e6-3ee2dfb53d13}, !- Handle
  {a13e101c-54b7-44c7-9b78-edec418d4e98}, !- Name
  {b6a9cd76-c1a4-4f1b-b173-5e22b1b15f60}, !- Source Object
  3,                                      !- Outlet Port
  {8feb3338-3b03-454e-b9fb-224bec6bd9ff}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f1d551f0-8c75-49a3-a016-d09fa80777ec}, !- Handle
  Air Loop HVAC Zone Splitter 44,         !- Name
  {57a965be-5512-45c8-950e-454cd274cdb3}, !- Inlet Node Name
  {712be072-907c-4bfb-8c66-1da1802b29c5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bf84a960-fa6f-4733-baa0-baf63e03df4a}, !- Handle
  Air Loop HVAC Zone Mixer 44,            !- Name
  {a246d206-bba9-42d2-a667-9d92b0058724}, !- Outlet Node Name
  {24cf3de0-79e5-4f19-9eba-b024e0a14416}; !- Inlet Node Name 1

OS:Connection,
  {57a965be-5512-45c8-950e-454cd274cdb3}, !- Handle
  {419664f7-8da1-46cf-acfb-f9ca14d983ab}, !- Name
  {3296d972-1862-47e0-8a0b-742041291adc}, !- Source Object
  3,                                      !- Outlet Port
  {f1d551f0-8c75-49a3-a016-d09fa80777ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a246d206-bba9-42d2-a667-9d92b0058724}, !- Handle
  {6fc25ebc-5af2-4d97-9f43-ff2976a25912}, !- Name
  {bf84a960-fa6f-4733-baa0-baf63e03df4a}, !- Source Object
  2,                                      !- Outlet Port
  {b6a9cd76-c1a4-4f1b-b173-5e22b1b15f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {500242e0-962a-4a71-9260-e747a170720a}, !- Handle
  {8feb3338-3b03-454e-b9fb-224bec6bd9ff}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {0d0160eb-cea3-4799-b41f-b391f5db7c0a}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4fc3cbfa-0948-4d1a-a021-9ac8b5d5c397}, !- Air Inlet Node Name
  {c8082ce5-c984-45ab-80c7-735e609ccf09}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {772470eb-8db4-4087-b6bc-5005e57bf45c}, !- Handle
  Coil Heating Gas 44,                    !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {40d365bb-0ba8-4568-b76e-11f23784086f}, !- Air Inlet Node Name
  {da9608c6-37b2-4878-b80f-b231052bfa52}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {87dfc2bf-661d-48f8-b50a-f6f4594a9c2c}, !- Handle
  Coil Cooling DX Single Speed 44 25kBtu/hr 14.0SEER, !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2db3488e-f80f-4d2a-82eb-910c5b340661}, !- Air Inlet Node Name
  {fc0903fe-95cf-401e-942e-5f474db7d38a}, !- Air Outlet Node Name
  {e423cbab-f12e-46f9-8d42-5c3011be0047}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f356afb-4de6-4fa1-9b81-be794f1dffe2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8c9d2db0-1e68-4f7e-94d4-8f653bf90176}, !- Energy Input Ratio Function of Temperature Curve Name
  {dc59045f-d199-4487-ba28-eb67c2711b08}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4cefb35d-2be9-4e8a-bff1-0b3ffe77ffbf}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e0ac094b-fbe8-4d82-b91e-ace21f54424a}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8440b439-a27b-4811-be50-72b64ee2657e}, !- Handle
  Curve Quadratic 130,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {290fc583-11ea-4bec-a96e-52e6111448cb}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90a05c8c-307c-4040-b99c-97cec929491f}, !- Handle
  Curve Quadratic 131,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5a92b9f6-56b5-4054-950a-2648ae8a793b}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3dd2b563-6aa8-4929-9d00-46837fd6e251}, !- Handle
  Controller Outdoor Air 44,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7cb6d426-3938-4911-9835-0730c07f13aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1b549a1d-bf2c-4984-9ebf-f601739dd3de}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1b549a1d-bf2c-4984-9ebf-f601739dd3de}, !- Handle
  Controller Mechanical Ventilation 44,   !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {499c2449-9293-4b14-aa19-16804ef54464}, !- Handle
  Air Loop HVAC Outdoor Air System 44,    !- Name
  {3dd2b563-6aa8-4929-9d00-46837fd6e251}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f1bf4378-0a4c-412a-a814-93ee65cd5171}, !- Mixed Air Node Name
  {b0a83f08-1a67-484d-97d4-f6a482778fde}, !- Outdoor Air Stream Node Name
  {ee539c6a-e9be-40c7-a974-f4dac188bf5e}, !- Relief Air Stream Node Name
  {6926e02d-9331-40f9-8fd3-2d88d523c003}; !- Return Air Stream Node Name

OS:Node,
  {0fffcd11-624a-4ce7-8188-748a4728ed94}, !- Handle
  Node 623,                               !- Name
  ,                                       !- Inlet Port
  {b0a83f08-1a67-484d-97d4-f6a482778fde}; !- Outlet Port

OS:Connection,
  {b0a83f08-1a67-484d-97d4-f6a482778fde}, !- Handle
  {b51a05c0-8180-4702-bd0e-8d962f589181}, !- Name
  {0fffcd11-624a-4ce7-8188-748a4728ed94}, !- Source Object
  3,                                      !- Outlet Port
  {499c2449-9293-4b14-aa19-16804ef54464}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fd399de0-9fef-4b0c-b350-0d07d16ea8cb}, !- Handle
  Node 624,                               !- Name
  {ee539c6a-e9be-40c7-a974-f4dac188bf5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee539c6a-e9be-40c7-a974-f4dac188bf5e}, !- Handle
  {4252aed2-aba6-4499-bd81-5da8157351cd}, !- Name
  {499c2449-9293-4b14-aa19-16804ef54464}, !- Source Object
  7,                                      !- Outlet Port
  {fd399de0-9fef-4b0c-b350-0d07d16ea8cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8082ce5-c984-45ab-80c7-735e609ccf09}, !- Handle
  {cb391efc-d14f-47b3-86d3-7dcf9bd9a0f7}, !- Name
  {0d0160eb-cea3-4799-b41f-b391f5db7c0a}, !- Source Object
  9,                                      !- Outlet Port
  {45b8c193-c525-4c38-8400-dca8ea3a99cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9465f937-7f0a-4028-b340-e08dfef66f12}, !- Handle
  Node 625,                               !- Name
  {da9608c6-37b2-4878-b80f-b231052bfa52}, !- Inlet Port
  {4fc3cbfa-0948-4d1a-a021-9ac8b5d5c397}; !- Outlet Port

OS:Connection,
  {da9608c6-37b2-4878-b80f-b231052bfa52}, !- Handle
  {c6071897-5b35-4a6d-8ddc-180bbcb536a0}, !- Name
  {772470eb-8db4-4087-b6bc-5005e57bf45c}, !- Source Object
  6,                                      !- Outlet Port
  {9465f937-7f0a-4028-b340-e08dfef66f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fc3cbfa-0948-4d1a-a021-9ac8b5d5c397}, !- Handle
  {54087671-d3ac-4c15-8c58-b6475889f286}, !- Name
  {9465f937-7f0a-4028-b340-e08dfef66f12}, !- Source Object
  3,                                      !- Outlet Port
  {0d0160eb-cea3-4799-b41f-b391f5db7c0a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b7884901-7616-4fd8-8d99-081b07cd7f5a}, !- Handle
  Node 626,                               !- Name
  {fc0903fe-95cf-401e-942e-5f474db7d38a}, !- Inlet Port
  {40d365bb-0ba8-4568-b76e-11f23784086f}; !- Outlet Port

OS:Connection,
  {fc0903fe-95cf-401e-942e-5f474db7d38a}, !- Handle
  {50fd2227-c2d7-4877-9d6c-f2e504ca25c4}, !- Name
  {87dfc2bf-661d-48f8-b50a-f6f4594a9c2c}, !- Source Object
  9,                                      !- Outlet Port
  {b7884901-7616-4fd8-8d99-081b07cd7f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40d365bb-0ba8-4568-b76e-11f23784086f}, !- Handle
  {47db6f35-b4e5-4253-8a52-cb6c1507931a}, !- Name
  {b7884901-7616-4fd8-8d99-081b07cd7f5a}, !- Source Object
  3,                                      !- Outlet Port
  {772470eb-8db4-4087-b6bc-5005e57bf45c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {96830845-d366-4e0f-b927-e8613267753e}, !- Handle
  Node 627,                               !- Name
  {f1bf4378-0a4c-412a-a814-93ee65cd5171}, !- Inlet Port
  {2db3488e-f80f-4d2a-82eb-910c5b340661}; !- Outlet Port

OS:Connection,
  {6926e02d-9331-40f9-8fd3-2d88d523c003}, !- Handle
  {8a4b1d28-75f4-443a-9082-23abe251cba5}, !- Name
  {fd73b47f-ec55-4f89-a7c0-adb38cc66200}, !- Source Object
  3,                                      !- Outlet Port
  {499c2449-9293-4b14-aa19-16804ef54464}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f1bf4378-0a4c-412a-a814-93ee65cd5171}, !- Handle
  {65bee622-f046-447d-8192-32c0f10d05f3}, !- Name
  {499c2449-9293-4b14-aa19-16804ef54464}, !- Source Object
  5,                                      !- Outlet Port
  {96830845-d366-4e0f-b927-e8613267753e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2db3488e-f80f-4d2a-82eb-910c5b340661}, !- Handle
  {960a5d5f-efe4-4966-96a2-210492d73181}, !- Name
  {96830845-d366-4e0f-b927-e8613267753e}, !- Source Object
  3,                                      !- Outlet Port
  {87dfc2bf-661d-48f8-b50a-f6f4594a9c2c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {28e4554b-342f-4553-8aa9-5b5e00ae2523}, !- Handle
  Setpoint Manager Single Zone Reheat 44, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7852b67d-a887-4cad-aa91-9ce674d8f9c5}, !- Control Zone Name
  {45b8c193-c525-4c38-8400-dca8ea3a99cf}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3cea608a-276a-4b84-8387-e21beae5206a}, !- Handle
  Air Terminal Single Duct Uncontrolled 44, !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule Name
  {712be072-907c-4bfb-8c66-1da1802b29c5}, !- Inlet Air Node Name
  {595dd30c-a7e5-4cba-827d-1ff56e1fa787}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9cc490b-4bfb-41d3-81cf-3937abf44e02}, !- Handle
  Node 628,                               !- Name
  {fdfc1dd9-169f-4074-b000-fc9608925913}, !- Inlet Port
  {24cf3de0-79e5-4f19-9eba-b024e0a14416}; !- Outlet Port

OS:Connection,
  {02da28b8-5403-4978-bf25-dd21c8e7befb}, !- Handle
  {732c955e-9564-4029-aac1-cfad5e747473}, !- Name
  {f164fd95-9e2b-4e9f-8805-7ce663cb3018}, !- Source Object
  3,                                      !- Outlet Port
  {dd581f38-7b9f-45a1-846c-6d7bf98ae47f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdfc1dd9-169f-4074-b000-fc9608925913}, !- Handle
  {48fed52d-0439-4af9-96e7-5dc33d243b34}, !- Name
  {7852b67d-a887-4cad-aa91-9ce674d8f9c5}, !- Source Object
  12,                                     !- Outlet Port
  {f9cc490b-4bfb-41d3-81cf-3937abf44e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24cf3de0-79e5-4f19-9eba-b024e0a14416}, !- Handle
  {ed7c8eda-8808-4545-a82f-73de354f1b39}, !- Name
  {f9cc490b-4bfb-41d3-81cf-3937abf44e02}, !- Source Object
  3,                                      !- Outlet Port
  {bf84a960-fa6f-4733-baa0-baf63e03df4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {712be072-907c-4bfb-8c66-1da1802b29c5}, !- Handle
  {9c4c7002-508b-471d-b8ce-6283f97a44a2}, !- Name
  {f1d551f0-8c75-49a3-a016-d09fa80777ec}, !- Source Object
  3,                                      !- Outlet Port
  {3cea608a-276a-4b84-8387-e21beae5206a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {595dd30c-a7e5-4cba-827d-1ff56e1fa787}, !- Handle
  {8f94095d-5e29-40d8-a40c-124b6471aca3}, !- Name
  {3cea608a-276a-4b84-8387-e21beae5206a}, !- Source Object
  4,                                      !- Outlet Port
  {f164fd95-9e2b-4e9f-8805-7ce663cb3018}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fa89ed37-2db3-48cb-bba8-a0faf9f5b13e}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1b8db051-a591-4541-bb45-dbf55dbbcc90}, !- Water Inlet Node Name
  {2682e2ae-71c6-4324-9037-500a9db14ed7}; !- Water Outlet Node Name

OS:Node,
  {bc10abd6-2c92-43ea-a5b0-7b8a1eb5a709}, !- Handle
  Node 629,                               !- Name
  {e6f44faa-e8f9-4a73-9c22-809a44fae308}, !- Inlet Port
  {1b8db051-a591-4541-bb45-dbf55dbbcc90}; !- Outlet Port

OS:Connection,
  {e6f44faa-e8f9-4a73-9c22-809a44fae308}, !- Handle
  {e9adc0aa-7f9a-4b5b-be4d-bdb3e70d0eda}, !- Name
  {ba07b039-7702-4141-8bbd-3a48b47e5429}, !- Source Object
  46,                                     !- Outlet Port
  {bc10abd6-2c92-43ea-a5b0-7b8a1eb5a709}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57619a1b-5112-4eda-9a9e-d2271bebdce6}, !- Handle
  Node 630,                               !- Name
  {2682e2ae-71c6-4324-9037-500a9db14ed7}, !- Inlet Port
  {6cadb17b-68ad-4257-8990-024274285939}; !- Outlet Port

OS:Connection,
  {1b8db051-a591-4541-bb45-dbf55dbbcc90}, !- Handle
  {1756283d-5f3c-474d-bcf6-db313a2215ea}, !- Name
  {bc10abd6-2c92-43ea-a5b0-7b8a1eb5a709}, !- Source Object
  3,                                      !- Outlet Port
  {fa89ed37-2db3-48cb-bba8-a0faf9f5b13e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2682e2ae-71c6-4324-9037-500a9db14ed7}, !- Handle
  {6cfb4c60-24ab-4874-b6f1-6793e2b24e60}, !- Name
  {fa89ed37-2db3-48cb-bba8-a0faf9f5b13e}, !- Source Object
  10,                                     !- Outlet Port
  {57619a1b-5112-4eda-9a9e-d2271bebdce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cadb17b-68ad-4257-8990-024274285939}, !- Handle
  {a5a9ff9b-f686-4734-995f-7fac6343eb17}, !- Name
  {57619a1b-5112-4eda-9a9e-d2271bebdce6}, !- Source Object
  3,                                      !- Outlet Port
  {85b347b7-23b2-4527-8659-1cffef429082}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {822510b0-1600-4545-8b27-a55b0e8fa54a}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule Name
  {fa89ed37-2db3-48cb-bba8-a0faf9f5b13e}; !- Heating Coil Name

OS:AirLoopHVAC,
  {b7e788c7-6ead-460e-aeba-50d467446cd2}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {d31b047c-5fc6-4a9f-a0ed-fbe6f420c8d6}, !- Availability Schedule
  {c05b9281-0348-4076-8c62-749facaff831}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cb0e0583-4c3b-4c82-b40a-09eda7ded23f}, !- Supply Side Inlet Node Name
  {45ec2fb7-d0ca-4e70-ac6d-4bc6cde877fe}, !- Demand Side Outlet Node Name
  {369bcf07-9597-4e9c-95d4-91da83722e56}, !- Demand Side Inlet Node A
  {c12c987b-643e-4847-82fe-46c13d2f3310}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {255fa550-d4c6-46d2-a5fb-de3d1588cf92}, !- Demand Mixer Name
  {b9d12b72-e299-46c5-8890-4e65a38b13d5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c3f45f22-c6d6-49b6-b4a6-1d441f25d428}, !- Handle
  Node 631,                               !- Name
  {cb0e0583-4c3b-4c82-b40a-09eda7ded23f}, !- Inlet Port
  {8fab1e1c-fd8f-41e8-9f02-685e37b89405}; !- Outlet Port

OS:Node,
  {992a29cf-bbb2-41bd-8448-84633e6f6b3e}, !- Handle
  Node 632,                               !- Name
  {5a1fa090-6e15-4903-a9a9-2cdda0aee81e}, !- Inlet Port
  {c12c987b-643e-4847-82fe-46c13d2f3310}; !- Outlet Port

OS:Connection,
  {cb0e0583-4c3b-4c82-b40a-09eda7ded23f}, !- Handle
  {11055fe3-a15e-48ec-b330-573791d8e0d3}, !- Name
  {b7e788c7-6ead-460e-aeba-50d467446cd2}, !- Source Object
  8,                                      !- Outlet Port
  {c3f45f22-c6d6-49b6-b4a6-1d441f25d428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12c987b-643e-4847-82fe-46c13d2f3310}, !- Handle
  {b753d01a-f2c6-43cb-8a09-d99bff3602ed}, !- Name
  {992a29cf-bbb2-41bd-8448-84633e6f6b3e}, !- Source Object
  3,                                      !- Outlet Port
  {b7e788c7-6ead-460e-aeba-50d467446cd2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cd587b82-bc7c-444c-81f7-535c542bbd5e}, !- Handle
  Node 633,                               !- Name
  {369bcf07-9597-4e9c-95d4-91da83722e56}, !- Inlet Port
  {98ca5804-ffc5-43ea-9e65-1722685ad8e5}; !- Outlet Port

OS:Node,
  {a73d9d4c-7df5-4d37-863e-28975f476d6f}, !- Handle
  Node 634,                               !- Name
  {0352d42f-4a24-405e-9de0-a3f540e0dc9b}, !- Inlet Port
  {45ec2fb7-d0ca-4e70-ac6d-4bc6cde877fe}; !- Outlet Port

OS:Node,
  {0ec4a479-ebff-4b74-a3df-e7c9b64894f1}, !- Handle
  Node 635,                               !- Name
  {ed6ff040-0ec7-4a54-b664-d0852abcc4f3}, !- Inlet Port
  {118450e8-7d5b-428a-b60e-fa714b39ce23}; !- Outlet Port

OS:Connection,
  {369bcf07-9597-4e9c-95d4-91da83722e56}, !- Handle
  {5ad8b5b3-12e1-4ecf-a0f6-6e908641b549}, !- Name
  {b7e788c7-6ead-460e-aeba-50d467446cd2}, !- Source Object
  10,                                     !- Outlet Port
  {cd587b82-bc7c-444c-81f7-535c542bbd5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ec2fb7-d0ca-4e70-ac6d-4bc6cde877fe}, !- Handle
  {7311234e-0ba3-415b-a2fd-9406df454a47}, !- Name
  {a73d9d4c-7df5-4d37-863e-28975f476d6f}, !- Source Object
  3,                                      !- Outlet Port
  {b7e788c7-6ead-460e-aeba-50d467446cd2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b9d12b72-e299-46c5-8890-4e65a38b13d5}, !- Handle
  Air Loop HVAC Zone Splitter 45,         !- Name
  {98ca5804-ffc5-43ea-9e65-1722685ad8e5}, !- Inlet Node Name
  {98ea2e11-fd5c-42ee-813a-be1f97d2339a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {255fa550-d4c6-46d2-a5fb-de3d1588cf92}, !- Handle
  Air Loop HVAC Zone Mixer 45,            !- Name
  {0352d42f-4a24-405e-9de0-a3f540e0dc9b}, !- Outlet Node Name
  {6778f951-ea33-4b97-9ec1-1e1a27ba78f6}; !- Inlet Node Name 1

OS:Connection,
  {98ca5804-ffc5-43ea-9e65-1722685ad8e5}, !- Handle
  {736f759c-65ce-4373-92df-58422fc57a19}, !- Name
  {cd587b82-bc7c-444c-81f7-535c542bbd5e}, !- Source Object
  3,                                      !- Outlet Port
  {b9d12b72-e299-46c5-8890-4e65a38b13d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0352d42f-4a24-405e-9de0-a3f540e0dc9b}, !- Handle
  {79aea325-9d34-4d16-9aff-b69eb18ce746}, !- Name
  {255fa550-d4c6-46d2-a5fb-de3d1588cf92}, !- Source Object
  2,                                      !- Outlet Port
  {a73d9d4c-7df5-4d37-863e-28975f476d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4c27ea39-d080-44c6-812b-2fb4b723a308}, !- Handle
  {b7e788c7-6ead-460e-aeba-50d467446cd2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {059d296c-201d-476b-8dfd-48ba4ee16438}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6f423e37-e6be-4f09-953f-d3b5e32d30ab}, !- Air Inlet Node Name
  {5a1fa090-6e15-4903-a9a9-2cdda0aee81e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7bac7a23-b480-462b-807f-835e17fb8686}, !- Handle
  Coil Heating Gas 45,                    !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9561cb02-55cb-4ef7-abfa-15b2261e0b74}, !- Air Inlet Node Name
  {e79c37fa-068c-40a2-8883-d6e0b8f39fce}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {122d2536-1faa-4425-922a-23af34934f2f}, !- Handle
  Coil Cooling DX Single Speed 45 345kBtu/hr 8.21EER, !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.99720029531038,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {128167cb-fe3d-4186-b5be-8653c07cb53a}, !- Air Inlet Node Name
  {8c5f1031-2d28-4b31-bf69-2a2e13a79f6f}, !- Air Outlet Node Name
  {b4d633a3-20e7-48a8-9352-f0e5bdfc2c36}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e13a6633-7c84-409b-83af-ba54f1e0552f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7763414-59d2-4e9d-ab63-6638b12a8419}, !- Energy Input Ratio Function of Temperature Curve Name
  {3184dd7e-3be7-41a6-938f-0eaf195dd312}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2b6ba4ab-9ed8-4784-bc9c-09e83c15de28}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b10871ae-3d29-41d7-b01d-cb9899aeb3e6}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b4a950bc-9026-4e12-ab74-34d0a739c41a}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {646770ee-0edc-4ec4-bcab-aaf721d83a70}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d35b4b94-0ebb-4a55-a00e-7cfaf07273a9}, !- Handle
  Curve Quadratic 134,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {feeb1539-09b8-4c20-94ca-7686586327ad}, !- Handle
  Curve Quadratic 135,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3b80de9b-05f9-4ba4-aeda-b1b1446f143d}, !- Handle
  Controller Outdoor Air 45,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d31b047c-5fc6-4a9f-a0ed-fbe6f420c8d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9c005e72-7877-4269-b30e-91e66071f97a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9c005e72-7877-4269-b30e-91e66071f97a}, !- Handle
  Controller Mechanical Ventilation 45,   !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9fba99ac-0a61-4ecf-84db-0cf663c08cfe}, !- Handle
  Air Loop HVAC Outdoor Air System 45,    !- Name
  {3b80de9b-05f9-4ba4-aeda-b1b1446f143d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3bfe9eb8-2688-4b8a-8117-dd00594658a7}, !- Mixed Air Node Name
  {4990046d-66a7-4506-b7b4-9b3e6d6612c4}, !- Outdoor Air Stream Node Name
  {19943c60-447a-48d7-99fe-24eeab358d23}, !- Relief Air Stream Node Name
  {8fab1e1c-fd8f-41e8-9f02-685e37b89405}; !- Return Air Stream Node Name

OS:Node,
  {a5cacd6b-657f-41a5-9f89-eabc75787714}, !- Handle
  Node 636,                               !- Name
  ,                                       !- Inlet Port
  {4990046d-66a7-4506-b7b4-9b3e6d6612c4}; !- Outlet Port

OS:Connection,
  {4990046d-66a7-4506-b7b4-9b3e6d6612c4}, !- Handle
  {fca2ac3d-1365-4d6f-b42d-8a828e3c7796}, !- Name
  {a5cacd6b-657f-41a5-9f89-eabc75787714}, !- Source Object
  3,                                      !- Outlet Port
  {9fba99ac-0a61-4ecf-84db-0cf663c08cfe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de60eee1-6818-4814-ad40-ed1fcf948f0d}, !- Handle
  Node 637,                               !- Name
  {19943c60-447a-48d7-99fe-24eeab358d23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19943c60-447a-48d7-99fe-24eeab358d23}, !- Handle
  {94ea93a2-b5ea-405e-baa5-37140a4524fd}, !- Name
  {9fba99ac-0a61-4ecf-84db-0cf663c08cfe}, !- Source Object
  7,                                      !- Outlet Port
  {de60eee1-6818-4814-ad40-ed1fcf948f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a1fa090-6e15-4903-a9a9-2cdda0aee81e}, !- Handle
  {11b0ffe3-1395-4d02-ab06-b56bc96edb25}, !- Name
  {059d296c-201d-476b-8dfd-48ba4ee16438}, !- Source Object
  9,                                      !- Outlet Port
  {992a29cf-bbb2-41bd-8448-84633e6f6b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d470698-3711-487c-9103-3dbcd8f0afb3}, !- Handle
  Node 638,                               !- Name
  {e79c37fa-068c-40a2-8883-d6e0b8f39fce}, !- Inlet Port
  {6f423e37-e6be-4f09-953f-d3b5e32d30ab}; !- Outlet Port

OS:Connection,
  {e79c37fa-068c-40a2-8883-d6e0b8f39fce}, !- Handle
  {795a673c-724a-43a0-9d3f-3ad4cd5db13f}, !- Name
  {7bac7a23-b480-462b-807f-835e17fb8686}, !- Source Object
  6,                                      !- Outlet Port
  {4d470698-3711-487c-9103-3dbcd8f0afb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f423e37-e6be-4f09-953f-d3b5e32d30ab}, !- Handle
  {8264d09a-9a93-4276-b1f3-e2c48de7aafa}, !- Name
  {4d470698-3711-487c-9103-3dbcd8f0afb3}, !- Source Object
  3,                                      !- Outlet Port
  {059d296c-201d-476b-8dfd-48ba4ee16438}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1085973b-bdd3-4d41-97db-90df2723a46f}, !- Handle
  Node 639,                               !- Name
  {8c5f1031-2d28-4b31-bf69-2a2e13a79f6f}, !- Inlet Port
  {9561cb02-55cb-4ef7-abfa-15b2261e0b74}; !- Outlet Port

OS:Connection,
  {8c5f1031-2d28-4b31-bf69-2a2e13a79f6f}, !- Handle
  {4f5a47f9-e9fb-491d-9feb-71cfe489af0c}, !- Name
  {122d2536-1faa-4425-922a-23af34934f2f}, !- Source Object
  9,                                      !- Outlet Port
  {1085973b-bdd3-4d41-97db-90df2723a46f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9561cb02-55cb-4ef7-abfa-15b2261e0b74}, !- Handle
  {c2802ceb-9bee-46ab-81fa-4b8d948805f5}, !- Name
  {1085973b-bdd3-4d41-97db-90df2723a46f}, !- Source Object
  3,                                      !- Outlet Port
  {7bac7a23-b480-462b-807f-835e17fb8686}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b3904ecc-dff6-44bf-b702-6d700546c323}, !- Handle
  Node 640,                               !- Name
  {3bfe9eb8-2688-4b8a-8117-dd00594658a7}, !- Inlet Port
  {128167cb-fe3d-4186-b5be-8653c07cb53a}; !- Outlet Port

OS:Connection,
  {8fab1e1c-fd8f-41e8-9f02-685e37b89405}, !- Handle
  {32b360e4-e8ef-447a-9a6d-85be3ef9fdf8}, !- Name
  {c3f45f22-c6d6-49b6-b4a6-1d441f25d428}, !- Source Object
  3,                                      !- Outlet Port
  {9fba99ac-0a61-4ecf-84db-0cf663c08cfe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3bfe9eb8-2688-4b8a-8117-dd00594658a7}, !- Handle
  {78eef1fc-1889-4711-95cf-1edfb56a7aa9}, !- Name
  {9fba99ac-0a61-4ecf-84db-0cf663c08cfe}, !- Source Object
  5,                                      !- Outlet Port
  {b3904ecc-dff6-44bf-b702-6d700546c323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {128167cb-fe3d-4186-b5be-8653c07cb53a}, !- Handle
  {aca38aec-9ea2-4168-9b83-0742e3e9e73c}, !- Name
  {b3904ecc-dff6-44bf-b702-6d700546c323}, !- Source Object
  3,                                      !- Outlet Port
  {122d2536-1faa-4425-922a-23af34934f2f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {94d66057-a22d-439a-8cdd-23daa58fbced}, !- Handle
  Setpoint Manager Single Zone Reheat 45, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f575d75d-b078-43b2-b919-10695732ffbd}, !- Control Zone Name
  {992a29cf-bbb2-41bd-8448-84633e6f6b3e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2c24d30d-9c1a-4836-b563-d4dcb765fad4}, !- Handle
  Air Terminal Single Duct Uncontrolled 45, !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule Name
  {98ea2e11-fd5c-42ee-813a-be1f97d2339a}, !- Inlet Air Node Name
  {ed6ff040-0ec7-4a54-b664-d0852abcc4f3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dfdf57ee-1f5c-4ccc-9c4a-ed79fb34abe7}, !- Handle
  Node 641,                               !- Name
  {c9e78d8e-e7a4-414e-8a39-900541a72629}, !- Inlet Port
  {6778f951-ea33-4b97-9ec1-1e1a27ba78f6}; !- Outlet Port

OS:Connection,
  {118450e8-7d5b-428a-b60e-fa714b39ce23}, !- Handle
  {77c88919-8849-44e5-b20e-753c2b17c4a5}, !- Name
  {0ec4a479-ebff-4b74-a3df-e7c9b64894f1}, !- Source Object
  3,                                      !- Outlet Port
  {946d293d-a5ad-41c6-88c4-0cf17d219448}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9e78d8e-e7a4-414e-8a39-900541a72629}, !- Handle
  {728797a0-8646-49d2-ae53-bc76b06b1a71}, !- Name
  {f575d75d-b078-43b2-b919-10695732ffbd}, !- Source Object
  12,                                     !- Outlet Port
  {dfdf57ee-1f5c-4ccc-9c4a-ed79fb34abe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6778f951-ea33-4b97-9ec1-1e1a27ba78f6}, !- Handle
  {2af7ed96-3e00-4fe1-9db9-d664a351ba75}, !- Name
  {dfdf57ee-1f5c-4ccc-9c4a-ed79fb34abe7}, !- Source Object
  3,                                      !- Outlet Port
  {255fa550-d4c6-46d2-a5fb-de3d1588cf92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98ea2e11-fd5c-42ee-813a-be1f97d2339a}, !- Handle
  {c6075b08-1509-4161-a936-831e6a67d494}, !- Name
  {b9d12b72-e299-46c5-8890-4e65a38b13d5}, !- Source Object
  3,                                      !- Outlet Port
  {2c24d30d-9c1a-4836-b563-d4dcb765fad4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed6ff040-0ec7-4a54-b664-d0852abcc4f3}, !- Handle
  {7d02fb16-8536-4b09-8ab0-40ff29a53ab9}, !- Name
  {2c24d30d-9c1a-4836-b563-d4dcb765fad4}, !- Source Object
  4,                                      !- Outlet Port
  {0ec4a479-ebff-4b74-a3df-e7c9b64894f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e383f904-1bde-47db-b6f3-c814ae30bf33}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5f29a81b-b47c-4241-87cd-b8d83b3b8e8f}, !- Water Inlet Node Name
  {2dc2a122-c494-4c94-9b17-aaccf13fbc7a}; !- Water Outlet Node Name

OS:Node,
  {116edea0-74e8-4ff7-b75f-c2efc15372c3}, !- Handle
  Node 642,                               !- Name
  {3caaa138-a6e4-41c5-a077-178d2691289c}, !- Inlet Port
  {5f29a81b-b47c-4241-87cd-b8d83b3b8e8f}; !- Outlet Port

OS:Connection,
  {3caaa138-a6e4-41c5-a077-178d2691289c}, !- Handle
  {f82fd8d6-7607-4406-9337-2568a5304bca}, !- Name
  {ba07b039-7702-4141-8bbd-3a48b47e5429}, !- Source Object
  47,                                     !- Outlet Port
  {116edea0-74e8-4ff7-b75f-c2efc15372c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4226e0ad-36e8-415d-8df4-7abe6d5c9348}, !- Handle
  Node 643,                               !- Name
  {2dc2a122-c494-4c94-9b17-aaccf13fbc7a}, !- Inlet Port
  {4073df74-51c7-4f51-9c83-b431bf7296b2}; !- Outlet Port

OS:Connection,
  {5f29a81b-b47c-4241-87cd-b8d83b3b8e8f}, !- Handle
  {dac45bcb-137f-425a-bb89-e92047ca8f82}, !- Name
  {116edea0-74e8-4ff7-b75f-c2efc15372c3}, !- Source Object
  3,                                      !- Outlet Port
  {e383f904-1bde-47db-b6f3-c814ae30bf33}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2dc2a122-c494-4c94-9b17-aaccf13fbc7a}, !- Handle
  {bcef0994-a025-4ce8-b9ce-aa6193eb89cc}, !- Name
  {e383f904-1bde-47db-b6f3-c814ae30bf33}, !- Source Object
  10,                                     !- Outlet Port
  {4226e0ad-36e8-415d-8df4-7abe6d5c9348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4073df74-51c7-4f51-9c83-b431bf7296b2}, !- Handle
  {69f1d030-26b1-4690-a9fa-5ed3b3d139fa}, !- Name
  {4226e0ad-36e8-415d-8df4-7abe6d5c9348}, !- Source Object
  3,                                      !- Outlet Port
  {85b347b7-23b2-4527-8659-1cffef429082}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {32b92185-0e66-4845-8bd2-45e5d8896e9f}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule Name
  {e383f904-1bde-47db-b6f3-c814ae30bf33}; !- Heating Coil Name

OS:AirLoopHVAC,
  {5a589dc7-850a-4160-91b6-9fb3b8ac8724}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {da8daa15-8de3-420c-b6da-e225bfd94008}, !- Availability Schedule
  {c286daaa-55bc-4386-a9ab-0be475beda91}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c6992350-550a-49cb-9b9a-7150b0bfb697}, !- Supply Side Inlet Node Name
  {53b0df60-de2b-4ac3-b355-91ce7096d992}, !- Demand Side Outlet Node Name
  {277f48a3-9b08-47ac-9d47-20642e4f7604}, !- Demand Side Inlet Node A
  {0fc1234b-c3ad-44e9-acd2-b6f09f88ed09}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2fbea605-8330-407b-8fd2-0684adf720b2}, !- Demand Mixer Name
  {0ac71578-f658-48c6-8a81-f77474d4ab02}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {91b39862-3edd-4553-abe9-8ef232935a5c}, !- Handle
  Node 644,                               !- Name
  {c6992350-550a-49cb-9b9a-7150b0bfb697}, !- Inlet Port
  {69e70687-33ea-4121-9832-edfb80d9c8fb}; !- Outlet Port

OS:Node,
  {2f56b40b-764e-45a3-850f-f3c02f9c9565}, !- Handle
  Node 645,                               !- Name
  {fe93fd88-e8d6-4da2-98c8-49094dc0ebd2}, !- Inlet Port
  {0fc1234b-c3ad-44e9-acd2-b6f09f88ed09}; !- Outlet Port

OS:Connection,
  {c6992350-550a-49cb-9b9a-7150b0bfb697}, !- Handle
  {4d85d2cf-522c-46f1-bbcf-78c720cf0b85}, !- Name
  {5a589dc7-850a-4160-91b6-9fb3b8ac8724}, !- Source Object
  8,                                      !- Outlet Port
  {91b39862-3edd-4553-abe9-8ef232935a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fc1234b-c3ad-44e9-acd2-b6f09f88ed09}, !- Handle
  {06399374-dbbe-47dc-927a-26d9c95e14ab}, !- Name
  {2f56b40b-764e-45a3-850f-f3c02f9c9565}, !- Source Object
  3,                                      !- Outlet Port
  {5a589dc7-850a-4160-91b6-9fb3b8ac8724}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e23fb662-d91d-4639-b365-4c6dd4e469d3}, !- Handle
  Node 646,                               !- Name
  {277f48a3-9b08-47ac-9d47-20642e4f7604}, !- Inlet Port
  {9ea8cbcb-96cf-4e14-811f-d65eeb614b3e}; !- Outlet Port

OS:Node,
  {1ec0dc0d-d73f-46f9-a4c7-01ef6674bf9b}, !- Handle
  Node 647,                               !- Name
  {8ccb57b2-de2e-4559-a3cd-3e58129a6ad2}, !- Inlet Port
  {53b0df60-de2b-4ac3-b355-91ce7096d992}; !- Outlet Port

OS:Node,
  {eab4731b-66d3-4e86-a5e7-d5df1306ad96}, !- Handle
  Node 648,                               !- Name
  {07d656fa-bfa9-4cdb-a676-ee5197934379}, !- Inlet Port
  {0d144e0b-c93c-4fae-a1cb-7f6c85e38a3f}; !- Outlet Port

OS:Connection,
  {277f48a3-9b08-47ac-9d47-20642e4f7604}, !- Handle
  {b56586f3-b112-4cc1-9883-0e8455164141}, !- Name
  {5a589dc7-850a-4160-91b6-9fb3b8ac8724}, !- Source Object
  10,                                     !- Outlet Port
  {e23fb662-d91d-4639-b365-4c6dd4e469d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53b0df60-de2b-4ac3-b355-91ce7096d992}, !- Handle
  {274ba9e2-ef86-4b75-b254-be3e10df3bf1}, !- Name
  {1ec0dc0d-d73f-46f9-a4c7-01ef6674bf9b}, !- Source Object
  3,                                      !- Outlet Port
  {5a589dc7-850a-4160-91b6-9fb3b8ac8724}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0ac71578-f658-48c6-8a81-f77474d4ab02}, !- Handle
  Air Loop HVAC Zone Splitter 46,         !- Name
  {9ea8cbcb-96cf-4e14-811f-d65eeb614b3e}, !- Inlet Node Name
  {3dfa8d58-3bd9-4855-9be3-6ccc98a7d4ba}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2fbea605-8330-407b-8fd2-0684adf720b2}, !- Handle
  Air Loop HVAC Zone Mixer 46,            !- Name
  {8ccb57b2-de2e-4559-a3cd-3e58129a6ad2}, !- Outlet Node Name
  {f4cd6704-5202-44bb-a338-78d8680762d3}; !- Inlet Node Name 1

OS:Connection,
  {9ea8cbcb-96cf-4e14-811f-d65eeb614b3e}, !- Handle
  {d20cae89-d9b7-4649-a5fb-5d7e9113dae8}, !- Name
  {e23fb662-d91d-4639-b365-4c6dd4e469d3}, !- Source Object
  3,                                      !- Outlet Port
  {0ac71578-f658-48c6-8a81-f77474d4ab02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ccb57b2-de2e-4559-a3cd-3e58129a6ad2}, !- Handle
  {6a90aaf3-d0b3-4d14-9372-c847378790dd}, !- Name
  {2fbea605-8330-407b-8fd2-0684adf720b2}, !- Source Object
  2,                                      !- Outlet Port
  {1ec0dc0d-d73f-46f9-a4c7-01ef6674bf9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a19017be-247c-41d9-bc3a-97ab4bab4956}, !- Handle
  {5a589dc7-850a-4160-91b6-9fb3b8ac8724}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {44491753-8786-41de-8f54-6ba998aa88ea}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a5795592-0d3a-4957-8404-a8e33db05edf}, !- Air Inlet Node Name
  {fe93fd88-e8d6-4da2-98c8-49094dc0ebd2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4d18f3cf-cff2-4887-b463-fd200276b490}, !- Handle
  Coil Heating Gas 46,                    !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0295b546-1042-462f-947e-dfa86c7b669a}, !- Air Inlet Node Name
  {5e91992f-bd0d-4d15-b903-8d347a82b8de}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5c39e278-5a17-4e74-939c-a479c0210f48}, !- Handle
  Coil Cooling DX Single Speed 46 357kBtu/hr 8.21EER, !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.00456224288644,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {48ef8567-e672-4860-8def-5491130bb505}, !- Air Inlet Node Name
  {8d75d37f-6702-463c-a413-049969867eac}, !- Air Outlet Node Name
  {8960122f-658d-4cb4-acea-b7a421c9fefc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {704b3b37-3fd3-4165-af09-23c52ecfd667}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a646132f-5b25-40a2-8624-f2bd9178d777}, !- Energy Input Ratio Function of Temperature Curve Name
  {12677a73-1e6f-48d5-abee-f4fbd652b0dc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {605dcb75-a631-4c68-9acf-8f74f9afb81a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {38821dcd-1fb4-48bd-bb4d-d2663c12ce71}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fdab35eb-5bbe-4710-810c-13089bf46b64}, !- Handle
  Curve Quadratic 136,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d038765c-a5e8-4cdb-9729-731fd5f94cfb}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {beebd8f7-ba6c-4735-b656-9ad9d4120690}, !- Handle
  Curve Quadratic 137,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {26b4360d-8917-4b31-b789-d66b179fb1b9}, !- Handle
  Curve Quadratic 138,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {9d5c6308-5141-4c30-9e85-d13e24b7fd26}, !- Handle
  Controller Outdoor Air 46,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {da8daa15-8de3-420c-b6da-e225bfd94008}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cc4c800f-5858-4be7-bc32-aaead1a61442}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cc4c800f-5858-4be7-bc32-aaead1a61442}, !- Handle
  Controller Mechanical Ventilation 46,   !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e8966564-d675-4409-b53a-e4699c104f1f}, !- Handle
  Air Loop HVAC Outdoor Air System 46,    !- Name
  {9d5c6308-5141-4c30-9e85-d13e24b7fd26}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5dfe1409-dd96-43f8-b7f4-29443af260e0}, !- Mixed Air Node Name
  {bd784096-02d6-4701-889e-356542c4f2fe}, !- Outdoor Air Stream Node Name
  {ffad5282-2402-469b-8f64-0e4df89dc01d}, !- Relief Air Stream Node Name
  {69e70687-33ea-4121-9832-edfb80d9c8fb}; !- Return Air Stream Node Name

OS:Node,
  {79c27f59-ef24-4bf8-ada6-009ec2a39ed1}, !- Handle
  Node 649,                               !- Name
  ,                                       !- Inlet Port
  {bd784096-02d6-4701-889e-356542c4f2fe}; !- Outlet Port

OS:Connection,
  {bd784096-02d6-4701-889e-356542c4f2fe}, !- Handle
  {105f9d99-e3f2-4a3f-ae28-cd596a2cd64a}, !- Name
  {79c27f59-ef24-4bf8-ada6-009ec2a39ed1}, !- Source Object
  3,                                      !- Outlet Port
  {e8966564-d675-4409-b53a-e4699c104f1f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8c13a8f0-2cfa-452d-9df0-3a07e5595d7f}, !- Handle
  Node 650,                               !- Name
  {ffad5282-2402-469b-8f64-0e4df89dc01d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffad5282-2402-469b-8f64-0e4df89dc01d}, !- Handle
  {e4197a04-795b-408d-bf2e-1cb9bd8d52d2}, !- Name
  {e8966564-d675-4409-b53a-e4699c104f1f}, !- Source Object
  7,                                      !- Outlet Port
  {8c13a8f0-2cfa-452d-9df0-3a07e5595d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe93fd88-e8d6-4da2-98c8-49094dc0ebd2}, !- Handle
  {fc29b4a2-4d89-476f-90eb-3241f62b409f}, !- Name
  {44491753-8786-41de-8f54-6ba998aa88ea}, !- Source Object
  9,                                      !- Outlet Port
  {2f56b40b-764e-45a3-850f-f3c02f9c9565}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fd66b64-8688-4faa-bac9-b447bcd229b1}, !- Handle
  Node 651,                               !- Name
  {5e91992f-bd0d-4d15-b903-8d347a82b8de}, !- Inlet Port
  {a5795592-0d3a-4957-8404-a8e33db05edf}; !- Outlet Port

OS:Connection,
  {5e91992f-bd0d-4d15-b903-8d347a82b8de}, !- Handle
  {c967a741-4b6b-44f8-9aae-8ce039606d16}, !- Name
  {4d18f3cf-cff2-4887-b463-fd200276b490}, !- Source Object
  6,                                      !- Outlet Port
  {6fd66b64-8688-4faa-bac9-b447bcd229b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5795592-0d3a-4957-8404-a8e33db05edf}, !- Handle
  {cb43dc83-3fda-4466-9f9c-9996f006237d}, !- Name
  {6fd66b64-8688-4faa-bac9-b447bcd229b1}, !- Source Object
  3,                                      !- Outlet Port
  {44491753-8786-41de-8f54-6ba998aa88ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b4ac24d4-7571-4c3a-ac79-917d4d448f8e}, !- Handle
  Node 652,                               !- Name
  {8d75d37f-6702-463c-a413-049969867eac}, !- Inlet Port
  {0295b546-1042-462f-947e-dfa86c7b669a}; !- Outlet Port

OS:Connection,
  {8d75d37f-6702-463c-a413-049969867eac}, !- Handle
  {dff37970-203e-43fa-bcb9-1af843b90eb6}, !- Name
  {5c39e278-5a17-4e74-939c-a479c0210f48}, !- Source Object
  9,                                      !- Outlet Port
  {b4ac24d4-7571-4c3a-ac79-917d4d448f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0295b546-1042-462f-947e-dfa86c7b669a}, !- Handle
  {7cdaf6b1-7628-4763-a35a-692e1329f72f}, !- Name
  {b4ac24d4-7571-4c3a-ac79-917d4d448f8e}, !- Source Object
  3,                                      !- Outlet Port
  {4d18f3cf-cff2-4887-b463-fd200276b490}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f5f1d17c-a49a-406c-bd87-a3c3004f3c12}, !- Handle
  Node 653,                               !- Name
  {5dfe1409-dd96-43f8-b7f4-29443af260e0}, !- Inlet Port
  {48ef8567-e672-4860-8def-5491130bb505}; !- Outlet Port

OS:Connection,
  {69e70687-33ea-4121-9832-edfb80d9c8fb}, !- Handle
  {3c5f0fbf-dc61-4f68-b172-0ced72e7987f}, !- Name
  {91b39862-3edd-4553-abe9-8ef232935a5c}, !- Source Object
  3,                                      !- Outlet Port
  {e8966564-d675-4409-b53a-e4699c104f1f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5dfe1409-dd96-43f8-b7f4-29443af260e0}, !- Handle
  {762ea50a-bc42-4fb3-978d-a7d7b3fd1237}, !- Name
  {e8966564-d675-4409-b53a-e4699c104f1f}, !- Source Object
  5,                                      !- Outlet Port
  {f5f1d17c-a49a-406c-bd87-a3c3004f3c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48ef8567-e672-4860-8def-5491130bb505}, !- Handle
  {50d6aa0f-e4f4-4b06-91b3-655ba5ca2238}, !- Name
  {f5f1d17c-a49a-406c-bd87-a3c3004f3c12}, !- Source Object
  3,                                      !- Outlet Port
  {5c39e278-5a17-4e74-939c-a479c0210f48}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0072867d-e916-4158-8d58-fa2fdd88a395}, !- Handle
  Setpoint Manager Single Zone Reheat 46, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a08f7219-ba86-4796-b623-d791fa25e076}, !- Control Zone Name
  {2f56b40b-764e-45a3-850f-f3c02f9c9565}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {db6c5606-5356-4ad6-a09d-59a1b0aec2d1}, !- Handle
  Air Terminal Single Duct Uncontrolled 46, !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule Name
  {3dfa8d58-3bd9-4855-9be3-6ccc98a7d4ba}, !- Inlet Air Node Name
  {07d656fa-bfa9-4cdb-a676-ee5197934379}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19e4c77b-81a8-4e39-bddb-d195058a9070}, !- Handle
  Node 654,                               !- Name
  {5be1d796-fec8-4190-8f2a-5cd77184d1be}, !- Inlet Port
  {f4cd6704-5202-44bb-a338-78d8680762d3}; !- Outlet Port

OS:Connection,
  {0d144e0b-c93c-4fae-a1cb-7f6c85e38a3f}, !- Handle
  {38efb1db-cce5-4855-bae3-e1dcdabb7abd}, !- Name
  {eab4731b-66d3-4e86-a5e7-d5df1306ad96}, !- Source Object
  3,                                      !- Outlet Port
  {907b9e78-9a20-413d-91d2-7a1bac5db111}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5be1d796-fec8-4190-8f2a-5cd77184d1be}, !- Handle
  {87b57aa5-5e03-4f52-9f1c-9f31e91ce91e}, !- Name
  {a08f7219-ba86-4796-b623-d791fa25e076}, !- Source Object
  12,                                     !- Outlet Port
  {19e4c77b-81a8-4e39-bddb-d195058a9070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4cd6704-5202-44bb-a338-78d8680762d3}, !- Handle
  {23cfae86-56c7-4af5-9b84-f65dc32d7f2d}, !- Name
  {19e4c77b-81a8-4e39-bddb-d195058a9070}, !- Source Object
  3,                                      !- Outlet Port
  {2fbea605-8330-407b-8fd2-0684adf720b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3dfa8d58-3bd9-4855-9be3-6ccc98a7d4ba}, !- Handle
  {bfc7871b-de8d-4ba9-951f-639f5ce98e88}, !- Name
  {0ac71578-f658-48c6-8a81-f77474d4ab02}, !- Source Object
  3,                                      !- Outlet Port
  {db6c5606-5356-4ad6-a09d-59a1b0aec2d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07d656fa-bfa9-4cdb-a676-ee5197934379}, !- Handle
  {05aee765-c235-4418-bdd9-d0881f3d700c}, !- Name
  {db6c5606-5356-4ad6-a09d-59a1b0aec2d1}, !- Source Object
  4,                                      !- Outlet Port
  {eab4731b-66d3-4e86-a5e7-d5df1306ad96}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c0423b5e-c42b-468a-91ab-b02c6940889a}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7c7ad13b-8a08-4c69-a3bf-3a86a753f452}, !- Water Inlet Node Name
  {94f27d44-cc3d-4355-bc73-83deb1e2a790}; !- Water Outlet Node Name

OS:Node,
  {249d472b-eedf-4837-8a6a-3955013a4cda}, !- Handle
  Node 655,                               !- Name
  {85d33ebe-afdf-4194-a228-b17ba62dbfa5}, !- Inlet Port
  {7c7ad13b-8a08-4c69-a3bf-3a86a753f452}; !- Outlet Port

OS:Connection,
  {85d33ebe-afdf-4194-a228-b17ba62dbfa5}, !- Handle
  {47bf981b-b8fe-47d6-ac5e-d5b2e81ae08f}, !- Name
  {ba07b039-7702-4141-8bbd-3a48b47e5429}, !- Source Object
  48,                                     !- Outlet Port
  {249d472b-eedf-4837-8a6a-3955013a4cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67a0fc54-899a-4c64-9738-9b1c06a9970b}, !- Handle
  Node 656,                               !- Name
  {94f27d44-cc3d-4355-bc73-83deb1e2a790}, !- Inlet Port
  {c56579f0-e3a7-4d97-bc35-c1de1ab00f2a}; !- Outlet Port

OS:Connection,
  {7c7ad13b-8a08-4c69-a3bf-3a86a753f452}, !- Handle
  {bd2caf2d-4017-4997-94f3-45c63977f64d}, !- Name
  {249d472b-eedf-4837-8a6a-3955013a4cda}, !- Source Object
  3,                                      !- Outlet Port
  {c0423b5e-c42b-468a-91ab-b02c6940889a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {94f27d44-cc3d-4355-bc73-83deb1e2a790}, !- Handle
  {dc897763-8619-4bee-a6ac-c6ad67741930}, !- Name
  {c0423b5e-c42b-468a-91ab-b02c6940889a}, !- Source Object
  10,                                     !- Outlet Port
  {67a0fc54-899a-4c64-9738-9b1c06a9970b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56579f0-e3a7-4d97-bc35-c1de1ab00f2a}, !- Handle
  {ea8868f0-1e34-4794-9706-e88293e21786}, !- Name
  {67a0fc54-899a-4c64-9738-9b1c06a9970b}, !- Source Object
  3,                                      !- Outlet Port
  {85b347b7-23b2-4527-8659-1cffef429082}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e8418346-d404-4fe5-81f9-99d25615c0d7}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule Name
  {c0423b5e-c42b-468a-91ab-b02c6940889a}; !- Heating Coil Name

OS:PlantLoop,
  {db110bdb-9dac-48ee-a3df-cc401d34bc0c}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7cf9cf1d-6537-48d1-862c-bebbcab41e67}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {840f7c11-31a1-48b5-9a94-3f9a86c4ad5b}, !- Plant Side Inlet Node Name
  {d6878833-c8d2-463e-ba1c-8e63968d8f13}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {73c4902d-4e9e-4a0f-b033-1e1080dec914}, !- Demand Side Inlet Node Name
  {9cfec205-586e-4352-9bc8-ad2a37087e4e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Demand Mixer Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Demand Splitter Name
  {735f158a-e545-4b12-8e73-fc4da162988c}, !- Supply Mixer Name
  {dc62802e-e20f-495b-8f22-a5aa45704013}; !- Supply Splitter Name

OS:Sizing:Plant,
  {39b03a41-a6cc-4477-805e-dcbf6e1ea842}, !- Handle
  {db110bdb-9dac-48ee-a3df-cc401d34bc0c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {3e4a06bc-eef5-4043-8b6d-c37e74ff76ea}, !- Handle
  Node 657,                               !- Name
  {840f7c11-31a1-48b5-9a94-3f9a86c4ad5b}, !- Inlet Port
  {e11b2830-8954-48f7-8011-ad042bdd4eeb}; !- Outlet Port

OS:Node,
  {7cf9cf1d-6537-48d1-862c-bebbcab41e67}, !- Handle
  Node 658,                               !- Name
  {66512836-153b-4f7f-a7fb-e9cf3a8e8eba}, !- Inlet Port
  {d6878833-c8d2-463e-ba1c-8e63968d8f13}; !- Outlet Port

OS:Node,
  {eaf85dc4-ef35-4bdd-98fa-f32fdb76a107}, !- Handle
  Node 659,                               !- Name
  {aabadc7b-5513-45d4-8bb6-28d363ba1513}, !- Inlet Port
  {855b314d-bbbe-4eff-9f3f-b47836060e39}; !- Outlet Port

OS:Connector:Mixer,
  {735f158a-e545-4b12-8e73-fc4da162988c}, !- Handle
  Connector Mixer 3,                      !- Name
  {231ea858-6a10-4988-9399-d268be26385c}, !- Outlet Branch Name
  {0248a7ca-521d-4289-8b40-e0f015307dfa}, !- Inlet Branch Name 1
  {9ab37ff2-4538-40c6-af7f-fb842d0266ad}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dc62802e-e20f-495b-8f22-a5aa45704013}, !- Handle
  Connector Splitter 3,                   !- Name
  {bd0a91c3-509a-4fe7-898b-6d00b9c9b6cd}, !- Inlet Branch Name
  {aabadc7b-5513-45d4-8bb6-28d363ba1513}, !- Outlet Branch Name 1
  {bffa9217-56c7-4169-9233-9dc2177a6f95}; !- Outlet Branch Name 2

OS:Connection,
  {840f7c11-31a1-48b5-9a94-3f9a86c4ad5b}, !- Handle
  {d5831fba-15e8-41d7-9afe-a6447976956b}, !- Name
  {db110bdb-9dac-48ee-a3df-cc401d34bc0c}, !- Source Object
  14,                                     !- Outlet Port
  {3e4a06bc-eef5-4043-8b6d-c37e74ff76ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aabadc7b-5513-45d4-8bb6-28d363ba1513}, !- Handle
  {f0407619-f976-406e-b044-e2321474ae2e}, !- Name
  {dc62802e-e20f-495b-8f22-a5aa45704013}, !- Source Object
  3,                                      !- Outlet Port
  {eaf85dc4-ef35-4bdd-98fa-f32fdb76a107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6878833-c8d2-463e-ba1c-8e63968d8f13}, !- Handle
  {9d2aa26e-d2ba-44d6-b4a7-955fbb51f31c}, !- Name
  {7cf9cf1d-6537-48d1-862c-bebbcab41e67}, !- Source Object
  3,                                      !- Outlet Port
  {db110bdb-9dac-48ee-a3df-cc401d34bc0c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {00060d2e-561f-4a68-8470-acfbbbb0f78d}, !- Handle
  Node 660,                               !- Name
  {73c4902d-4e9e-4a0f-b033-1e1080dec914}, !- Inlet Port
  {772ddac6-fdcb-434f-afb4-7dffb5cf5f5e}; !- Outlet Port

OS:Node,
  {b762278b-65a7-4dd1-a6c2-aaefd4d0050f}, !- Handle
  Node 661,                               !- Name
  {cb472b7d-3798-4f3f-86c4-1e211c1c3d0a}, !- Inlet Port
  {9cfec205-586e-4352-9bc8-ad2a37087e4e}; !- Outlet Port

OS:Node,
  {b8f488c5-23dd-4a78-a9b7-6f0a789dbdc8}, !- Handle
  Node 662,                               !- Name
  {53db53f7-023b-4c68-8cd0-b67985dc13c3}, !- Inlet Port
  {e308ff68-6ff5-4d99-bb69-80b3b5cdc2e4}; !- Outlet Port

OS:Connector:Mixer,
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Handle
  Connector Mixer 4,                      !- Name
  {5535a413-848d-4065-90fd-f89a01623a22}, !- Outlet Branch Name
  {b4504ee3-2863-44b3-84c6-3bed078ae99b}, !- Inlet Branch Name 1
  {720d297a-acbe-40d9-a273-21bcef01584f}, !- Inlet Branch Name 2
  {d499f0aa-e685-491d-be83-bb8bb724ba77}, !- Inlet Branch Name 3
  {0d6e5472-bc94-479d-95bd-128127a8a973}, !- Inlet Branch Name 4
  {f10da530-9b7c-43bd-a273-583c4203c654}, !- Inlet Branch Name 5
  {d62d9292-6b69-4585-b535-6b1bf5b304e7}, !- Inlet Branch Name 6
  {7cad7166-b9a2-4ac2-80ea-ddc3a0ce6ac3}, !- Inlet Branch Name 7
  {b0c564ae-fa4c-4a4b-a173-f881c00291af}, !- Inlet Branch Name 8
  {1aca4315-3304-4c3d-90c8-a21bcc211414}, !- Inlet Branch Name 9
  {bd492491-1c19-4bad-8416-12d9193b4817}, !- Inlet Branch Name 10
  {b7d791de-b4fc-4856-92ca-1801a9ddee2d}, !- Inlet Branch Name 11
  {5b07504d-66bf-472f-b674-80ac5608f085}, !- Inlet Branch Name 12
  {9f3a96e2-2697-4260-82b8-4f715a402cb4}, !- Inlet Branch Name 13
  {c31ff555-846c-4f70-b9db-22fc46aa3cb9}, !- Inlet Branch Name 14
  {c2cb38f9-4de5-4220-81ab-c8f009ee76fe}, !- Inlet Branch Name 15
  {3497d75a-e8a1-4525-8e78-f3b7313320dc}, !- Inlet Branch Name 16
  {3e3143bf-4811-43c3-ab04-8b7d8c27f987}, !- Inlet Branch Name 17
  {fdfbc609-8f33-43b2-bdc9-fd4d245a3079}, !- Inlet Branch Name 18
  {184bbaed-b508-45c6-b6ca-51158c96d7ff}, !- Inlet Branch Name 19
  {317025d2-e361-4ba0-84a9-971705c61a30}, !- Inlet Branch Name 20
  {1efc1b50-79b8-4985-931a-a47e3f2ffe8a}, !- Inlet Branch Name 21
  {4983a253-8d0b-4667-91cd-3c967ebe62e8}, !- Inlet Branch Name 22
  {cabbebd2-497e-45be-a24f-e5a4ff80677c}, !- Inlet Branch Name 23
  {6ab761f2-3350-4f1d-a346-dda6d1c07fa7}, !- Inlet Branch Name 24
  {f9a2f9d5-e29e-4ede-bf69-61d7634e042b}, !- Inlet Branch Name 25
  {ae5f441e-85eb-4ee0-b2a7-ecd8915e84b2}, !- Inlet Branch Name 26
  {6709a3d9-7423-4584-96bb-597e0a59a072}, !- Inlet Branch Name 27
  {54e285b0-2306-4c98-becb-a89d356e22bc}, !- Inlet Branch Name 28
  {b7c220e2-bb65-47d8-8dd8-6569714b2b85}, !- Inlet Branch Name 29
  {d811a0d8-ec8c-41d3-b26e-07543f843fc5}, !- Inlet Branch Name 30
  {ed929c81-fecd-4f85-a9e5-102160538391}, !- Inlet Branch Name 31
  {7a702e9e-836d-4cf7-a0f4-ac0ae41334b6}, !- Inlet Branch Name 32
  {853a1e6a-b4af-4f0d-9a7d-4cb20280a447}; !- Inlet Branch Name 33

OS:Connector:Splitter,
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Handle
  Connector Splitter 4,                   !- Name
  {f6b33489-e87f-4768-adf0-2437bbf95cf8}, !- Inlet Branch Name
  {53db53f7-023b-4c68-8cd0-b67985dc13c3}, !- Outlet Branch Name 1
  {54e0c4d8-49cb-4f69-a958-9bdc0569de93}, !- Outlet Branch Name 2
  {17381258-7f1a-49ef-917b-2cd8ccdb3239}, !- Outlet Branch Name 3
  {3233ef40-1cf8-4ebd-adfe-492deca611ce}, !- Outlet Branch Name 4
  {a702c8ad-85e6-4a1f-b52f-49bd742eb83b}, !- Outlet Branch Name 5
  {bb55b968-9be0-40ed-8a8c-8a7fd073e661}, !- Outlet Branch Name 6
  {fc8f1fa4-0758-41e8-88c2-b84dec03ab34}, !- Outlet Branch Name 7
  {155f10ef-c769-4a95-84cd-c7d82ad3a2ee}, !- Outlet Branch Name 8
  {7bfec0c0-eb64-4629-a683-2099e2e91ae6}, !- Outlet Branch Name 9
  {a61a6fe8-a3e2-45ed-8bf0-28452ff49446}, !- Outlet Branch Name 10
  {782ccf13-b5e3-457a-ac07-f149771d8346}, !- Outlet Branch Name 11
  {13e7de45-de55-4052-a55f-bacd2e5d8ccd}, !- Outlet Branch Name 12
  {777c3a2f-90af-4b39-91ee-ce467a1294ed}, !- Outlet Branch Name 13
  {b9f1f85b-b580-45ca-ae0c-c630fcf4f43c}, !- Outlet Branch Name 14
  {a7ef268e-4eab-471b-a1c6-f855f75846dd}, !- Outlet Branch Name 15
  {a8c7a96e-3fe1-4106-91af-f3a33432e62f}, !- Outlet Branch Name 16
  {f426ffb8-588d-45d4-b4da-239227ec3ced}, !- Outlet Branch Name 17
  {ca8ab6f2-2135-49af-bb63-c306a6f273b7}, !- Outlet Branch Name 18
  {be788f0e-bdf8-4581-828c-d8c54e09853c}, !- Outlet Branch Name 19
  {037cc018-6e38-4adc-b759-a5aec90ebef4}, !- Outlet Branch Name 20
  {4c3b5ece-b78d-4ef6-a3e8-312fad51f573}, !- Outlet Branch Name 21
  {b4265a83-d18e-4b82-9838-60a119cb8ff4}, !- Outlet Branch Name 22
  {b771d90d-1b8f-4a0b-85e2-2b4189e3fc09}, !- Outlet Branch Name 23
  {11726bdd-1e5f-490a-8a37-89507687f60a}, !- Outlet Branch Name 24
  {43235c90-afeb-456d-be25-57eb9a10263c}, !- Outlet Branch Name 25
  {e654c279-7cd3-4510-b047-0fc11a273067}, !- Outlet Branch Name 26
  {ec73cde9-d2c8-465c-9797-d683f872eefe}, !- Outlet Branch Name 27
  {40110e58-af39-445f-b0c8-317443ded383}, !- Outlet Branch Name 28
  {b35b30f7-9f71-476a-85a1-3ea117c339d2}, !- Outlet Branch Name 29
  {bfbd7063-4d55-451f-8ee1-d98844c56bec}, !- Outlet Branch Name 30
  {2594fdfb-23f5-4594-963a-7374020a58bf}, !- Outlet Branch Name 31
  {ab44acb0-2017-496a-b51f-b4e92f204ce2}, !- Outlet Branch Name 32
  {db148e46-ab91-46ab-9abd-c0531bf5169d}; !- Outlet Branch Name 33

OS:Connection,
  {73c4902d-4e9e-4a0f-b033-1e1080dec914}, !- Handle
  {5610bf8a-ef44-4743-a36d-c2fa6e278694}, !- Name
  {db110bdb-9dac-48ee-a3df-cc401d34bc0c}, !- Source Object
  17,                                     !- Outlet Port
  {00060d2e-561f-4a68-8470-acfbbbb0f78d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53db53f7-023b-4c68-8cd0-b67985dc13c3}, !- Handle
  {1d9e5cb9-9dce-43ae-bdd8-9acde938c1b5}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  3,                                      !- Outlet Port
  {b8f488c5-23dd-4a78-a9b7-6f0a789dbdc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cfec205-586e-4352-9bc8-ad2a37087e4e}, !- Handle
  {8c159fb7-94ee-4167-9cf9-8c54d486c0a5}, !- Name
  {b762278b-65a7-4dd1-a6c2-aaefd4d0050f}, !- Source Object
  3,                                      !- Outlet Port
  {db110bdb-9dac-48ee-a3df-cc401d34bc0c}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {38f6bf82-21a9-461f-a139-fce80be63262}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {784a99fd-1eb7-4a79-82f6-5a29d2db1e4c}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {38f6bf82-21a9-461f-a139-fce80be63262}, !- Schedule Type Limits Name
  {a0cffdf8-d6c6-4c77-b639-260eb107dc3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0cffdf8-d6c6-4c77-b639-260eb107dc3c}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {38f6bf82-21a9-461f-a139-fce80be63262}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bb16042e-6c85-4643-9a8f-0585fa9152dd}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {784a99fd-1eb7-4a79-82f6-5a29d2db1e4c}, !- Schedule Name
  {7cf9cf1d-6537-48d1-862c-bebbcab41e67}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {ed76361a-b0ea-4154-83e7-6d4b723588cb}, !- Handle
  Service Water Loop Pump,                !- Name
  {e11b2830-8954-48f7-8011-ad042bdd4eeb}, !- Inlet Node Name
  {68fd0dad-77bd-41ce-bbc3-c08be32a9fc6}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  34026,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {e04019a1-bcf4-4164-a596-8a4bba7853fb}, !- Handle
  Node 663,                               !- Name
  {68fd0dad-77bd-41ce-bbc3-c08be32a9fc6}, !- Inlet Port
  {bd0a91c3-509a-4fe7-898b-6d00b9c9b6cd}; !- Outlet Port

OS:Connection,
  {e11b2830-8954-48f7-8011-ad042bdd4eeb}, !- Handle
  {cdb3386c-b4a6-49a4-8c87-176a0add383a}, !- Name
  {3e4a06bc-eef5-4043-8b6d-c37e74ff76ea}, !- Source Object
  3,                                      !- Outlet Port
  {ed76361a-b0ea-4154-83e7-6d4b723588cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68fd0dad-77bd-41ce-bbc3-c08be32a9fc6}, !- Handle
  {32e9f68f-dc8d-4336-a7cd-96c4dd259815}, !- Name
  {ed76361a-b0ea-4154-83e7-6d4b723588cb}, !- Source Object
  3,                                      !- Outlet Port
  {e04019a1-bcf4-4164-a596-8a4bba7853fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd0a91c3-509a-4fe7-898b-6d00b9c9b6cd}, !- Handle
  {6abf7320-5fc6-4e18-8cc6-8b7abe3551c7}, !- Name
  {e04019a1-bcf4-4164-a596-8a4bba7853fb}, !- Source Object
  3,                                      !- Outlet Port
  {dc62802e-e20f-495b-8f22-a5aa45704013}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {df953262-d71e-45e8-9ef7-bdda81579b40}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {d67f7668-4ca9-42e7-82e7-992ba5114533}, !- Handle
  600.0gal NaturalGas Water Heater - 600kBtu/hr 0.805 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {784a99fd-1eb7-4a79-82f6-5a29d2db1e4c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804592584956082,                      !- Heater Thermal Efficiency
  {3c655dbc-95b2-4915-903c-2ded11ca884a}, !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {3f772251-fbd6-4ce7-8ba9-ecaf623ee3ca}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  20.7661441567237,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  20.7661441567237,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {855b314d-bbbe-4eff-9f3f-b47836060e39}, !- Use Side Inlet Node Name
  {ca95db28-31c3-48f6-a951-7633df5749ce}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {57b67eb9-27e3-45c2-8224-96c81ea6d809}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {023d0b3b-4353-48de-a502-f2260d39f7ec}, !- Schedule Type Limits Name
  {85fb84be-1896-44c8-815e-a0dffcf4119b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85fb84be-1896-44c8-815e-a0dffcf4119b}, !- Handle
  Schedule Day 3,                         !- Name
  {023d0b3b-4353-48de-a502-f2260d39f7ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a6ef46e-1c13-4e7a-9894-46b8ae2ece31}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {023d0b3b-4353-48de-a502-f2260d39f7ec}, !- Schedule Type Limits Name
  {fe9f3b1a-6f70-4bea-b89c-91dca58da629}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe9f3b1a-6f70-4bea-b89c-91dca58da629}, !- Handle
  Schedule Day 4,                         !- Name
  {023d0b3b-4353-48de-a502-f2260d39f7ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f772251-fbd6-4ce7-8ba9-ecaf623ee3ca}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {df953262-d71e-45e8-9ef7-bdda81579b40}, !- Schedule Type Limits Name
  {450c4e41-6260-4c66-b802-014bf312b735}; !- Default Day Schedule Name

OS:Schedule:Day,
  {450c4e41-6260-4c66-b802-014bf312b735}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {df953262-d71e-45e8-9ef7-bdda81579b40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {28395786-579d-483b-91f3-e68b6c09331e}, !- Handle
  Node 664,                               !- Name
  {ca95db28-31c3-48f6-a951-7633df5749ce}, !- Inlet Port
  {0248a7ca-521d-4289-8b40-e0f015307dfa}; !- Outlet Port

OS:Connection,
  {855b314d-bbbe-4eff-9f3f-b47836060e39}, !- Handle
  {8b3b466c-7b34-4243-b548-02e7662e7609}, !- Name
  {eaf85dc4-ef35-4bdd-98fa-f32fdb76a107}, !- Source Object
  3,                                      !- Outlet Port
  {d67f7668-4ca9-42e7-82e7-992ba5114533}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ca95db28-31c3-48f6-a951-7633df5749ce}, !- Handle
  {c3ab78ec-1189-44ef-9149-0164092c7fb3}, !- Name
  {d67f7668-4ca9-42e7-82e7-992ba5114533}, !- Source Object
  32,                                     !- Outlet Port
  {28395786-579d-483b-91f3-e68b6c09331e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0248a7ca-521d-4289-8b40-e0f015307dfa}, !- Handle
  {61dd0f75-6053-495e-91b3-9a549f87f9df}, !- Name
  {28395786-579d-483b-91f3-e68b6c09331e}, !- Source Object
  3,                                      !- Outlet Port
  {735f158a-e545-4b12-8e73-fc4da162988c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {73e54ff6-5c78-496b-9139-7c635bda5934}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {7ffec58a-da45-4238-be38-6172a9c55e28}, !- Inlet Node Name
  {198e5ce9-afd9-4da6-b0eb-ff84b3ae9687}; !- Outlet Node Name

OS:Node,
  {9610ea1f-927c-4272-85f4-59162339a560}, !- Handle
  Node 665,                               !- Name
  {bffa9217-56c7-4169-9233-9dc2177a6f95}, !- Inlet Port
  {7ffec58a-da45-4238-be38-6172a9c55e28}; !- Outlet Port

OS:Connection,
  {bffa9217-56c7-4169-9233-9dc2177a6f95}, !- Handle
  {ff7586b4-19c2-4d8f-81f2-5ce823583ee6}, !- Name
  {dc62802e-e20f-495b-8f22-a5aa45704013}, !- Source Object
  4,                                      !- Outlet Port
  {9610ea1f-927c-4272-85f4-59162339a560}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48f71716-03fd-4021-bd64-bd164377cbf2}, !- Handle
  Node 666,                               !- Name
  {198e5ce9-afd9-4da6-b0eb-ff84b3ae9687}, !- Inlet Port
  {9ab37ff2-4538-40c6-af7f-fb842d0266ad}; !- Outlet Port

OS:Connection,
  {7ffec58a-da45-4238-be38-6172a9c55e28}, !- Handle
  {84925ce4-ba6d-4321-a5ec-1e6a8283c6a0}, !- Name
  {9610ea1f-927c-4272-85f4-59162339a560}, !- Source Object
  3,                                      !- Outlet Port
  {73e54ff6-5c78-496b-9139-7c635bda5934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {198e5ce9-afd9-4da6-b0eb-ff84b3ae9687}, !- Handle
  {d8ddd69f-efe3-462c-bc1a-ea12e0018457}, !- Name
  {73e54ff6-5c78-496b-9139-7c635bda5934}, !- Source Object
  3,                                      !- Outlet Port
  {48f71716-03fd-4021-bd64-bd164377cbf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab37ff2-4538-40c6-af7f-fb842d0266ad}, !- Handle
  {8547d7bc-4ab3-4ec1-ab28-0f4500d92712}, !- Name
  {48f71716-03fd-4021-bd64-bd164377cbf2}, !- Source Object
  3,                                      !- Outlet Port
  {735f158a-e545-4b12-8e73-fc4da162988c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {65423308-1724-49e5-8d07-e180a647e90e}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e308ff68-6ff5-4d99-bb69-80b3b5cdc2e4}, !- Inlet Node Name
  {02ba465d-94df-4916-88cb-bace0f20401a}; !- Outlet Node Name

OS:Node,
  {e117b9d4-4c4d-4e56-9f7b-ed7607cecc86}, !- Handle
  Node 667,                               !- Name
  {02ba465d-94df-4916-88cb-bace0f20401a}, !- Inlet Port
  {b4504ee3-2863-44b3-84c6-3bed078ae99b}; !- Outlet Port

OS:Connection,
  {e308ff68-6ff5-4d99-bb69-80b3b5cdc2e4}, !- Handle
  {9e39634b-d2af-4d0c-8b1b-ab8c05688ffa}, !- Name
  {b8f488c5-23dd-4a78-a9b7-6f0a789dbdc8}, !- Source Object
  3,                                      !- Outlet Port
  {65423308-1724-49e5-8d07-e180a647e90e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02ba465d-94df-4916-88cb-bace0f20401a}, !- Handle
  {245552b2-eddd-4967-9884-79465bc6df37}, !- Name
  {65423308-1724-49e5-8d07-e180a647e90e}, !- Source Object
  3,                                      !- Outlet Port
  {e117b9d4-4c4d-4e56-9f7b-ed7607cecc86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4504ee3-2863-44b3-84c6-3bed078ae99b}, !- Handle
  {49445c20-0a28-4be7-b52c-220d72b88837}, !- Name
  {e117b9d4-4c4d-4e56-9f7b-ed7607cecc86}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6fd93ccf-ef75-4771-bfd2-0d3f30a5b737}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {1fe1d889-a1f3-48b6-8958-d5bfdb216f95}, !- Inlet Node Name
  {66512836-153b-4f7f-a7fb-e9cf3a8e8eba}; !- Outlet Node Name

OS:Node,
  {0c1523cc-8255-4dc8-814d-1355bfdb8c44}, !- Handle
  Node 668,                               !- Name
  {231ea858-6a10-4988-9399-d268be26385c}, !- Inlet Port
  {1fe1d889-a1f3-48b6-8958-d5bfdb216f95}; !- Outlet Port

OS:Connection,
  {231ea858-6a10-4988-9399-d268be26385c}, !- Handle
  {fec29a38-673e-471f-86a0-7fc0993ab929}, !- Name
  {735f158a-e545-4b12-8e73-fc4da162988c}, !- Source Object
  2,                                      !- Outlet Port
  {0c1523cc-8255-4dc8-814d-1355bfdb8c44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe1d889-a1f3-48b6-8958-d5bfdb216f95}, !- Handle
  {71c1ae49-5a1b-44ca-8226-89709b49d759}, !- Name
  {0c1523cc-8255-4dc8-814d-1355bfdb8c44}, !- Source Object
  3,                                      !- Outlet Port
  {6fd93ccf-ef75-4771-bfd2-0d3f30a5b737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66512836-153b-4f7f-a7fb-e9cf3a8e8eba}, !- Handle
  {1b931aaf-6a65-47c3-b333-a1810935c223}, !- Name
  {6fd93ccf-ef75-4771-bfd2-0d3f30a5b737}, !- Source Object
  3,                                      !- Outlet Port
  {7cf9cf1d-6537-48d1-862c-bebbcab41e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {960cd8ce-7f14-47ae-87b0-ab37ad07c816}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {772ddac6-fdcb-434f-afb4-7dffb5cf5f5e}, !- Inlet Node Name
  {3aa052c7-2e77-4508-aeb7-83287ee19310}; !- Outlet Node Name

OS:Node,
  {8e7df4c6-412d-47db-908b-bc431873a7bc}, !- Handle
  Node 669,                               !- Name
  {3aa052c7-2e77-4508-aeb7-83287ee19310}, !- Inlet Port
  {f6b33489-e87f-4768-adf0-2437bbf95cf8}; !- Outlet Port

OS:Connection,
  {772ddac6-fdcb-434f-afb4-7dffb5cf5f5e}, !- Handle
  {a2cdf446-84ee-456c-979e-270ec8098a70}, !- Name
  {00060d2e-561f-4a68-8470-acfbbbb0f78d}, !- Source Object
  3,                                      !- Outlet Port
  {960cd8ce-7f14-47ae-87b0-ab37ad07c816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa052c7-2e77-4508-aeb7-83287ee19310}, !- Handle
  {28ea836f-5ab8-455d-96b7-c5c317f4b372}, !- Name
  {960cd8ce-7f14-47ae-87b0-ab37ad07c816}, !- Source Object
  3,                                      !- Outlet Port
  {8e7df4c6-412d-47db-908b-bc431873a7bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b33489-e87f-4768-adf0-2437bbf95cf8}, !- Handle
  {4559dd6c-3b6b-48c8-a99c-483c76931aed}, !- Name
  {8e7df4c6-412d-47db-908b-bc431873a7bc}, !- Source Object
  3,                                      !- Outlet Port
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6feaa4cc-a153-46a7-a7bf-8c9b54c8c354}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {1c71ae08-f4b7-4b13-895f-91de9ccf870d}, !- Inlet Node Name
  {cb472b7d-3798-4f3f-86c4-1e211c1c3d0a}; !- Outlet Node Name

OS:Node,
  {b7b72911-843d-40d4-a2d7-826f4be9518e}, !- Handle
  Node 670,                               !- Name
  {5535a413-848d-4065-90fd-f89a01623a22}, !- Inlet Port
  {1c71ae08-f4b7-4b13-895f-91de9ccf870d}; !- Outlet Port

OS:Connection,
  {5535a413-848d-4065-90fd-f89a01623a22}, !- Handle
  {2e843110-35f1-4271-a424-d0ef58fddcd1}, !- Name
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Source Object
  2,                                      !- Outlet Port
  {b7b72911-843d-40d4-a2d7-826f4be9518e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c71ae08-f4b7-4b13-895f-91de9ccf870d}, !- Handle
  {50f63faf-d9e9-4a92-8b59-7f931d76728d}, !- Name
  {b7b72911-843d-40d4-a2d7-826f4be9518e}, !- Source Object
  3,                                      !- Outlet Port
  {6feaa4cc-a153-46a7-a7bf-8c9b54c8c354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb472b7d-3798-4f3f-86c4-1e211c1c3d0a}, !- Handle
  {9bf66cc8-2946-473a-8a61-a45f10dd0283}, !- Name
  {6feaa4cc-a153-46a7-a7bf-8c9b54c8c354}, !- Source Object
  3,                                      !- Outlet Port
  {b762278b-65a7-4dd1-a6c2-aaefd4d0050f}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d0e331b8-c324-4bec-bc75-c9b36f3fb1bc}, !- Handle
  Water Use Connections 1,                !- Name
  {d652690c-4a7a-41b9-87f1-0bd8043aa4df}, !- Inlet Node Name
  {ce4566d2-9cb3-46f3-acc3-ff1685c221d4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e41905cd-6121-4c6c-ab5e-0529078b1f3e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1f838058-380f-4044-83cb-dc45ed3ba793}, !- Handle
  Auditorium_zn_1_flr_1 Service Water Use Def 0.5gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17503578704601e-05,                   !- Peak Flow Rate {m3/s}
  {60794142-7873-4cb2-8fb2-9c091dfa2325}, !- Target Temperature Schedule Name
  {b48fe2e0-a794-4ca8-895e-8d32a9ae4fcc}, !- Sensible Fraction Schedule Name
  {37595612-cc85-4bea-8e32-09ae72b32d96}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b48fe2e0-a794-4ca8-895e-8d32a9ae4fcc}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d4b7e308-573c-494a-b654-63cd55324a0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4b7e308-573c-494a-b654-63cd55324a0f}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {37595612-cc85-4bea-8e32-09ae72b32d96}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {417124ad-53c1-4330-8adb-574a477a2464}; !- Default Day Schedule Name

OS:Schedule:Day,
  {417124ad-53c1-4330-8adb-574a477a2464}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {60794142-7873-4cb2-8fb2-9c091dfa2325}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {494ecd1c-f080-42fa-aff0-19e313917051}; !- Default Day Schedule Name

OS:Schedule:Day,
  {494ecd1c-f080-42fa-aff0-19e313917051}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e41905cd-6121-4c6c-ab5e-0529078b1f3e}, !- Handle
  Auditorium_zn_1_flr_1 Service Water Use 0.5gal/min, !- Name
  {1f838058-380f-4044-83cb-dc45ed3ba793}, !- Water Use Equipment Definition Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  {c1adc2eb-7c77-4824-8fc0-0af298698420}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c1adc2eb-7c77-4824-8fc0-0af298698420}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  {8eabb7ed-56b0-4fef-9b44-46fa85d8d026}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8eabb7ed-56b0-4fef-9b44-46fa85d8d026}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {c91bea81-514d-498a-abdd-13f259aef1ee}, !- Handle
  Schedule Rule 62,                       !- Name
  {c1adc2eb-7c77-4824-8fc0-0af298698420}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {90d7b4fc-5a83-4eaa-8ea6-698a23295fb9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90d7b4fc-5a83-4eaa-8ea6-698a23295fb9}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {eb9b3727-7dcb-4ce7-aa56-b921e46bbd97}, !- Handle
  Schedule Rule 63,                       !- Name
  {c1adc2eb-7c77-4824-8fc0-0af298698420}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd00d643-ccec-49a6-9030-4bff87fae7c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd00d643-ccec-49a6-9030-4bff87fae7c9}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {875e0990-f7fb-4702-9a64-eaf873e68ae7}, !- Handle
  Schedule Rule 64,                       !- Name
  {c1adc2eb-7c77-4824-8fc0-0af298698420}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41f3ebef-8cda-423d-b34d-30480ebc098e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41f3ebef-8cda-423d-b34d-30480ebc098e}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {7feb1911-3752-4f68-9386-706989327600}, !- Handle
  Node 671,                               !- Name
  {54e0c4d8-49cb-4f69-a958-9bdc0569de93}, !- Inlet Port
  {d652690c-4a7a-41b9-87f1-0bd8043aa4df}; !- Outlet Port

OS:Connection,
  {54e0c4d8-49cb-4f69-a958-9bdc0569de93}, !- Handle
  {092b2994-17c7-42cb-8068-2905cf33d1b5}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  4,                                      !- Outlet Port
  {7feb1911-3752-4f68-9386-706989327600}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2aa6fce9-3597-49b4-a987-b36f15cd7818}, !- Handle
  Node 672,                               !- Name
  {ce4566d2-9cb3-46f3-acc3-ff1685c221d4}, !- Inlet Port
  {720d297a-acbe-40d9-a273-21bcef01584f}; !- Outlet Port

OS:Connection,
  {d652690c-4a7a-41b9-87f1-0bd8043aa4df}, !- Handle
  {c43f8be0-b630-4672-af62-ad97143bc51f}, !- Name
  {7feb1911-3752-4f68-9386-706989327600}, !- Source Object
  3,                                      !- Outlet Port
  {d0e331b8-c324-4bec-bc75-c9b36f3fb1bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce4566d2-9cb3-46f3-acc3-ff1685c221d4}, !- Handle
  {ca65f085-1a74-43f2-87aa-538fc4ff4db3}, !- Name
  {d0e331b8-c324-4bec-bc75-c9b36f3fb1bc}, !- Source Object
  3,                                      !- Outlet Port
  {2aa6fce9-3597-49b4-a987-b36f15cd7818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {720d297a-acbe-40d9-a273-21bcef01584f}, !- Handle
  {ab6e400d-7041-4c58-af9f-ec8252fe46d5}, !- Name
  {2aa6fce9-3597-49b4-a987-b36f15cd7818}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8016dee1-11ba-498a-b7f2-a6418076b26d}, !- Handle
  Water Use Connections 2,                !- Name
  {51c58e82-f116-43fe-a7b0-dc3a501eac73}, !- Inlet Node Name
  {d3e30fc9-f46d-47ec-9e54-db4f190d7abd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3f867253-e446-450e-bc4d-da398dcd1107}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ea024d4b-6001-41da-b442-42d4cb517dd8}, !- Handle
  Aux_gym_zn_1_flr_1 Service Water Use Def 1.91gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00012071033530015,                    !- Peak Flow Rate {m3/s}
  {f703f077-bb38-450b-872e-c5b76d95fdb4}, !- Target Temperature Schedule Name
  {44bcf1f8-333c-4e9a-bb11-044067e42486}, !- Sensible Fraction Schedule Name
  {7fba53e2-90ab-43a6-b171-cec2fa8119e4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {44bcf1f8-333c-4e9a-bb11-044067e42486}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2580282a-e766-4ddd-8c54-b8ac5782272a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2580282a-e766-4ddd-8c54-b8ac5782272a}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7fba53e2-90ab-43a6-b171-cec2fa8119e4}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {79f189c8-d5b0-46f4-b3e8-aea9e2bb0f7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79f189c8-d5b0-46f4-b3e8-aea9e2bb0f7f}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f703f077-bb38-450b-872e-c5b76d95fdb4}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {bba1fc1d-9224-4681-a602-cc25b9b067cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bba1fc1d-9224-4681-a602-cc25b9b067cc}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3f867253-e446-450e-bc4d-da398dcd1107}, !- Handle
  Aux_gym_zn_1_flr_1 Service Water Use 1.91gal/min, !- Name
  {ea024d4b-6001-41da-b442-42d4cb517dd8}, !- Water Use Equipment Definition Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  {d5952e5f-e2e5-4330-af76-2a06f3ad93c0}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d5952e5f-e2e5-4330-af76-2a06f3ad93c0}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  {870cddf2-013f-483c-b55f-2dae911a66c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {870cddf2-013f-483c-b55f-2dae911a66c9}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {4a673336-1189-44a7-a455-9c36043fba9f}, !- Handle
  Schedule Rule 65,                       !- Name
  {d5952e5f-e2e5-4330-af76-2a06f3ad93c0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {58d57cda-7ce7-4a84-bc49-9ab6a712097c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58d57cda-7ce7-4a84-bc49-9ab6a712097c}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {d12a24b0-c101-4f15-a9e2-74c1026ebf98}, !- Handle
  Schedule Rule 66,                       !- Name
  {d5952e5f-e2e5-4330-af76-2a06f3ad93c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e10f7fa-74bf-4765-996b-8479f36a1392}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e10f7fa-74bf-4765-996b-8479f36a1392}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {649b5ba5-1e30-467e-83ec-b8e055b2e912}, !- Handle
  Schedule Rule 67,                       !- Name
  {d5952e5f-e2e5-4330-af76-2a06f3ad93c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32f8ad03-ab5b-44f4-842c-fdd1371ad9fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32f8ad03-ab5b-44f4-842c-fdd1371ad9fb}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {a956c9b6-8539-4b08-a673-a3826848088a}, !- Handle
  Node 673,                               !- Name
  {17381258-7f1a-49ef-917b-2cd8ccdb3239}, !- Inlet Port
  {51c58e82-f116-43fe-a7b0-dc3a501eac73}; !- Outlet Port

OS:Connection,
  {17381258-7f1a-49ef-917b-2cd8ccdb3239}, !- Handle
  {439d041a-fb0d-4b40-9242-e6134d262901}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  5,                                      !- Outlet Port
  {a956c9b6-8539-4b08-a673-a3826848088a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b995c5e-93cc-43fa-a3f0-4b438d5683a3}, !- Handle
  Node 674,                               !- Name
  {d3e30fc9-f46d-47ec-9e54-db4f190d7abd}, !- Inlet Port
  {d499f0aa-e685-491d-be83-bb8bb724ba77}; !- Outlet Port

OS:Connection,
  {51c58e82-f116-43fe-a7b0-dc3a501eac73}, !- Handle
  {5133d066-0578-469e-b107-6bdec5e245e5}, !- Name
  {a956c9b6-8539-4b08-a673-a3826848088a}, !- Source Object
  3,                                      !- Outlet Port
  {8016dee1-11ba-498a-b7f2-a6418076b26d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3e30fc9-f46d-47ec-9e54-db4f190d7abd}, !- Handle
  {707762d1-6537-4bd8-8ab0-adf6c37cd1d8}, !- Name
  {8016dee1-11ba-498a-b7f2-a6418076b26d}, !- Source Object
  3,                                      !- Outlet Port
  {0b995c5e-93cc-43fa-a3f0-4b438d5683a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d499f0aa-e685-491d-be83-bb8bb724ba77}, !- Handle
  {fc011cb2-a995-459b-a824-1b7bb630f6e4}, !- Name
  {0b995c5e-93cc-43fa-a3f0-4b438d5683a3}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {727dff9e-c257-4378-ad8f-98e0e7ae5e9b}, !- Handle
  Water Use Connections 3,                !- Name
  {2d0a5b03-d1e2-48e3-a7e8-c236011e0d14}, !- Inlet Node Name
  {325b498d-78ff-4ed7-b1c3-aeadac9b6fd8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {21623324-3007-45b1-931e-421c10c35b8c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {689a8e33-0328-4197-b967-698be3a9f7ef}, !- Handle
  Gym_zn_1_flr_1 Service Water Use Def 3.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00019112469755857,                    !- Peak Flow Rate {m3/s}
  {68898c65-2f4a-41cb-bf9f-7e9ddde651f8}, !- Target Temperature Schedule Name
  {11bc02fa-cd23-4e55-a812-0e52c8a14e86}, !- Sensible Fraction Schedule Name
  {d9c7e786-a641-4aea-b739-635d2260bafe}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {11bc02fa-cd23-4e55-a812-0e52c8a14e86}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f4f70e92-02f1-43da-b99d-afe498196dd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4f70e92-02f1-43da-b99d-afe498196dd2}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9c7e786-a641-4aea-b739-635d2260bafe}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0ab42b18-e495-4c6f-b814-df935d579e6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ab42b18-e495-4c6f-b814-df935d579e6c}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {68898c65-2f4a-41cb-bf9f-7e9ddde651f8}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eef4f2b3-85db-4ca7-b747-d857e543379a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eef4f2b3-85db-4ca7-b747-d857e543379a}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {21623324-3007-45b1-931e-421c10c35b8c}, !- Handle
  Gym_zn_1_flr_1 Service Water Use 3.03gal/min, !- Name
  {689a8e33-0328-4197-b967-698be3a9f7ef}, !- Water Use Equipment Definition Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  {d5952e5f-e2e5-4330-af76-2a06f3ad93c0}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a771afc1-0960-45ac-a2b9-f0e7b8be83a5}, !- Handle
  Node 675,                               !- Name
  {3233ef40-1cf8-4ebd-adfe-492deca611ce}, !- Inlet Port
  {2d0a5b03-d1e2-48e3-a7e8-c236011e0d14}; !- Outlet Port

OS:Connection,
  {3233ef40-1cf8-4ebd-adfe-492deca611ce}, !- Handle
  {2814edb1-7988-4427-8477-64c0562537e5}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  6,                                      !- Outlet Port
  {a771afc1-0960-45ac-a2b9-f0e7b8be83a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d6335b9-1164-4572-a9bf-6f97aa9009e8}, !- Handle
  Node 676,                               !- Name
  {325b498d-78ff-4ed7-b1c3-aeadac9b6fd8}, !- Inlet Port
  {0d6e5472-bc94-479d-95bd-128127a8a973}; !- Outlet Port

OS:Connection,
  {2d0a5b03-d1e2-48e3-a7e8-c236011e0d14}, !- Handle
  {f87a7818-a2fd-4e88-939b-2bc593ec477b}, !- Name
  {a771afc1-0960-45ac-a2b9-f0e7b8be83a5}, !- Source Object
  3,                                      !- Outlet Port
  {727dff9e-c257-4378-ad8f-98e0e7ae5e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {325b498d-78ff-4ed7-b1c3-aeadac9b6fd8}, !- Handle
  {abf0536d-0692-4a21-939d-9ae1c7028f74}, !- Name
  {727dff9e-c257-4378-ad8f-98e0e7ae5e9b}, !- Source Object
  3,                                      !- Outlet Port
  {5d6335b9-1164-4572-a9bf-6f97aa9009e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d6e5472-bc94-479d-95bd-128127a8a973}, !- Handle
  {425c3de8-e80c-4721-a93e-5d152d25ce36}, !- Name
  {5d6335b9-1164-4572-a9bf-6f97aa9009e8}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {fe9aa6e7-e4cd-431e-85d4-7700cc70315b}, !- Handle
  Water Use Connections 4,                !- Name
  {a03db562-3c36-4f32-81da-e729b804e867}, !- Inlet Node Name
  {26f3792c-dc65-426a-ba64-b89097906bdf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {966b0620-f496-45be-9265-e7d3c01df429}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8366b6f4-b804-49ca-ad97-02783004e5c3}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use Def 0.48gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.02758812464811e-05,                   !- Peak Flow Rate {m3/s}
  {fbb3c524-b261-4b88-a47d-8b5485f28989}, !- Target Temperature Schedule Name
  {a1e8454a-a0ec-4d3c-940f-280afe929421}, !- Sensible Fraction Schedule Name
  {081470f6-d0d6-4474-9055-4ab4cfeb40e5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a1e8454a-a0ec-4d3c-940f-280afe929421}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a99ed574-02c9-4548-8932-864291623bdc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a99ed574-02c9-4548-8932-864291623bdc}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {081470f6-d0d6-4474-9055-4ab4cfeb40e5}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {04f71a30-ca7a-45be-8874-e41a745a6027}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04f71a30-ca7a-45be-8874-e41a745a6027}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fbb3c524-b261-4b88-a47d-8b5485f28989}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4906f6bc-e9b5-4b87-90a2-01b7af2da538}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4906f6bc-e9b5-4b87-90a2-01b7af2da538}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {966b0620-f496-45be-9265-e7d3c01df429}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use 0.48gal/min, !- Name
  {8366b6f4-b804-49ca-ad97-02783004e5c3}, !- Water Use Equipment Definition Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  {c1adc2eb-7c77-4824-8fc0-0af298698420}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {33e3fcf4-2c10-4cd8-9861-2b4da52e21e0}, !- Handle
  Node 677,                               !- Name
  {a702c8ad-85e6-4a1f-b52f-49bd742eb83b}, !- Inlet Port
  {a03db562-3c36-4f32-81da-e729b804e867}; !- Outlet Port

OS:Connection,
  {a702c8ad-85e6-4a1f-b52f-49bd742eb83b}, !- Handle
  {f8849a02-eb08-4952-9d5c-260ba06278b6}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  7,                                      !- Outlet Port
  {33e3fcf4-2c10-4cd8-9861-2b4da52e21e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a5d173e-1a30-4ed6-9e77-6f2d28a8af95}, !- Handle
  Node 678,                               !- Name
  {26f3792c-dc65-426a-ba64-b89097906bdf}, !- Inlet Port
  {f10da530-9b7c-43bd-a273-583c4203c654}; !- Outlet Port

OS:Connection,
  {a03db562-3c36-4f32-81da-e729b804e867}, !- Handle
  {2114ff5e-a6fd-4fc6-b871-bed88eb73f4b}, !- Name
  {33e3fcf4-2c10-4cd8-9861-2b4da52e21e0}, !- Source Object
  3,                                      !- Outlet Port
  {fe9aa6e7-e4cd-431e-85d4-7700cc70315b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26f3792c-dc65-426a-ba64-b89097906bdf}, !- Handle
  {7776f48d-77a3-4a68-ab8a-46ac89044c0e}, !- Name
  {fe9aa6e7-e4cd-431e-85d4-7700cc70315b}, !- Source Object
  3,                                      !- Outlet Port
  {3a5d173e-1a30-4ed6-9e77-6f2d28a8af95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f10da530-9b7c-43bd-a273-583c4203c654}, !- Handle
  {200a8ba5-d59c-4c80-b821-a2a85d5f97c2}, !- Name
  {3a5d173e-1a30-4ed6-9e77-6f2d28a8af95}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7134c7d1-12c3-4f20-a0a4-6a9266448574}, !- Handle
  Water Use Connections 5,                !- Name
  {778e1512-57cb-4192-a49c-582bba29ef98}, !- Inlet Node Name
  {cf986b0f-0812-466d-a3d6-a3694e6b483c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {776ef402-965f-4262-90e0-0464a7a199fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {150fe70d-03f4-46b2-919a-377d2ace60d7}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {2fd44ca4-ddfa-4bb8-bfaa-83c8c3a85c49}, !- Target Temperature Schedule Name
  {6650a2d4-b7d7-4103-b29b-b2095ad5438a}, !- Sensible Fraction Schedule Name
  {89787574-95e7-4383-b30d-8f5825b99d72}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6650a2d4-b7d7-4103-b29b-b2095ad5438a}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {074b9122-ed09-4090-beb8-7f84d901b38e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {074b9122-ed09-4090-beb8-7f84d901b38e}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {89787574-95e7-4383-b30d-8f5825b99d72}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9f2931a8-ed57-4103-9573-78cb7c0d90d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f2931a8-ed57-4103-9573-78cb7c0d90d3}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2fd44ca4-ddfa-4bb8-bfaa-83c8c3a85c49}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af4dda81-9fe4-48bb-a0ec-65c82bf9abaf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af4dda81-9fe4-48bb-a0ec-65c82bf9abaf}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {776ef402-965f-4262-90e0-0464a7a199fc}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {150fe70d-03f4-46b2-919a-377d2ace60d7}, !- Water Use Equipment Definition Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  {e5299500-7618-40b8-8cd5-f8d0cff1a2fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5299500-7618-40b8-8cd5-f8d0cff1a2fa}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {75ee094c-673f-44cd-8814-f8fe4cb7e54e}, !- Handle
  Schedule Rule 68,                       !- Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6e29ba85-fb36-4466-b829-95242c284a88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e29ba85-fb36-4466-b829-95242c284a88}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {c56071e3-1707-47fd-aebe-e5ec49856b3a}, !- Handle
  Schedule Rule 69,                       !- Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aec0c951-421e-40eb-a0b7-3266f67fedfb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aec0c951-421e-40eb-a0b7-3266f67fedfb}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e1ae7837-cb4c-4f22-941c-32d9a5a5b9f7}, !- Handle
  Schedule Rule 70,                       !- Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b12f82d-1541-4c49-a55d-452887b903f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b12f82d-1541-4c49-a55d-452887b903f8}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {32fc8f7c-172e-40d3-b542-b734c6f895e3}, !- Handle
  Node 679,                               !- Name
  {bb55b968-9be0-40ed-8a8c-8a7fd073e661}, !- Inlet Port
  {778e1512-57cb-4192-a49c-582bba29ef98}; !- Outlet Port

OS:Connection,
  {bb55b968-9be0-40ed-8a8c-8a7fd073e661}, !- Handle
  {e20fc506-108c-491d-8357-48fc1df4c7d3}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  8,                                      !- Outlet Port
  {32fc8f7c-172e-40d3-b542-b734c6f895e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7defbf4-d4dc-4386-a327-e1b02cd43393}, !- Handle
  Node 680,                               !- Name
  {cf986b0f-0812-466d-a3d6-a3694e6b483c}, !- Inlet Port
  {d62d9292-6b69-4585-b535-6b1bf5b304e7}; !- Outlet Port

OS:Connection,
  {778e1512-57cb-4192-a49c-582bba29ef98}, !- Handle
  {fa38814f-5e00-483e-8ea8-a57f9bf7dddb}, !- Name
  {32fc8f7c-172e-40d3-b542-b734c6f895e3}, !- Source Object
  3,                                      !- Outlet Port
  {7134c7d1-12c3-4f20-a0a4-6a9266448574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf986b0f-0812-466d-a3d6-a3694e6b483c}, !- Handle
  {6f07b6ad-79d5-4dd5-9dfb-c8601f2efccf}, !- Name
  {7134c7d1-12c3-4f20-a0a4-6a9266448574}, !- Source Object
  3,                                      !- Outlet Port
  {f7defbf4-d4dc-4386-a327-e1b02cd43393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d62d9292-6b69-4585-b535-6b1bf5b304e7}, !- Handle
  {7798b28d-64ac-479e-8f73-15f82ad50e13}, !- Name
  {f7defbf4-d4dc-4386-a327-e1b02cd43393}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d7c7de81-7a30-491d-88d6-229513a9a6c6}, !- Handle
  Water Use Connections 6,                !- Name
  {6fec6fe6-0564-4b10-bb87-0a9920df8ed7}, !- Inlet Node Name
  {b9d7e69c-f4c8-4ea3-bea0-480a2494d81a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {72239419-4b6a-41d3-93b7-cadbba95f81a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eb036a9a-171a-478b-a398-1a0d05cdf3e3}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {efd92f65-a824-44d3-bbe2-cf823466c8fe}, !- Target Temperature Schedule Name
  {4403fdc8-0b3e-43b6-aedb-4b602c8ecd45}, !- Sensible Fraction Schedule Name
  {54022c4e-6b13-4268-a7b2-104bd966c3ae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4403fdc8-0b3e-43b6-aedb-4b602c8ecd45}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4976f61-34e6-4a42-bcd4-c2e31fb878c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4976f61-34e6-4a42-bcd4-c2e31fb878c0}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {54022c4e-6b13-4268-a7b2-104bd966c3ae}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b918a0d4-d97c-4f36-b53d-d54bc1f52861}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b918a0d4-d97c-4f36-b53d-d54bc1f52861}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {efd92f65-a824-44d3-bbe2-cf823466c8fe}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a9cbb288-6f78-47b0-9098-275ffd0d467e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9cbb288-6f78-47b0-9098-275ffd0d467e}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {72239419-4b6a-41d3-93b7-cadbba95f81a}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {eb036a9a-171a-478b-a398-1a0d05cdf3e3}, !- Water Use Equipment Definition Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c1caa220-58e4-434d-8d7f-e9ae406ea0e2}, !- Handle
  Node 681,                               !- Name
  {fc8f1fa4-0758-41e8-88c2-b84dec03ab34}, !- Inlet Port
  {6fec6fe6-0564-4b10-bb87-0a9920df8ed7}; !- Outlet Port

OS:Connection,
  {fc8f1fa4-0758-41e8-88c2-b84dec03ab34}, !- Handle
  {bc13f249-1c5f-4118-a8e3-ab8094dfd8b6}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  9,                                      !- Outlet Port
  {c1caa220-58e4-434d-8d7f-e9ae406ea0e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1676458b-2057-41f7-adc6-7499fe406ad1}, !- Handle
  Node 682,                               !- Name
  {b9d7e69c-f4c8-4ea3-bea0-480a2494d81a}, !- Inlet Port
  {7cad7166-b9a2-4ac2-80ea-ddc3a0ce6ac3}; !- Outlet Port

OS:Connection,
  {6fec6fe6-0564-4b10-bb87-0a9920df8ed7}, !- Handle
  {cc65aacf-36e9-4476-999f-6676d7003368}, !- Name
  {c1caa220-58e4-434d-8d7f-e9ae406ea0e2}, !- Source Object
  3,                                      !- Outlet Port
  {d7c7de81-7a30-491d-88d6-229513a9a6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9d7e69c-f4c8-4ea3-bea0-480a2494d81a}, !- Handle
  {22005123-c3e4-4cde-9f40-f2bb4791deda}, !- Name
  {d7c7de81-7a30-491d-88d6-229513a9a6c6}, !- Source Object
  3,                                      !- Outlet Port
  {1676458b-2057-41f7-adc6-7499fe406ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cad7166-b9a2-4ac2-80ea-ddc3a0ce6ac3}, !- Handle
  {a154d764-d8bd-4e1d-9dca-4d4347703257}, !- Name
  {1676458b-2057-41f7-adc6-7499fe406ad1}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d986ffde-6bcf-4b80-b728-5e536ddbe27e}, !- Handle
  Water Use Connections 7,                !- Name
  {7ed78ed4-6070-40be-8cea-ac58e49ed7e1}, !- Inlet Node Name
  {c7ad8b11-31f6-4616-8a19-354fac8d75f2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {30d28db0-03b0-49bb-9264-abd278a9256a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dce0cd86-4f36-4080-a5f8-4dd3c7f6ba34}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {423d708c-6716-488f-a68e-aaafd7724bbe}, !- Target Temperature Schedule Name
  {3caf9430-7d33-4005-b887-d443045113dc}, !- Sensible Fraction Schedule Name
  {5b3e5779-8a80-43d2-8294-3ee0507256a4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3caf9430-7d33-4005-b887-d443045113dc}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d7f3f246-efec-4afe-9dd6-f1dd4748bb5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7f3f246-efec-4afe-9dd6-f1dd4748bb5f}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b3e5779-8a80-43d2-8294-3ee0507256a4}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b2208c1-cf5d-40ea-9ce2-4113d48311f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b2208c1-cf5d-40ea-9ce2-4113d48311f7}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {423d708c-6716-488f-a68e-aaafd7724bbe}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8d83baab-cecd-427a-8851-5c6797948aba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d83baab-cecd-427a-8851-5c6797948aba}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {30d28db0-03b0-49bb-9264-abd278a9256a}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {dce0cd86-4f36-4080-a5f8-4dd3c7f6ba34}, !- Water Use Equipment Definition Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2afdd8b1-da2c-45ae-a644-1acfa93ee3e5}, !- Handle
  Node 683,                               !- Name
  {155f10ef-c769-4a95-84cd-c7d82ad3a2ee}, !- Inlet Port
  {7ed78ed4-6070-40be-8cea-ac58e49ed7e1}; !- Outlet Port

OS:Connection,
  {155f10ef-c769-4a95-84cd-c7d82ad3a2ee}, !- Handle
  {cc2ff9e9-6cd2-4695-8aa4-6202c3159a46}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  10,                                     !- Outlet Port
  {2afdd8b1-da2c-45ae-a644-1acfa93ee3e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c796e2ec-b9e6-4cbe-9a47-77aca22f4a1d}, !- Handle
  Node 684,                               !- Name
  {c7ad8b11-31f6-4616-8a19-354fac8d75f2}, !- Inlet Port
  {b0c564ae-fa4c-4a4b-a173-f881c00291af}; !- Outlet Port

OS:Connection,
  {7ed78ed4-6070-40be-8cea-ac58e49ed7e1}, !- Handle
  {db7468cd-bfcb-4bef-ad12-846c860e53cc}, !- Name
  {2afdd8b1-da2c-45ae-a644-1acfa93ee3e5}, !- Source Object
  3,                                      !- Outlet Port
  {d986ffde-6bcf-4b80-b728-5e536ddbe27e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ad8b11-31f6-4616-8a19-354fac8d75f2}, !- Handle
  {4d601b63-2f0f-42e2-8210-685eeff87091}, !- Name
  {d986ffde-6bcf-4b80-b728-5e536ddbe27e}, !- Source Object
  3,                                      !- Outlet Port
  {c796e2ec-b9e6-4cbe-9a47-77aca22f4a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c564ae-fa4c-4a4b-a173-f881c00291af}, !- Handle
  {b36add1a-e7a4-4170-a964-0a5bf892d0b6}, !- Name
  {c796e2ec-b9e6-4cbe-9a47-77aca22f4a1d}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b4ae49cf-9bbe-4404-9f51-1ec852d4a42e}, !- Handle
  Water Use Connections 8,                !- Name
  {bcb80943-d4f2-4039-b5a0-f591926823c4}, !- Inlet Node Name
  {e93ec581-03ee-4161-b583-79ca722f1adf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9b235164-60cf-4a5f-8e8e-81e92a48f45c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {42c05d66-60dd-4231-a527-2e1440a22c61}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {b6ca1573-de8f-46d0-a79b-ed6e6a0cf104}, !- Target Temperature Schedule Name
  {3484859b-4091-4182-b8d1-36bad95ad857}, !- Sensible Fraction Schedule Name
  {6a45af4b-d452-4b4e-9b3a-19facb793469}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3484859b-4091-4182-b8d1-36bad95ad857}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e84d87b6-5f85-4448-a65c-b5269a6d0a75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e84d87b6-5f85-4448-a65c-b5269a6d0a75}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a45af4b-d452-4b4e-9b3a-19facb793469}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {79040112-52a7-4681-bf28-13337374f374}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79040112-52a7-4681-bf28-13337374f374}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b6ca1573-de8f-46d0-a79b-ed6e6a0cf104}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e1669471-6abb-470e-8126-edff758cd054}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1669471-6abb-470e-8126-edff758cd054}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9b235164-60cf-4a5f-8e8e-81e92a48f45c}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {42c05d66-60dd-4231-a527-2e1440a22c61}, !- Water Use Equipment Definition Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {32018b37-43ab-4eaf-8860-4fa329dfa2bd}, !- Handle
  Node 685,                               !- Name
  {7bfec0c0-eb64-4629-a683-2099e2e91ae6}, !- Inlet Port
  {bcb80943-d4f2-4039-b5a0-f591926823c4}; !- Outlet Port

OS:Connection,
  {7bfec0c0-eb64-4629-a683-2099e2e91ae6}, !- Handle
  {bdf71c1b-f6a3-4330-aaa3-5a42c19dd67f}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  11,                                     !- Outlet Port
  {32018b37-43ab-4eaf-8860-4fa329dfa2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f5119c7-6c8e-463a-80a3-56dfe41fde75}, !- Handle
  Node 686,                               !- Name
  {e93ec581-03ee-4161-b583-79ca722f1adf}, !- Inlet Port
  {1aca4315-3304-4c3d-90c8-a21bcc211414}; !- Outlet Port

OS:Connection,
  {bcb80943-d4f2-4039-b5a0-f591926823c4}, !- Handle
  {661032a8-14b1-44fb-b462-7edf40466210}, !- Name
  {32018b37-43ab-4eaf-8860-4fa329dfa2bd}, !- Source Object
  3,                                      !- Outlet Port
  {b4ae49cf-9bbe-4404-9f51-1ec852d4a42e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e93ec581-03ee-4161-b583-79ca722f1adf}, !- Handle
  {fa72b049-eae0-42cc-b212-43c434211d7e}, !- Name
  {b4ae49cf-9bbe-4404-9f51-1ec852d4a42e}, !- Source Object
  3,                                      !- Outlet Port
  {3f5119c7-6c8e-463a-80a3-56dfe41fde75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aca4315-3304-4c3d-90c8-a21bcc211414}, !- Handle
  {f6aaaacc-a85f-4bd7-8ff6-fda676efe151}, !- Name
  {3f5119c7-6c8e-463a-80a3-56dfe41fde75}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cbdffb19-1d29-4e78-b956-083e1e77948a}, !- Handle
  Water Use Connections 9,                !- Name
  {54e24020-7fcd-4253-a9e0-e66837dde295}, !- Inlet Node Name
  {2cbb5da7-d931-45fa-93b5-a7958452a968}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7be3ea5c-72cc-43bc-a11d-caf51e59b4b9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69d9d6d5-cf96-4292-ae71-e0f14e3e0460}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {8a499c67-fb3c-43a4-b991-6da74326b708}, !- Target Temperature Schedule Name
  {1e8a6bc0-c4e2-4e16-a26b-8cbaa8ea39cd}, !- Sensible Fraction Schedule Name
  {b32468e8-d271-4c20-86f9-3eec84fdca01}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1e8a6bc0-c4e2-4e16-a26b-8cbaa8ea39cd}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {88b4472a-855f-4df3-a848-0e925a2c2f9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88b4472a-855f-4df3-a848-0e925a2c2f9b}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b32468e8-d271-4c20-86f9-3eec84fdca01}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a26679a-a85a-43fb-b7a7-a36cc881055b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a26679a-a85a-43fb-b7a7-a36cc881055b}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a499c67-fb3c-43a4-b991-6da74326b708}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {62e3bc38-1558-4b1e-a4f4-90c9bf93fe2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62e3bc38-1558-4b1e-a4f4-90c9bf93fe2c}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7be3ea5c-72cc-43bc-a11d-caf51e59b4b9}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {69d9d6d5-cf96-4292-ae71-e0f14e3e0460}, !- Water Use Equipment Definition Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c1e3b3e5-490a-402e-959e-629b9bf15a53}, !- Handle
  Node 687,                               !- Name
  {a61a6fe8-a3e2-45ed-8bf0-28452ff49446}, !- Inlet Port
  {54e24020-7fcd-4253-a9e0-e66837dde295}; !- Outlet Port

OS:Connection,
  {a61a6fe8-a3e2-45ed-8bf0-28452ff49446}, !- Handle
  {e5b641fa-0926-4cad-ab13-5b35513a669b}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  12,                                     !- Outlet Port
  {c1e3b3e5-490a-402e-959e-629b9bf15a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cca98eac-f55f-4ff1-8d66-372d68012744}, !- Handle
  Node 688,                               !- Name
  {2cbb5da7-d931-45fa-93b5-a7958452a968}, !- Inlet Port
  {bd492491-1c19-4bad-8416-12d9193b4817}; !- Outlet Port

OS:Connection,
  {54e24020-7fcd-4253-a9e0-e66837dde295}, !- Handle
  {c4fb44ba-17de-4c3f-a58d-56de2f2b0289}, !- Name
  {c1e3b3e5-490a-402e-959e-629b9bf15a53}, !- Source Object
  3,                                      !- Outlet Port
  {cbdffb19-1d29-4e78-b956-083e1e77948a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cbb5da7-d931-45fa-93b5-a7958452a968}, !- Handle
  {89bc5963-8a59-45c2-86c5-5d1e2e24f257}, !- Name
  {cbdffb19-1d29-4e78-b956-083e1e77948a}, !- Source Object
  3,                                      !- Outlet Port
  {cca98eac-f55f-4ff1-8d66-372d68012744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd492491-1c19-4bad-8416-12d9193b4817}, !- Handle
  {ec2cacea-4935-4c23-afa4-5ea359de5392}, !- Name
  {cca98eac-f55f-4ff1-8d66-372d68012744}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {21fb5195-ad06-4244-a9e3-5ad149974063}, !- Handle
  Water Use Connections 10,               !- Name
  {6113c949-9e87-47e6-bb93-90f9e5abe679}, !- Inlet Node Name
  {96c67ec0-ec6d-465a-b075-383337cc53d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1bb4e3af-7798-49da-a926-9896ed3ac2f0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {547ca3f9-ed9a-41cc-99de-26a299898115}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {eb01f0d5-c12c-4d92-b52e-2563528633a9}, !- Target Temperature Schedule Name
  {97715dea-8908-47de-a437-309c95e5bc67}, !- Sensible Fraction Schedule Name
  {90f35851-9481-4dac-8973-7ac2003a70d5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {97715dea-8908-47de-a437-309c95e5bc67}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7a8c6088-4a7b-4639-bde7-aca7cfde9a01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a8c6088-4a7b-4639-bde7-aca7cfde9a01}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {90f35851-9481-4dac-8973-7ac2003a70d5}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af75f2f2-1e64-4259-8f1b-e06c66f225f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af75f2f2-1e64-4259-8f1b-e06c66f225f3}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb01f0d5-c12c-4d92-b52e-2563528633a9}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {808d6f36-226b-49fd-99a2-8cb7b254d2f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {808d6f36-226b-49fd-99a2-8cb7b254d2f7}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1bb4e3af-7798-49da-a926-9896ed3ac2f0}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {547ca3f9-ed9a-41cc-99de-26a299898115}, !- Water Use Equipment Definition Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c5200d7f-c8d6-45e8-96cb-4d30116f1fe8}, !- Handle
  Node 689,                               !- Name
  {782ccf13-b5e3-457a-ac07-f149771d8346}, !- Inlet Port
  {6113c949-9e87-47e6-bb93-90f9e5abe679}; !- Outlet Port

OS:Connection,
  {782ccf13-b5e3-457a-ac07-f149771d8346}, !- Handle
  {23f30aa0-265c-40c7-b0d3-047ab10a862c}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  13,                                     !- Outlet Port
  {c5200d7f-c8d6-45e8-96cb-4d30116f1fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b14e346-5d34-40ab-9ccb-c01dcf934f53}, !- Handle
  Node 690,                               !- Name
  {96c67ec0-ec6d-465a-b075-383337cc53d1}, !- Inlet Port
  {b7d791de-b4fc-4856-92ca-1801a9ddee2d}; !- Outlet Port

OS:Connection,
  {6113c949-9e87-47e6-bb93-90f9e5abe679}, !- Handle
  {18aeffc9-6e64-4b1e-bc43-496af79cee44}, !- Name
  {c5200d7f-c8d6-45e8-96cb-4d30116f1fe8}, !- Source Object
  3,                                      !- Outlet Port
  {21fb5195-ad06-4244-a9e3-5ad149974063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c67ec0-ec6d-465a-b075-383337cc53d1}, !- Handle
  {8189b3db-a70d-45d7-ae5f-e910c2c3722a}, !- Name
  {21fb5195-ad06-4244-a9e3-5ad149974063}, !- Source Object
  3,                                      !- Outlet Port
  {2b14e346-5d34-40ab-9ccb-c01dcf934f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d791de-b4fc-4856-92ca-1801a9ddee2d}, !- Handle
  {0feae1e3-b1be-46d0-aaad-e29a5b6eaf9e}, !- Name
  {2b14e346-5d34-40ab-9ccb-c01dcf934f53}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {987af3ae-7ffe-49d1-b71f-cf7271f589d2}, !- Handle
  Water Use Connections 11,               !- Name
  {7a4d3be2-faa7-45e5-bf13-6377b6408450}, !- Inlet Node Name
  {3a532484-f296-42cd-95fe-24be5426d87c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {358a60de-6cd0-4f84-b6b6-d1c45d826cba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8032751f-7347-40bb-a471-5372d9dab22b}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {e80089e5-7b21-4211-9162-7ba7e5c8292e}, !- Target Temperature Schedule Name
  {77524f3b-7ecd-4bc8-afa2-1c49346cf742}, !- Sensible Fraction Schedule Name
  {b26f537c-72ae-48a7-8b96-805021f24fb9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {77524f3b-7ecd-4bc8-afa2-1c49346cf742}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3fb29a99-8d95-4e3c-ac63-be2b20112444}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fb29a99-8d95-4e3c-ac63-be2b20112444}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b26f537c-72ae-48a7-8b96-805021f24fb9}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7fec60bb-975e-46f4-89fb-54eae60f6e45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fec60bb-975e-46f4-89fb-54eae60f6e45}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e80089e5-7b21-4211-9162-7ba7e5c8292e}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {798a16bb-a04c-455a-8f0a-0224e07103fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {798a16bb-a04c-455a-8f0a-0224e07103fc}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {358a60de-6cd0-4f84-b6b6-d1c45d826cba}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {8032751f-7347-40bb-a471-5372d9dab22b}, !- Water Use Equipment Definition Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c5805596-8af3-4345-9416-799be2f0de20}, !- Handle
  Node 691,                               !- Name
  {13e7de45-de55-4052-a55f-bacd2e5d8ccd}, !- Inlet Port
  {7a4d3be2-faa7-45e5-bf13-6377b6408450}; !- Outlet Port

OS:Connection,
  {13e7de45-de55-4052-a55f-bacd2e5d8ccd}, !- Handle
  {b9880c57-12fc-4ea1-aebf-71eba1783f66}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  14,                                     !- Outlet Port
  {c5805596-8af3-4345-9416-799be2f0de20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c402678-48a0-4936-9cf4-50a36f15e3a1}, !- Handle
  Node 692,                               !- Name
  {3a532484-f296-42cd-95fe-24be5426d87c}, !- Inlet Port
  {5b07504d-66bf-472f-b674-80ac5608f085}; !- Outlet Port

OS:Connection,
  {7a4d3be2-faa7-45e5-bf13-6377b6408450}, !- Handle
  {e44d20a3-bbeb-40ef-abf1-33401868f747}, !- Name
  {c5805596-8af3-4345-9416-799be2f0de20}, !- Source Object
  3,                                      !- Outlet Port
  {987af3ae-7ffe-49d1-b71f-cf7271f589d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a532484-f296-42cd-95fe-24be5426d87c}, !- Handle
  {c2fbb742-f42c-44a5-b9ed-7e6cbfa837a8}, !- Name
  {987af3ae-7ffe-49d1-b71f-cf7271f589d2}, !- Source Object
  3,                                      !- Outlet Port
  {1c402678-48a0-4936-9cf4-50a36f15e3a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b07504d-66bf-472f-b674-80ac5608f085}, !- Handle
  {4f9abeed-6837-443d-a0b4-5e80940ce933}, !- Name
  {1c402678-48a0-4936-9cf4-50a36f15e3a1}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ecc78eef-cdf2-4d41-9c75-5aff4c78690d}, !- Handle
  Water Use Connections 12,               !- Name
  {6b3246cb-4c3b-46b1-8cae-f18f42addfd7}, !- Inlet Node Name
  {caed1941-ff71-4ad0-87aa-0f03bbf68614}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {af893349-3023-4a46-8a08-9c3b0429b263}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c7e88153-fbd1-43bb-90b5-9c4b0e99d32b}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {94c1712c-ae8a-4c96-b72d-d60c1f4d2ba1}, !- Target Temperature Schedule Name
  {b98bfabb-63af-4c3e-b831-2463be78e67c}, !- Sensible Fraction Schedule Name
  {f04304f5-5959-4d4f-9c2d-1533b9182016}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b98bfabb-63af-4c3e-b831-2463be78e67c}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7dc56f21-c38d-4966-9237-3f9f48946e25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7dc56f21-c38d-4966-9237-3f9f48946e25}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f04304f5-5959-4d4f-9c2d-1533b9182016}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {897c782d-d7b2-4943-bf04-cd5d8d3c54b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {897c782d-d7b2-4943-bf04-cd5d8d3c54b8}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {94c1712c-ae8a-4c96-b72d-d60c1f4d2ba1}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9301ea9f-6374-4c83-8a1a-c4299a2680a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9301ea9f-6374-4c83-8a1a-c4299a2680a7}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {af893349-3023-4a46-8a08-9c3b0429b263}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {c7e88153-fbd1-43bb-90b5-9c4b0e99d32b}, !- Water Use Equipment Definition Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cc08014b-d6a9-4a63-8ef4-cbc9819658be}, !- Handle
  Node 693,                               !- Name
  {777c3a2f-90af-4b39-91ee-ce467a1294ed}, !- Inlet Port
  {6b3246cb-4c3b-46b1-8cae-f18f42addfd7}; !- Outlet Port

OS:Connection,
  {777c3a2f-90af-4b39-91ee-ce467a1294ed}, !- Handle
  {8f2b9bf7-c3e4-4449-9538-b6ab21cea4e0}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  15,                                     !- Outlet Port
  {cc08014b-d6a9-4a63-8ef4-cbc9819658be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bc47cef-151d-4885-b091-c23210298eab}, !- Handle
  Node 694,                               !- Name
  {caed1941-ff71-4ad0-87aa-0f03bbf68614}, !- Inlet Port
  {9f3a96e2-2697-4260-82b8-4f715a402cb4}; !- Outlet Port

OS:Connection,
  {6b3246cb-4c3b-46b1-8cae-f18f42addfd7}, !- Handle
  {13e47c66-f94d-477a-866f-9ea988a0bc55}, !- Name
  {cc08014b-d6a9-4a63-8ef4-cbc9819658be}, !- Source Object
  3,                                      !- Outlet Port
  {ecc78eef-cdf2-4d41-9c75-5aff4c78690d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caed1941-ff71-4ad0-87aa-0f03bbf68614}, !- Handle
  {4ed7254e-1427-428c-b7ab-f4f020fe82e5}, !- Name
  {ecc78eef-cdf2-4d41-9c75-5aff4c78690d}, !- Source Object
  3,                                      !- Outlet Port
  {0bc47cef-151d-4885-b091-c23210298eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f3a96e2-2697-4260-82b8-4f715a402cb4}, !- Handle
  {76040e19-e069-4456-85b1-97bd44441d26}, !- Name
  {0bc47cef-151d-4885-b091-c23210298eab}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {84617d05-726e-490b-807a-d08c3785e1f1}, !- Handle
  Water Use Connections 13,               !- Name
  {f5cf95e8-8a6a-4801-8b89-5f20a1a3ebd2}, !- Inlet Node Name
  {7a9044fc-a0cf-466f-879d-af9c3ab54656}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {97cce5fe-068a-4932-8f77-64ab1deb3308}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {caae8596-9764-44ce-bc97-d9566cf94f68}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {a192be0d-e07f-4d4d-b0f6-53dd7fb29314}, !- Target Temperature Schedule Name
  {6cbefbfc-ce53-4820-bb48-3cfbe88cba97}, !- Sensible Fraction Schedule Name
  {b4b0c644-6ed3-4384-9e08-18a23c672c33}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6cbefbfc-ce53-4820-bb48-3cfbe88cba97}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc20cdb0-bc2d-4e86-b8ae-57f2b7d9dc53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc20cdb0-bc2d-4e86-b8ae-57f2b7d9dc53}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4b0c644-6ed3-4384-9e08-18a23c672c33}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2d3453b0-b205-4c47-b4e4-144b1af7db5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d3453b0-b205-4c47-b4e4-144b1af7db5a}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a192be0d-e07f-4d4d-b0f6-53dd7fb29314}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20ce9bae-bdd5-4bb4-95d5-990fd5ed510c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20ce9bae-bdd5-4bb4-95d5-990fd5ed510c}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {97cce5fe-068a-4932-8f77-64ab1deb3308}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {caae8596-9764-44ce-bc97-d9566cf94f68}, !- Water Use Equipment Definition Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {941e0704-32b2-4e1a-924a-d5743fb9354d}, !- Handle
  Node 695,                               !- Name
  {b9f1f85b-b580-45ca-ae0c-c630fcf4f43c}, !- Inlet Port
  {f5cf95e8-8a6a-4801-8b89-5f20a1a3ebd2}; !- Outlet Port

OS:Connection,
  {b9f1f85b-b580-45ca-ae0c-c630fcf4f43c}, !- Handle
  {c91ef1ad-784f-49d0-9fd3-fb8fbaa54662}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  16,                                     !- Outlet Port
  {941e0704-32b2-4e1a-924a-d5743fb9354d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {803c9ba0-7894-4ab2-ad94-622b58b26b81}, !- Handle
  Node 696,                               !- Name
  {7a9044fc-a0cf-466f-879d-af9c3ab54656}, !- Inlet Port
  {c31ff555-846c-4f70-b9db-22fc46aa3cb9}; !- Outlet Port

OS:Connection,
  {f5cf95e8-8a6a-4801-8b89-5f20a1a3ebd2}, !- Handle
  {61f217ca-a046-4843-91ef-b6264e60b0b8}, !- Name
  {941e0704-32b2-4e1a-924a-d5743fb9354d}, !- Source Object
  3,                                      !- Outlet Port
  {84617d05-726e-490b-807a-d08c3785e1f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a9044fc-a0cf-466f-879d-af9c3ab54656}, !- Handle
  {fa27f2ea-0688-43dc-8956-3f2dfc26796d}, !- Name
  {84617d05-726e-490b-807a-d08c3785e1f1}, !- Source Object
  3,                                      !- Outlet Port
  {803c9ba0-7894-4ab2-ad94-622b58b26b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c31ff555-846c-4f70-b9db-22fc46aa3cb9}, !- Handle
  {a3b472c1-c40e-4ab5-a456-9cf21a9d2180}, !- Name
  {803c9ba0-7894-4ab2-ad94-622b58b26b81}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6262e931-5f68-43bc-8dda-30f8921227e8}, !- Handle
  Water Use Connections 14,               !- Name
  {82e175a6-e3a6-4678-8f91-a885f8f20f0f}, !- Inlet Node Name
  {ce4260e7-dd51-4fed-97ca-595208bae387}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0573a932-6b7e-4fdb-aa48-114b34ea9c5a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c1b66f94-4203-4dc3-9c31-87392423e6d6}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {29c44322-fc63-466e-bb3c-e84f5bee0fb0}, !- Target Temperature Schedule Name
  {c01ce428-d941-425e-9ae8-e2afd4b27f90}, !- Sensible Fraction Schedule Name
  {a7808c07-c11a-4afd-ac36-474c8f8c9564}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c01ce428-d941-425e-9ae8-e2afd4b27f90}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {adeca91a-b2fc-4394-b4fc-cacc7b32af50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adeca91a-b2fc-4394-b4fc-cacc7b32af50}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7808c07-c11a-4afd-ac36-474c8f8c9564}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {41eb4262-c6b7-47af-9270-f0ada7502232}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41eb4262-c6b7-47af-9270-f0ada7502232}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {29c44322-fc63-466e-bb3c-e84f5bee0fb0}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef97ce53-d811-4285-8d73-4219274101e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef97ce53-d811-4285-8d73-4219274101e6}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0573a932-6b7e-4fdb-aa48-114b34ea9c5a}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {c1b66f94-4203-4dc3-9c31-87392423e6d6}, !- Water Use Equipment Definition Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5c9dcfdf-30bf-4a9b-916b-7af429821e9c}, !- Handle
  Node 697,                               !- Name
  {a7ef268e-4eab-471b-a1c6-f855f75846dd}, !- Inlet Port
  {82e175a6-e3a6-4678-8f91-a885f8f20f0f}; !- Outlet Port

OS:Connection,
  {a7ef268e-4eab-471b-a1c6-f855f75846dd}, !- Handle
  {83fb501a-db0c-40d9-8b8a-08d595dbea9a}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  17,                                     !- Outlet Port
  {5c9dcfdf-30bf-4a9b-916b-7af429821e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fff8266-d9fd-4f63-8816-0ed0fa7bbb9b}, !- Handle
  Node 698,                               !- Name
  {ce4260e7-dd51-4fed-97ca-595208bae387}, !- Inlet Port
  {c2cb38f9-4de5-4220-81ab-c8f009ee76fe}; !- Outlet Port

OS:Connection,
  {82e175a6-e3a6-4678-8f91-a885f8f20f0f}, !- Handle
  {4a47abac-2ddf-4301-a7c1-446c81fc2881}, !- Name
  {5c9dcfdf-30bf-4a9b-916b-7af429821e9c}, !- Source Object
  3,                                      !- Outlet Port
  {6262e931-5f68-43bc-8dda-30f8921227e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce4260e7-dd51-4fed-97ca-595208bae387}, !- Handle
  {7d02c82e-d5a4-4595-8314-dbc2975e9456}, !- Name
  {6262e931-5f68-43bc-8dda-30f8921227e8}, !- Source Object
  3,                                      !- Outlet Port
  {9fff8266-d9fd-4f63-8816-0ed0fa7bbb9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2cb38f9-4de5-4220-81ab-c8f009ee76fe}, !- Handle
  {b43dca4d-9567-45ad-b596-ccaf0bb35d6f}, !- Name
  {9fff8266-d9fd-4f63-8816-0ed0fa7bbb9b}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {86bac73f-6342-4206-be72-7e6141c34189}, !- Handle
  Water Use Connections 15,               !- Name
  {fbd725c3-680a-465f-b9a1-22c49fb9eae8}, !- Inlet Node Name
  {2f932370-9544-479e-87f1-20fd9aa273fa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2be05bb3-da06-4e15-aaac-35811bac215b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {caf05933-515b-417a-9b38-10c70a80c96f}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {59f4cec0-f61f-4eac-9732-226c977d4bc4}, !- Target Temperature Schedule Name
  {58368359-ee42-49a2-8c3c-5e6af115e690}, !- Sensible Fraction Schedule Name
  {47f7bed9-474c-4b2d-ba43-aa2cf0f41951}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {58368359-ee42-49a2-8c3c-5e6af115e690}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a9f49685-0471-4404-8987-1cdc17320ed4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9f49685-0471-4404-8987-1cdc17320ed4}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {47f7bed9-474c-4b2d-ba43-aa2cf0f41951}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {185b1f4f-eefb-4515-8ac7-6f16e594faaf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {185b1f4f-eefb-4515-8ac7-6f16e594faaf}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {59f4cec0-f61f-4eac-9732-226c977d4bc4}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b3dc5fb-cdd5-4de4-84ed-ecb78dbd7bce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b3dc5fb-cdd5-4de4-84ed-ecb78dbd7bce}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2be05bb3-da06-4e15-aaac-35811bac215b}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {caf05933-515b-417a-9b38-10c70a80c96f}, !- Water Use Equipment Definition Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {353cd573-1ccd-4df3-9c81-2c1e6b7e38f8}, !- Handle
  Node 699,                               !- Name
  {a8c7a96e-3fe1-4106-91af-f3a33432e62f}, !- Inlet Port
  {fbd725c3-680a-465f-b9a1-22c49fb9eae8}; !- Outlet Port

OS:Connection,
  {a8c7a96e-3fe1-4106-91af-f3a33432e62f}, !- Handle
  {39cd30a1-5bcb-41bb-967b-cd785a062baf}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  18,                                     !- Outlet Port
  {353cd573-1ccd-4df3-9c81-2c1e6b7e38f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abc6dc0a-4065-4e48-af4a-571626099173}, !- Handle
  Node 700,                               !- Name
  {2f932370-9544-479e-87f1-20fd9aa273fa}, !- Inlet Port
  {3497d75a-e8a1-4525-8e78-f3b7313320dc}; !- Outlet Port

OS:Connection,
  {fbd725c3-680a-465f-b9a1-22c49fb9eae8}, !- Handle
  {cdbc9e49-2e52-4cb3-a956-53ebfafadc29}, !- Name
  {353cd573-1ccd-4df3-9c81-2c1e6b7e38f8}, !- Source Object
  3,                                      !- Outlet Port
  {86bac73f-6342-4206-be72-7e6141c34189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f932370-9544-479e-87f1-20fd9aa273fa}, !- Handle
  {132c38f0-b6bc-4f96-a3c7-d3bc6d4786b4}, !- Name
  {86bac73f-6342-4206-be72-7e6141c34189}, !- Source Object
  3,                                      !- Outlet Port
  {abc6dc0a-4065-4e48-af4a-571626099173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3497d75a-e8a1-4525-8e78-f3b7313320dc}, !- Handle
  {2894cd2f-8f0b-4802-896b-b0f51b18f937}, !- Name
  {abc6dc0a-4065-4e48-af4a-571626099173}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {40edb53e-9ac3-44d1-91b2-812b1cbd68b0}, !- Handle
  Water Use Connections 16,               !- Name
  {6f06dc84-0acd-4319-94c3-f1b7fa7671be}, !- Inlet Node Name
  {2450bac9-2150-4b75-bbdd-cb4d8c5a4cee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {18532d6d-8222-4927-bbaa-97f953661ace}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6a856870-eaf4-4045-82aa-2fe2e10399f9}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {d5ecece1-5601-4bf2-b55b-12363b70d170}, !- Target Temperature Schedule Name
  {8e604fee-ef04-4466-b4fc-017ccdf00631}, !- Sensible Fraction Schedule Name
  {bba20806-4f3d-4625-93f3-743064aa216f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8e604fee-ef04-4466-b4fc-017ccdf00631}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e9390e6-357b-47c0-aa45-723eaaef3c17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e9390e6-357b-47c0-aa45-723eaaef3c17}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bba20806-4f3d-4625-93f3-743064aa216f}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ca04271a-cc1f-4971-bd36-549db154ab0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca04271a-cc1f-4971-bd36-549db154ab0b}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5ecece1-5601-4bf2-b55b-12363b70d170}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {96abde14-a3ac-4157-a087-4acc231e40db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96abde14-a3ac-4157-a087-4acc231e40db}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {18532d6d-8222-4927-bbaa-97f953661ace}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {6a856870-eaf4-4045-82aa-2fe2e10399f9}, !- Water Use Equipment Definition Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aa1a771e-f270-4f3e-82c4-68e2775bc6a7}, !- Handle
  Node 701,                               !- Name
  {f426ffb8-588d-45d4-b4da-239227ec3ced}, !- Inlet Port
  {6f06dc84-0acd-4319-94c3-f1b7fa7671be}; !- Outlet Port

OS:Connection,
  {f426ffb8-588d-45d4-b4da-239227ec3ced}, !- Handle
  {7854d7a5-f5bd-40d5-83d7-c693bfa0dc36}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  19,                                     !- Outlet Port
  {aa1a771e-f270-4f3e-82c4-68e2775bc6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a98856f5-6f67-4c27-a4e8-ca0ed1543db6}, !- Handle
  Node 702,                               !- Name
  {2450bac9-2150-4b75-bbdd-cb4d8c5a4cee}, !- Inlet Port
  {3e3143bf-4811-43c3-ab04-8b7d8c27f987}; !- Outlet Port

OS:Connection,
  {6f06dc84-0acd-4319-94c3-f1b7fa7671be}, !- Handle
  {5aceae3f-319e-42d9-aea5-73fb512e5098}, !- Name
  {aa1a771e-f270-4f3e-82c4-68e2775bc6a7}, !- Source Object
  3,                                      !- Outlet Port
  {40edb53e-9ac3-44d1-91b2-812b1cbd68b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2450bac9-2150-4b75-bbdd-cb4d8c5a4cee}, !- Handle
  {6afcaf27-7d00-4885-8c26-7f738a0c8510}, !- Name
  {40edb53e-9ac3-44d1-91b2-812b1cbd68b0}, !- Source Object
  3,                                      !- Outlet Port
  {a98856f5-6f67-4c27-a4e8-ca0ed1543db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3143bf-4811-43c3-ab04-8b7d8c27f987}, !- Handle
  {3f15ed0d-74d9-4f5d-befb-50a0675f8f28}, !- Name
  {a98856f5-6f67-4c27-a4e8-ca0ed1543db6}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bc0ec059-e1fa-4bcf-8664-e34bd7b3987d}, !- Handle
  Water Use Connections 17,               !- Name
  {678f4472-51af-4751-8a51-9d2a11ff1ab2}, !- Inlet Node Name
  {76039ce5-cb25-4347-82ec-1638663c02a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a1c38746-cc53-466e-ad3b-243e51cc93cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7cc1505b-a93d-465c-b4ad-2631dc41bfed}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {288a2a48-0363-4682-bd6e-4bb64451ea61}, !- Target Temperature Schedule Name
  {bbc30afe-5273-47b0-ad19-8310a07568c9}, !- Sensible Fraction Schedule Name
  {39e94101-26e4-4d41-81eb-24a88bad05af}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bbc30afe-5273-47b0-ad19-8310a07568c9}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {22a4cc46-db2d-46ff-b653-c741ef9a89de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22a4cc46-db2d-46ff-b653-c741ef9a89de}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {39e94101-26e4-4d41-81eb-24a88bad05af}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bc859a53-b34a-4597-83f1-31ed0b34cbbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc859a53-b34a-4597-83f1-31ed0b34cbbc}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {288a2a48-0363-4682-bd6e-4bb64451ea61}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f065bc39-d3d0-4ef7-ba61-5af763859b3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f065bc39-d3d0-4ef7-ba61-5af763859b3a}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a1c38746-cc53-466e-ad3b-243e51cc93cd}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {7cc1505b-a93d-465c-b4ad-2631dc41bfed}, !- Water Use Equipment Definition Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {186fa0b2-d1da-4a37-9c9f-cc085323fedc}, !- Handle
  Node 703,                               !- Name
  {ca8ab6f2-2135-49af-bb63-c306a6f273b7}, !- Inlet Port
  {678f4472-51af-4751-8a51-9d2a11ff1ab2}; !- Outlet Port

OS:Connection,
  {ca8ab6f2-2135-49af-bb63-c306a6f273b7}, !- Handle
  {589c8605-a92f-493b-b0f2-4a655bd65b2f}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  20,                                     !- Outlet Port
  {186fa0b2-d1da-4a37-9c9f-cc085323fedc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d082455-d34e-4ecf-82c4-5fcbb8cc9d03}, !- Handle
  Node 704,                               !- Name
  {76039ce5-cb25-4347-82ec-1638663c02a5}, !- Inlet Port
  {fdfbc609-8f33-43b2-bdc9-fd4d245a3079}; !- Outlet Port

OS:Connection,
  {678f4472-51af-4751-8a51-9d2a11ff1ab2}, !- Handle
  {ca205382-34ee-4ed3-a954-6719c04a183c}, !- Name
  {186fa0b2-d1da-4a37-9c9f-cc085323fedc}, !- Source Object
  3,                                      !- Outlet Port
  {bc0ec059-e1fa-4bcf-8664-e34bd7b3987d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76039ce5-cb25-4347-82ec-1638663c02a5}, !- Handle
  {ba3f343f-8e23-4e8c-ac6a-0d7dd210731e}, !- Name
  {bc0ec059-e1fa-4bcf-8664-e34bd7b3987d}, !- Source Object
  3,                                      !- Outlet Port
  {4d082455-d34e-4ecf-82c4-5fcbb8cc9d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdfbc609-8f33-43b2-bdc9-fd4d245a3079}, !- Handle
  {e8c66a5d-97d3-4cd6-9908-8af1827cdcb6}, !- Name
  {4d082455-d34e-4ecf-82c4-5fcbb8cc9d03}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5018491f-321b-4245-98cf-efb95b93f361}, !- Handle
  Water Use Connections 18,               !- Name
  {ffee400e-829c-469e-b4b3-1857debf0c33}, !- Inlet Node Name
  {50e8eeb1-fd3a-4e84-b554-813c7368eb8d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {95a70f49-d70e-4d34-8c84-66bc330c1545}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {78d12c2f-4ae2-4105-acae-3ba0b7b318d2}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {eb2d6896-6b1d-4f3c-8c57-1900de9bc9cf}, !- Target Temperature Schedule Name
  {9abd454a-783d-4ce9-901b-7a4e65c6383c}, !- Sensible Fraction Schedule Name
  {455a83a8-24b3-416e-bdda-e84ddd2c00de}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9abd454a-783d-4ce9-901b-7a4e65c6383c}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a66b4cdd-2004-4ca3-92c1-7e5a66e8f1eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a66b4cdd-2004-4ca3-92c1-7e5a66e8f1eb}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {455a83a8-24b3-416e-bdda-e84ddd2c00de}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {947dd6e0-9710-4aae-9d7c-3d027f0d8e45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {947dd6e0-9710-4aae-9d7c-3d027f0d8e45}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb2d6896-6b1d-4f3c-8c57-1900de9bc9cf}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a616d40-4aef-4e18-9690-567db59f1148}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a616d40-4aef-4e18-9690-567db59f1148}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {95a70f49-d70e-4d34-8c84-66bc330c1545}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {78d12c2f-4ae2-4105-acae-3ba0b7b318d2}, !- Water Use Equipment Definition Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {97ca6a17-1690-4729-af23-2b8a2d85c192}, !- Handle
  Node 705,                               !- Name
  {be788f0e-bdf8-4581-828c-d8c54e09853c}, !- Inlet Port
  {ffee400e-829c-469e-b4b3-1857debf0c33}; !- Outlet Port

OS:Connection,
  {be788f0e-bdf8-4581-828c-d8c54e09853c}, !- Handle
  {d1399483-b1ec-4aa1-9776-2bbd97edc68d}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  21,                                     !- Outlet Port
  {97ca6a17-1690-4729-af23-2b8a2d85c192}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99face26-6ca8-4450-83a8-677842ccf805}, !- Handle
  Node 706,                               !- Name
  {50e8eeb1-fd3a-4e84-b554-813c7368eb8d}, !- Inlet Port
  {184bbaed-b508-45c6-b6ca-51158c96d7ff}; !- Outlet Port

OS:Connection,
  {ffee400e-829c-469e-b4b3-1857debf0c33}, !- Handle
  {d1e94720-0a2a-4d84-9748-0c32cf7c17db}, !- Name
  {97ca6a17-1690-4729-af23-2b8a2d85c192}, !- Source Object
  3,                                      !- Outlet Port
  {5018491f-321b-4245-98cf-efb95b93f361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e8eeb1-fd3a-4e84-b554-813c7368eb8d}, !- Handle
  {35889bb4-c624-4c25-a6b5-1782b47a7b55}, !- Name
  {5018491f-321b-4245-98cf-efb95b93f361}, !- Source Object
  3,                                      !- Outlet Port
  {99face26-6ca8-4450-83a8-677842ccf805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184bbaed-b508-45c6-b6ca-51158c96d7ff}, !- Handle
  {2f877711-8681-4aa7-978b-46fa1c1fa3b9}, !- Name
  {99face26-6ca8-4450-83a8-677842ccf805}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4cb927c9-596a-42c4-829f-0babfffcab29}, !- Handle
  Water Use Connections 19,               !- Name
  {30ddd169-d932-43f9-b72b-9472fd9da27d}, !- Inlet Node Name
  {012042ea-e521-4825-ac3c-b2fff2b0a41c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b70dbdb2-ab23-4b89-83dc-ab3006246078}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {061e1831-dae9-430e-ba95-a79feaf3615b}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {4cc0b62c-5992-412d-87bd-d118fb366b06}, !- Target Temperature Schedule Name
  {a85a9741-807c-443a-8bc9-6d25a7279d71}, !- Sensible Fraction Schedule Name
  {dce2d841-f17c-45ab-b801-27804228bb9b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a85a9741-807c-443a-8bc9-6d25a7279d71}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03d8ca67-7265-4bf6-9001-65c933f6fbf4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03d8ca67-7265-4bf6-9001-65c933f6fbf4}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dce2d841-f17c-45ab-b801-27804228bb9b}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4f994ff3-7684-4de2-96ed-27a1430978df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f994ff3-7684-4de2-96ed-27a1430978df}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4cc0b62c-5992-412d-87bd-d118fb366b06}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e0feeae9-f0d7-4579-b874-f195855957d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0feeae9-f0d7-4579-b874-f195855957d8}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b70dbdb2-ab23-4b89-83dc-ab3006246078}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {061e1831-dae9-430e-ba95-a79feaf3615b}, !- Water Use Equipment Definition Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {023e9d0b-b3d1-41ed-87b1-ac6e9fe6d555}, !- Handle
  Node 707,                               !- Name
  {037cc018-6e38-4adc-b759-a5aec90ebef4}, !- Inlet Port
  {30ddd169-d932-43f9-b72b-9472fd9da27d}; !- Outlet Port

OS:Connection,
  {037cc018-6e38-4adc-b759-a5aec90ebef4}, !- Handle
  {8ff7b2aa-a4b9-41a5-bc08-6590e61d0ec5}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  22,                                     !- Outlet Port
  {023e9d0b-b3d1-41ed-87b1-ac6e9fe6d555}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9bf27f8-6d6e-4a2a-bf33-7bb59f5a8c35}, !- Handle
  Node 708,                               !- Name
  {012042ea-e521-4825-ac3c-b2fff2b0a41c}, !- Inlet Port
  {317025d2-e361-4ba0-84a9-971705c61a30}; !- Outlet Port

OS:Connection,
  {30ddd169-d932-43f9-b72b-9472fd9da27d}, !- Handle
  {71cbff36-14db-40f2-9fe5-2b30643bbc36}, !- Name
  {023e9d0b-b3d1-41ed-87b1-ac6e9fe6d555}, !- Source Object
  3,                                      !- Outlet Port
  {4cb927c9-596a-42c4-829f-0babfffcab29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {012042ea-e521-4825-ac3c-b2fff2b0a41c}, !- Handle
  {00416362-2c42-4e0d-921e-2309e12c5c67}, !- Name
  {4cb927c9-596a-42c4-829f-0babfffcab29}, !- Source Object
  3,                                      !- Outlet Port
  {f9bf27f8-6d6e-4a2a-bf33-7bb59f5a8c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {317025d2-e361-4ba0-84a9-971705c61a30}, !- Handle
  {b65a1eb7-5653-439f-948e-36b1d7f846fb}, !- Name
  {f9bf27f8-6d6e-4a2a-bf33-7bb59f5a8c35}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {23129a52-d227-43f5-9610-0aaeec203454}, !- Handle
  Water Use Connections 20,               !- Name
  {ebcf27d3-30bc-487e-b1fe-db9e3ab68489}, !- Inlet Node Name
  {ced5a13a-9d0f-477b-b0c5-71b036e15012}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {86f719cc-d9a7-4da7-b093-995d804a808d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {907db1bb-bcc5-4e0d-b308-302d7aa0765c}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {66d512d1-a33e-4d91-9ad4-04e0592f220a}, !- Target Temperature Schedule Name
  {1d0b657a-f83b-4b3c-b731-cf9a2eaa4faf}, !- Sensible Fraction Schedule Name
  {0f39a217-8553-4ea2-8489-22f2acaccb9c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1d0b657a-f83b-4b3c-b731-cf9a2eaa4faf}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1cdd6d42-6c68-4dfb-b81d-29e6d11d3eb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cdd6d42-6c68-4dfb-b81d-29e6d11d3eb9}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f39a217-8553-4ea2-8489-22f2acaccb9c}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {059da0a8-2264-490b-8905-a1a0e93eede8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {059da0a8-2264-490b-8905-a1a0e93eede8}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {66d512d1-a33e-4d91-9ad4-04e0592f220a}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {551bf608-24a8-4114-ab21-ce0a97d6c1e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {551bf608-24a8-4114-ab21-ce0a97d6c1e9}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {86f719cc-d9a7-4da7-b093-995d804a808d}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {907db1bb-bcc5-4e0d-b308-302d7aa0765c}, !- Water Use Equipment Definition Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a1213fb6-646e-4cd1-89d4-51dfc7108a13}, !- Handle
  Node 709,                               !- Name
  {4c3b5ece-b78d-4ef6-a3e8-312fad51f573}, !- Inlet Port
  {ebcf27d3-30bc-487e-b1fe-db9e3ab68489}; !- Outlet Port

OS:Connection,
  {4c3b5ece-b78d-4ef6-a3e8-312fad51f573}, !- Handle
  {9f8be0cc-b543-41d0-9c9d-1fa76552b073}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  23,                                     !- Outlet Port
  {a1213fb6-646e-4cd1-89d4-51dfc7108a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6aac93d9-9ca8-4010-b2dc-f13ca5b246fd}, !- Handle
  Node 710,                               !- Name
  {ced5a13a-9d0f-477b-b0c5-71b036e15012}, !- Inlet Port
  {1efc1b50-79b8-4985-931a-a47e3f2ffe8a}; !- Outlet Port

OS:Connection,
  {ebcf27d3-30bc-487e-b1fe-db9e3ab68489}, !- Handle
  {c92a77c3-ea19-48b6-9736-ffbb9321c271}, !- Name
  {a1213fb6-646e-4cd1-89d4-51dfc7108a13}, !- Source Object
  3,                                      !- Outlet Port
  {23129a52-d227-43f5-9610-0aaeec203454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced5a13a-9d0f-477b-b0c5-71b036e15012}, !- Handle
  {4f2b1744-fa39-49de-8a66-257156e16a38}, !- Name
  {23129a52-d227-43f5-9610-0aaeec203454}, !- Source Object
  3,                                      !- Outlet Port
  {6aac93d9-9ca8-4010-b2dc-f13ca5b246fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1efc1b50-79b8-4985-931a-a47e3f2ffe8a}, !- Handle
  {2025c28a-176e-433f-9650-810edda1b2a7}, !- Name
  {6aac93d9-9ca8-4010-b2dc-f13ca5b246fd}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5d64abd5-2a71-44f0-8b73-4a6fb5a56b8c}, !- Handle
  Water Use Connections 21,               !- Name
  {759762ce-f2bf-420a-8beb-8c73c13043b8}, !- Inlet Node Name
  {f1893fbe-05bc-4488-87b8-75ad2c94be37}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7729c4d9-08c3-420a-9319-4324733da31d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9630c206-4215-4173-9de2-fe2ce9eabf59}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {ee3b74f1-a520-4136-b4f4-72a65cc26299}, !- Target Temperature Schedule Name
  {02287c54-ccd6-4a65-9633-f66c4d474c93}, !- Sensible Fraction Schedule Name
  {d3f9b4a0-aa43-4fdf-b46c-c37e5465d860}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {02287c54-ccd6-4a65-9633-f66c4d474c93}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {55930edc-0b27-436d-9334-58aa09b6c3ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55930edc-0b27-436d-9334-58aa09b6c3ce}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3f9b4a0-aa43-4fdf-b46c-c37e5465d860}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d1daf50d-54d4-4146-83d3-177636e3ef63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1daf50d-54d4-4146-83d3-177636e3ef63}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee3b74f1-a520-4136-b4f4-72a65cc26299}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {326068b7-b910-46e6-98a8-23eadcaea17a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {326068b7-b910-46e6-98a8-23eadcaea17a}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7729c4d9-08c3-420a-9319-4324733da31d}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {9630c206-4215-4173-9de2-fe2ce9eabf59}, !- Water Use Equipment Definition Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4176b027-1f47-44fd-8be6-766096ec9aa6}, !- Handle
  Node 711,                               !- Name
  {b4265a83-d18e-4b82-9838-60a119cb8ff4}, !- Inlet Port
  {759762ce-f2bf-420a-8beb-8c73c13043b8}; !- Outlet Port

OS:Connection,
  {b4265a83-d18e-4b82-9838-60a119cb8ff4}, !- Handle
  {4794c76b-382b-49f6-bb5c-1602a23fcdd4}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  24,                                     !- Outlet Port
  {4176b027-1f47-44fd-8be6-766096ec9aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e453042-0610-4c8d-b4d8-57b7f4f14ed6}, !- Handle
  Node 712,                               !- Name
  {f1893fbe-05bc-4488-87b8-75ad2c94be37}, !- Inlet Port
  {4983a253-8d0b-4667-91cd-3c967ebe62e8}; !- Outlet Port

OS:Connection,
  {759762ce-f2bf-420a-8beb-8c73c13043b8}, !- Handle
  {eb6685a3-0092-4569-a70b-fdbfa6139104}, !- Name
  {4176b027-1f47-44fd-8be6-766096ec9aa6}, !- Source Object
  3,                                      !- Outlet Port
  {5d64abd5-2a71-44f0-8b73-4a6fb5a56b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1893fbe-05bc-4488-87b8-75ad2c94be37}, !- Handle
  {47a7d5c1-ae97-4505-b490-d3684d140301}, !- Name
  {5d64abd5-2a71-44f0-8b73-4a6fb5a56b8c}, !- Source Object
  3,                                      !- Outlet Port
  {7e453042-0610-4c8d-b4d8-57b7f4f14ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4983a253-8d0b-4667-91cd-3c967ebe62e8}, !- Handle
  {abdd951c-412a-4b8a-9032-6035c93e8b38}, !- Name
  {7e453042-0610-4c8d-b4d8-57b7f4f14ed6}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {988790f8-61b4-42ba-9a02-3ee890965df8}, !- Handle
  Water Use Connections 22,               !- Name
  {a91864c5-b8df-41f7-b7d6-7f42848127d0}, !- Inlet Node Name
  {69625363-0b3d-4b61-8668-d3d82e27b1b7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b13c9a2-c583-4dbb-b897-cb3237cf9abb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f7d8c76f-9a87-4112-81df-f761e1bd38f0}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {18d6377f-090a-42cd-90a2-faab184125dc}, !- Target Temperature Schedule Name
  {e39db2cd-8e32-462e-9a77-7abc7faea3f5}, !- Sensible Fraction Schedule Name
  {0c40031c-9b3c-490c-b298-2c59f0e82314}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e39db2cd-8e32-462e-9a77-7abc7faea3f5}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9106a913-a0b9-4b15-a3d3-cfcc77237242}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9106a913-a0b9-4b15-a3d3-cfcc77237242}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c40031c-9b3c-490c-b298-2c59f0e82314}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {970b424b-898d-4a45-943f-80f7da17b5df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {970b424b-898d-4a45-943f-80f7da17b5df}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {18d6377f-090a-42cd-90a2-faab184125dc}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {710e580e-4b6d-4b34-b604-de98e1d009a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {710e580e-4b6d-4b34-b604-de98e1d009a7}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5b13c9a2-c583-4dbb-b897-cb3237cf9abb}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {f7d8c76f-9a87-4112-81df-f761e1bd38f0}, !- Water Use Equipment Definition Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {55e6b33e-844f-4bd7-8df6-2995c816497b}, !- Handle
  Node 713,                               !- Name
  {b771d90d-1b8f-4a0b-85e2-2b4189e3fc09}, !- Inlet Port
  {a91864c5-b8df-41f7-b7d6-7f42848127d0}; !- Outlet Port

OS:Connection,
  {b771d90d-1b8f-4a0b-85e2-2b4189e3fc09}, !- Handle
  {122ee08d-7b7b-4934-9066-a4f7620526dd}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  25,                                     !- Outlet Port
  {55e6b33e-844f-4bd7-8df6-2995c816497b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fc02f33-aed0-441f-b2d0-31562a25223b}, !- Handle
  Node 714,                               !- Name
  {69625363-0b3d-4b61-8668-d3d82e27b1b7}, !- Inlet Port
  {cabbebd2-497e-45be-a24f-e5a4ff80677c}; !- Outlet Port

OS:Connection,
  {a91864c5-b8df-41f7-b7d6-7f42848127d0}, !- Handle
  {05038f03-1c71-4ef8-83e7-6f46a676bf0d}, !- Name
  {55e6b33e-844f-4bd7-8df6-2995c816497b}, !- Source Object
  3,                                      !- Outlet Port
  {988790f8-61b4-42ba-9a02-3ee890965df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69625363-0b3d-4b61-8668-d3d82e27b1b7}, !- Handle
  {cd56509e-1921-4ff9-bba8-40ac21d0426f}, !- Name
  {988790f8-61b4-42ba-9a02-3ee890965df8}, !- Source Object
  3,                                      !- Outlet Port
  {7fc02f33-aed0-441f-b2d0-31562a25223b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cabbebd2-497e-45be-a24f-e5a4ff80677c}, !- Handle
  {0154d64d-2c97-437c-b29d-621ae9a0d148}, !- Name
  {7fc02f33-aed0-441f-b2d0-31562a25223b}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d060cde8-7870-4fdd-9aa6-205d50a41429}, !- Handle
  Water Use Connections 23,               !- Name
  {04968fdb-7171-442f-a797-831e8cc0e01e}, !- Inlet Node Name
  {c341f5ec-20f8-493d-b687-2e62774f3d9b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {24eb309e-d087-4b04-9204-9ea7f86055fd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {526bd781-1c9c-4f17-ada7-32ab95d8d873}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {319e3cd8-4d3c-467c-9ece-bff488b14a2b}, !- Target Temperature Schedule Name
  {0fe5b841-c702-4aa5-aaca-77e639844bd0}, !- Sensible Fraction Schedule Name
  {ddd4e85f-c0b1-45c0-ad8c-c69f4ea80fdf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0fe5b841-c702-4aa5-aaca-77e639844bd0}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {88ab204b-2a18-4f3b-a6af-5cba4c6ae6f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88ab204b-2a18-4f3b-a6af-5cba4c6ae6f4}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ddd4e85f-c0b1-45c0-ad8c-c69f4ea80fdf}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae0b2c22-d9e1-4669-8a47-84c9c3301318}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae0b2c22-d9e1-4669-8a47-84c9c3301318}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {319e3cd8-4d3c-467c-9ece-bff488b14a2b}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7e3bfff3-bab0-4ed8-926d-42a33604df96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e3bfff3-bab0-4ed8-926d-42a33604df96}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {24eb309e-d087-4b04-9204-9ea7f86055fd}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {526bd781-1c9c-4f17-ada7-32ab95d8d873}, !- Water Use Equipment Definition Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {190b983c-4f9a-4dc2-969c-f909e7d629a5}, !- Handle
  Node 715,                               !- Name
  {11726bdd-1e5f-490a-8a37-89507687f60a}, !- Inlet Port
  {04968fdb-7171-442f-a797-831e8cc0e01e}; !- Outlet Port

OS:Connection,
  {11726bdd-1e5f-490a-8a37-89507687f60a}, !- Handle
  {ede27726-8a57-4f6d-8949-f809f53ccd63}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  26,                                     !- Outlet Port
  {190b983c-4f9a-4dc2-969c-f909e7d629a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed540936-6679-4500-a8b4-d81894f2f055}, !- Handle
  Node 716,                               !- Name
  {c341f5ec-20f8-493d-b687-2e62774f3d9b}, !- Inlet Port
  {6ab761f2-3350-4f1d-a346-dda6d1c07fa7}; !- Outlet Port

OS:Connection,
  {04968fdb-7171-442f-a797-831e8cc0e01e}, !- Handle
  {e114ef3d-84d9-4af5-8723-9010ad0c4c6d}, !- Name
  {190b983c-4f9a-4dc2-969c-f909e7d629a5}, !- Source Object
  3,                                      !- Outlet Port
  {d060cde8-7870-4fdd-9aa6-205d50a41429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c341f5ec-20f8-493d-b687-2e62774f3d9b}, !- Handle
  {c2fd9107-777b-4291-8323-def6178750cc}, !- Name
  {d060cde8-7870-4fdd-9aa6-205d50a41429}, !- Source Object
  3,                                      !- Outlet Port
  {ed540936-6679-4500-a8b4-d81894f2f055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ab761f2-3350-4f1d-a346-dda6d1c07fa7}, !- Handle
  {415a0f66-e395-49c1-8b71-7d2f3a7219e7}, !- Name
  {ed540936-6679-4500-a8b4-d81894f2f055}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ddc76586-b00f-4e76-8b32-0385403dc946}, !- Handle
  Water Use Connections 24,               !- Name
  {7163293f-03c7-4dcc-af3b-3f9066f0b7f0}, !- Inlet Node Name
  {5108df30-b945-4530-8cf5-d3c44d3c88a6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {de128b48-bff1-4d75-a3f5-45a44259a802}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e58b39fa-90d8-4a5e-8c0c-62cb392b6fbd}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {b842dd2c-00eb-4e88-9ed8-9297e21d000c}, !- Target Temperature Schedule Name
  {528740ee-a151-4834-9152-512eb4424b30}, !- Sensible Fraction Schedule Name
  {0081d0c3-dd36-4a56-a413-b5d89c25b2c6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {528740ee-a151-4834-9152-512eb4424b30}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c4b2030e-9ca0-4dc6-ab2e-56b2223079ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4b2030e-9ca0-4dc6-ab2e-56b2223079ba}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0081d0c3-dd36-4a56-a413-b5d89c25b2c6}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fbb99817-5571-4d9e-974e-24a683438bd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbb99817-5571-4d9e-974e-24a683438bd7}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b842dd2c-00eb-4e88-9ed8-9297e21d000c}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {339c4183-943b-48d9-984e-bfb3a6434e8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {339c4183-943b-48d9-984e-bfb3a6434e8a}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {de128b48-bff1-4d75-a3f5-45a44259a802}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {e58b39fa-90d8-4a5e-8c0c-62cb392b6fbd}, !- Water Use Equipment Definition Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7c360fc2-a08e-4f5b-9609-6581df850637}, !- Handle
  Node 717,                               !- Name
  {43235c90-afeb-456d-be25-57eb9a10263c}, !- Inlet Port
  {7163293f-03c7-4dcc-af3b-3f9066f0b7f0}; !- Outlet Port

OS:Connection,
  {43235c90-afeb-456d-be25-57eb9a10263c}, !- Handle
  {e7c163ce-6ecd-44fa-bb31-3c2105980c25}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  27,                                     !- Outlet Port
  {7c360fc2-a08e-4f5b-9609-6581df850637}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65d9e968-cbf7-461c-a7b0-2545814139f1}, !- Handle
  Node 718,                               !- Name
  {5108df30-b945-4530-8cf5-d3c44d3c88a6}, !- Inlet Port
  {f9a2f9d5-e29e-4ede-bf69-61d7634e042b}; !- Outlet Port

OS:Connection,
  {7163293f-03c7-4dcc-af3b-3f9066f0b7f0}, !- Handle
  {d7765902-92bf-4afc-9c6b-7218e7bb2ddb}, !- Name
  {7c360fc2-a08e-4f5b-9609-6581df850637}, !- Source Object
  3,                                      !- Outlet Port
  {ddc76586-b00f-4e76-8b32-0385403dc946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5108df30-b945-4530-8cf5-d3c44d3c88a6}, !- Handle
  {141d962d-6a08-4d57-b512-95cefe5814e0}, !- Name
  {ddc76586-b00f-4e76-8b32-0385403dc946}, !- Source Object
  3,                                      !- Outlet Port
  {65d9e968-cbf7-461c-a7b0-2545814139f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a2f9d5-e29e-4ede-bf69-61d7634e042b}, !- Handle
  {9c253a24-7bdc-4b06-afe0-74bec59f2bf1}, !- Name
  {65d9e968-cbf7-461c-a7b0-2545814139f1}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f52a3e9b-87b7-4e9b-a796-b1749d6083a3}, !- Handle
  Water Use Connections 25,               !- Name
  {8a9594ad-8cb8-43ad-84d6-3a855d6eb76a}, !- Inlet Node Name
  {8e18be4d-71dd-4454-bce4-b997b16c0c3c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {98640130-b041-45b9-b83b-7ee6fd3ed47c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5817a114-0efb-43ad-93a9-e7ae3ab4c3f8}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {27622b7f-36a7-42ef-b389-236b9ec5f9a7}, !- Target Temperature Schedule Name
  {e05a93c0-1bfe-4dbc-9e6b-ba4f197facfd}, !- Sensible Fraction Schedule Name
  {713a3bab-197d-4422-b04f-b8034ef13285}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e05a93c0-1bfe-4dbc-9e6b-ba4f197facfd}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {11f675ad-b3e6-4cc5-a4d0-ba653ed87247}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11f675ad-b3e6-4cc5-a4d0-ba653ed87247}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {713a3bab-197d-4422-b04f-b8034ef13285}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3d1ced56-d863-4090-b799-a41c7e5a2fb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d1ced56-d863-4090-b799-a41c7e5a2fb9}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {27622b7f-36a7-42ef-b389-236b9ec5f9a7}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86f87821-e01b-496e-9ec3-22b0c3237320}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86f87821-e01b-496e-9ec3-22b0c3237320}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {98640130-b041-45b9-b83b-7ee6fd3ed47c}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {5817a114-0efb-43ad-93a9-e7ae3ab4c3f8}, !- Water Use Equipment Definition Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d9cdc701-f041-4a77-ae5d-1b6307c73bd8}, !- Handle
  Node 719,                               !- Name
  {e654c279-7cd3-4510-b047-0fc11a273067}, !- Inlet Port
  {8a9594ad-8cb8-43ad-84d6-3a855d6eb76a}; !- Outlet Port

OS:Connection,
  {e654c279-7cd3-4510-b047-0fc11a273067}, !- Handle
  {cb3f9e2d-7de5-4fd4-ac85-563cd605846d}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  28,                                     !- Outlet Port
  {d9cdc701-f041-4a77-ae5d-1b6307c73bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05b2743a-71a4-45a4-8626-885b94ba6565}, !- Handle
  Node 720,                               !- Name
  {8e18be4d-71dd-4454-bce4-b997b16c0c3c}, !- Inlet Port
  {ae5f441e-85eb-4ee0-b2a7-ecd8915e84b2}; !- Outlet Port

OS:Connection,
  {8a9594ad-8cb8-43ad-84d6-3a855d6eb76a}, !- Handle
  {1d9a1e6a-2212-4192-86bf-faa8dce3521e}, !- Name
  {d9cdc701-f041-4a77-ae5d-1b6307c73bd8}, !- Source Object
  3,                                      !- Outlet Port
  {f52a3e9b-87b7-4e9b-a796-b1749d6083a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e18be4d-71dd-4454-bce4-b997b16c0c3c}, !- Handle
  {48c3096f-90db-4dfe-9b81-af70ca37cd28}, !- Name
  {f52a3e9b-87b7-4e9b-a796-b1749d6083a3}, !- Source Object
  3,                                      !- Outlet Port
  {05b2743a-71a4-45a4-8626-885b94ba6565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae5f441e-85eb-4ee0-b2a7-ecd8915e84b2}, !- Handle
  {7d901080-c83d-4ba3-a610-80a8e57b71f6}, !- Name
  {05b2743a-71a4-45a4-8626-885b94ba6565}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {86023b03-b10d-4b2e-a1e2-9a44a041d779}, !- Handle
  Water Use Connections 26,               !- Name
  {788e5d77-b81a-4781-b765-ea2cba00fa5e}, !- Inlet Node Name
  {101d5afd-2204-4a27-a900-10b8e35b0541}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d452b4bf-4978-48af-8686-d5494446a23e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b8d11be7-faa1-43a5-b31c-3b0326189993}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {9d67fede-44cc-4e6d-8ab1-0c10edd3f87d}, !- Target Temperature Schedule Name
  {fbf7504d-af5b-43ea-a8dd-8d7b02dc686e}, !- Sensible Fraction Schedule Name
  {ab38d18e-fc4d-42e6-9c30-061931d4aa21}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fbf7504d-af5b-43ea-a8dd-8d7b02dc686e}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a411c894-594f-4cb2-896e-6c0bb1aa57bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a411c894-594f-4cb2-896e-6c0bb1aa57bd}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab38d18e-fc4d-42e6-9c30-061931d4aa21}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {028585fe-effc-4db1-a282-8635fa0d993a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {028585fe-effc-4db1-a282-8635fa0d993a}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d67fede-44cc-4e6d-8ab1-0c10edd3f87d}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0ec013c9-2536-41db-91e3-5a5e213b878b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ec013c9-2536-41db-91e3-5a5e213b878b}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d452b4bf-4978-48af-8686-d5494446a23e}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {b8d11be7-faa1-43a5-b31c-3b0326189993}, !- Water Use Equipment Definition Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3a15b7da-36b5-4b42-b501-14b7508da28d}, !- Handle
  Node 721,                               !- Name
  {ec73cde9-d2c8-465c-9797-d683f872eefe}, !- Inlet Port
  {788e5d77-b81a-4781-b765-ea2cba00fa5e}; !- Outlet Port

OS:Connection,
  {ec73cde9-d2c8-465c-9797-d683f872eefe}, !- Handle
  {e7f2ad1d-35ea-47b1-bc29-02ae75a7fc77}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  29,                                     !- Outlet Port
  {3a15b7da-36b5-4b42-b501-14b7508da28d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {445497a8-7640-4fc7-8972-98eed8bdf7ba}, !- Handle
  Node 722,                               !- Name
  {101d5afd-2204-4a27-a900-10b8e35b0541}, !- Inlet Port
  {6709a3d9-7423-4584-96bb-597e0a59a072}; !- Outlet Port

OS:Connection,
  {788e5d77-b81a-4781-b765-ea2cba00fa5e}, !- Handle
  {890a6a90-79f3-4b21-a713-e69d67c4d4df}, !- Name
  {3a15b7da-36b5-4b42-b501-14b7508da28d}, !- Source Object
  3,                                      !- Outlet Port
  {86023b03-b10d-4b2e-a1e2-9a44a041d779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {101d5afd-2204-4a27-a900-10b8e35b0541}, !- Handle
  {4cc83dae-5a18-40e0-b834-3b851e701378}, !- Name
  {86023b03-b10d-4b2e-a1e2-9a44a041d779}, !- Source Object
  3,                                      !- Outlet Port
  {445497a8-7640-4fc7-8972-98eed8bdf7ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6709a3d9-7423-4584-96bb-597e0a59a072}, !- Handle
  {2c2d46cc-7858-4722-aa45-100e6aa705d9}, !- Name
  {445497a8-7640-4fc7-8972-98eed8bdf7ba}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {92876c41-ec0f-4c79-8e5b-956d614661e7}, !- Handle
  Water Use Connections 27,               !- Name
  {0fca5995-f607-4924-8a8b-90d2cd73cdd8}, !- Inlet Node Name
  {fe3d770a-1669-4ba3-876d-4196fcf197f7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5ac10780-44b3-4f6a-9250-39d2c1b8e018}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9c04d3d6-f068-4f70-aa7e-1bef10a48882}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {c4f699d6-ea65-4c19-bfb3-6addd69d76ba}, !- Target Temperature Schedule Name
  {f7edb75a-76f8-41a0-a7c1-884e08c3e188}, !- Sensible Fraction Schedule Name
  {d4ee8fd6-9a38-4369-a365-ca15c1585281}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f7edb75a-76f8-41a0-a7c1-884e08c3e188}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {090cd23a-ea36-4248-9cb7-9e987f450139}; !- Default Day Schedule Name

OS:Schedule:Day,
  {090cd23a-ea36-4248-9cb7-9e987f450139}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4ee8fd6-9a38-4369-a365-ca15c1585281}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {59c4fcef-0133-4f9b-aadb-f73d2f38547e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59c4fcef-0133-4f9b-aadb-f73d2f38547e}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4f699d6-ea65-4c19-bfb3-6addd69d76ba}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef60127f-0786-4dde-8f55-33f900cb822b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef60127f-0786-4dde-8f55-33f900cb822b}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5ac10780-44b3-4f6a-9250-39d2c1b8e018}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {9c04d3d6-f068-4f70-aa7e-1bef10a48882}, !- Water Use Equipment Definition Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8afd8afb-c92b-41b6-8ae3-646c599320d4}, !- Handle
  Node 723,                               !- Name
  {40110e58-af39-445f-b0c8-317443ded383}, !- Inlet Port
  {0fca5995-f607-4924-8a8b-90d2cd73cdd8}; !- Outlet Port

OS:Connection,
  {40110e58-af39-445f-b0c8-317443ded383}, !- Handle
  {f56b58b1-29ac-4e7d-9d40-945aa5a8a838}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  30,                                     !- Outlet Port
  {8afd8afb-c92b-41b6-8ae3-646c599320d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5565bbea-ca9f-4291-a8f9-4f7f9a747a37}, !- Handle
  Node 724,                               !- Name
  {fe3d770a-1669-4ba3-876d-4196fcf197f7}, !- Inlet Port
  {54e285b0-2306-4c98-becb-a89d356e22bc}; !- Outlet Port

OS:Connection,
  {0fca5995-f607-4924-8a8b-90d2cd73cdd8}, !- Handle
  {bb37f1a6-27a9-4248-b587-9275586dc64a}, !- Name
  {8afd8afb-c92b-41b6-8ae3-646c599320d4}, !- Source Object
  3,                                      !- Outlet Port
  {92876c41-ec0f-4c79-8e5b-956d614661e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe3d770a-1669-4ba3-876d-4196fcf197f7}, !- Handle
  {449f894f-06f3-4e96-bd02-0194dd3de726}, !- Name
  {92876c41-ec0f-4c79-8e5b-956d614661e7}, !- Source Object
  3,                                      !- Outlet Port
  {5565bbea-ca9f-4291-a8f9-4f7f9a747a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54e285b0-2306-4c98-becb-a89d356e22bc}, !- Handle
  {04ce882e-12be-4bd9-a917-77169460c50a}, !- Name
  {5565bbea-ca9f-4291-a8f9-4f7f9a747a37}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0388cb09-650c-4fe7-8dec-cea031c09693}, !- Handle
  Water Use Connections 28,               !- Name
  {5d70b6b3-a9a5-400e-bf12-803420c5807e}, !- Inlet Node Name
  {d63b5282-1e84-4fff-896d-f5ad075462d8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a027b1a-e864-411d-b70b-b5db0f14a8cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c499dbaf-7254-41cb-a710-fd08b3b12746}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {75233cc8-d192-4904-b457-ab6d122aa3f1}, !- Target Temperature Schedule Name
  {053160b4-d911-4866-81b1-803893b7e8ff}, !- Sensible Fraction Schedule Name
  {4335c534-a271-4f3d-a1f2-a0b6209fc7a9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {053160b4-d911-4866-81b1-803893b7e8ff}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8d023d33-e3db-4a3f-9129-99cf3eda75ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d023d33-e3db-4a3f-9129-99cf3eda75ac}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4335c534-a271-4f3d-a1f2-a0b6209fc7a9}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9b2b54c9-a65c-41bc-aa3b-61ea845ee38c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b2b54c9-a65c-41bc-aa3b-61ea845ee38c}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {75233cc8-d192-4904-b457-ab6d122aa3f1}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2776c59d-b02d-4510-ae0e-8f5fa194c735}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2776c59d-b02d-4510-ae0e-8f5fa194c735}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6a027b1a-e864-411d-b70b-b5db0f14a8cd}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {c499dbaf-7254-41cb-a710-fd08b3b12746}, !- Water Use Equipment Definition Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  {16a377e5-ad81-4f1b-9b4d-68a7aea224b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eb6f71b8-28f4-4edb-851f-7a31976b5a98}, !- Handle
  Node 725,                               !- Name
  {b35b30f7-9f71-476a-85a1-3ea117c339d2}, !- Inlet Port
  {5d70b6b3-a9a5-400e-bf12-803420c5807e}; !- Outlet Port

OS:Connection,
  {b35b30f7-9f71-476a-85a1-3ea117c339d2}, !- Handle
  {1426d9cf-10bd-4d2a-8c47-133c45dc9435}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  31,                                     !- Outlet Port
  {eb6f71b8-28f4-4edb-851f-7a31976b5a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06c3c76c-0f87-48db-87c9-fa5b717ba8ec}, !- Handle
  Node 726,                               !- Name
  {d63b5282-1e84-4fff-896d-f5ad075462d8}, !- Inlet Port
  {b7c220e2-bb65-47d8-8dd8-6569714b2b85}; !- Outlet Port

OS:Connection,
  {5d70b6b3-a9a5-400e-bf12-803420c5807e}, !- Handle
  {96e42bdc-733c-43f5-9b6f-b53ad3bcebad}, !- Name
  {eb6f71b8-28f4-4edb-851f-7a31976b5a98}, !- Source Object
  3,                                      !- Outlet Port
  {0388cb09-650c-4fe7-8dec-cea031c09693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d63b5282-1e84-4fff-896d-f5ad075462d8}, !- Handle
  {0312b4d5-1a1d-414a-95bf-deff3cf8f642}, !- Name
  {0388cb09-650c-4fe7-8dec-cea031c09693}, !- Source Object
  3,                                      !- Outlet Port
  {06c3c76c-0f87-48db-87c9-fa5b717ba8ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7c220e2-bb65-47d8-8dd8-6569714b2b85}, !- Handle
  {13dd4385-44ec-4039-b0c9-fac9fe18cabf}, !- Name
  {06c3c76c-0f87-48db-87c9-fa5b717ba8ec}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c16160e0-4c16-4705-981f-65b1c9b83e9c}, !- Handle
  Water Use Connections 29,               !- Name
  {2d111d9f-a72b-4543-9603-abf4aae13162}, !- Inlet Node Name
  {4ffbfc7a-5142-4936-8b22-617ea16d4104}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f5058d0-b447-4c59-b350-3d7c559f1e52}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {79df214c-825c-44f9-8bb9-a36ec13b61ca}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use Def 0.11gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.96587751469452e-06,                   !- Peak Flow Rate {m3/s}
  {d94250e7-ee5f-4416-9447-4ff91eabf0b5}, !- Target Temperature Schedule Name
  {d5b5bb1a-3c64-448d-9719-3a329a02e9be}, !- Sensible Fraction Schedule Name
  {083e9e87-70a0-4ce8-bc69-08fa1d955679}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d5b5bb1a-3c64-448d-9719-3a329a02e9be}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d42041d-71da-401c-ac5f-3fa8f475c463}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d42041d-71da-401c-ac5f-3fa8f475c463}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {083e9e87-70a0-4ce8-bc69-08fa1d955679}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {879cf8ee-3c8f-4cde-9573-df11f9c9e1d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {879cf8ee-3c8f-4cde-9573-df11f9c9e1d9}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d94250e7-ee5f-4416-9447-4ff91eabf0b5}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5fef018c-bf22-4e04-9ecc-0bc42fb83a7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fef018c-bf22-4e04-9ecc-0bc42fb83a7f}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9f5058d0-b447-4c59-b350-3d7c559f1e52}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use 0.11gal/min, !- Name
  {79df214c-825c-44f9-8bb9-a36ec13b61ca}, !- Water Use Equipment Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space Name
  {d5952e5f-e2e5-4330-af76-2a06f3ad93c0}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6a9a2fc3-b0a6-4d82-8722-a7873b8951a1}, !- Handle
  Node 727,                               !- Name
  {bfbd7063-4d55-451f-8ee1-d98844c56bec}, !- Inlet Port
  {2d111d9f-a72b-4543-9603-abf4aae13162}; !- Outlet Port

OS:Connection,
  {bfbd7063-4d55-451f-8ee1-d98844c56bec}, !- Handle
  {8955884b-47b4-4440-b23a-58c1bd646d10}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  32,                                     !- Outlet Port
  {6a9a2fc3-b0a6-4d82-8722-a7873b8951a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c200c7a8-a22c-43a5-bb8d-57c7c30b79e7}, !- Handle
  Node 728,                               !- Name
  {4ffbfc7a-5142-4936-8b22-617ea16d4104}, !- Inlet Port
  {d811a0d8-ec8c-41d3-b26e-07543f843fc5}; !- Outlet Port

OS:Connection,
  {2d111d9f-a72b-4543-9603-abf4aae13162}, !- Handle
  {e388950e-569d-4d2d-bc7e-fd7322d1dfe9}, !- Name
  {6a9a2fc3-b0a6-4d82-8722-a7873b8951a1}, !- Source Object
  3,                                      !- Outlet Port
  {c16160e0-4c16-4705-981f-65b1c9b83e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ffbfc7a-5142-4936-8b22-617ea16d4104}, !- Handle
  {29387827-278c-43a6-bd1e-4f297aab97de}, !- Name
  {c16160e0-4c16-4705-981f-65b1c9b83e9c}, !- Source Object
  3,                                      !- Outlet Port
  {c200c7a8-a22c-43a5-bb8d-57c7c30b79e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d811a0d8-ec8c-41d3-b26e-07543f843fc5}, !- Handle
  {2f424795-0d06-4a38-85ca-eb196edac1f8}, !- Name
  {c200c7a8-a22c-43a5-bb8d-57c7c30b79e7}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b2daa10b-d61e-4dc5-bc02-30544a1e098f}, !- Handle
  Water Use Connections 30,               !- Name
  {bc73b52b-2a69-4b2b-bc43-e2e41bc20a4d}, !- Inlet Node Name
  {00538411-ffe4-456d-a949-5ec2cb115af5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {44f32d80-5f4e-41c1-a79a-38ac047d05da}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eab94fcb-9d6f-4104-bea4-3151d7a733eb}, !- Handle
  Library_media_center_zn_1_flr_2 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.03336974437269e-05,                   !- Peak Flow Rate {m3/s}
  {4d47ccd0-3d97-4ee7-a0d3-b03821080026}, !- Target Temperature Schedule Name
  {0eef7ab2-451b-4deb-bf59-19c2baa0f65c}, !- Sensible Fraction Schedule Name
  {1f28d9d3-3110-4670-b346-6c818b56a9e7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0eef7ab2-451b-4deb-bf59-19c2baa0f65c}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e031d87a-0450-498b-96a0-8e195d18669a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e031d87a-0450-498b-96a0-8e195d18669a}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1f28d9d3-3110-4670-b346-6c818b56a9e7}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6aa96748-0468-4de8-83bb-ad2ab795621e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6aa96748-0468-4de8-83bb-ad2ab795621e}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d47ccd0-3d97-4ee7-a0d3-b03821080026}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae56be65-c650-415c-806f-ccf3029113a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae56be65-c650-415c-806f-ccf3029113a4}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {44f32d80-5f4e-41c1-a79a-38ac047d05da}, !- Handle
  Library_media_center_zn_1_flr_2 Service Water Use 0.32gal/min, !- Name
  {eab94fcb-9d6f-4104-bea4-3151d7a733eb}, !- Water Use Equipment Definition Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  {c1adc2eb-7c77-4824-8fc0-0af298698420}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4f8b1c56-a23e-4bb9-8d92-62b1615c7dc1}, !- Handle
  Node 729,                               !- Name
  {2594fdfb-23f5-4594-963a-7374020a58bf}, !- Inlet Port
  {bc73b52b-2a69-4b2b-bc43-e2e41bc20a4d}; !- Outlet Port

OS:Connection,
  {2594fdfb-23f5-4594-963a-7374020a58bf}, !- Handle
  {78f767f9-1de4-44a3-a8f0-9c373a2386c2}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  33,                                     !- Outlet Port
  {4f8b1c56-a23e-4bb9-8d92-62b1615c7dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1887ffd-7bbb-4405-9bc6-2c97350fbfa4}, !- Handle
  Node 730,                               !- Name
  {00538411-ffe4-456d-a949-5ec2cb115af5}, !- Inlet Port
  {ed929c81-fecd-4f85-a9e5-102160538391}; !- Outlet Port

OS:Connection,
  {bc73b52b-2a69-4b2b-bc43-e2e41bc20a4d}, !- Handle
  {c577426e-6353-4c60-9d2e-65351a3268b6}, !- Name
  {4f8b1c56-a23e-4bb9-8d92-62b1615c7dc1}, !- Source Object
  3,                                      !- Outlet Port
  {b2daa10b-d61e-4dc5-bc02-30544a1e098f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00538411-ffe4-456d-a949-5ec2cb115af5}, !- Handle
  {a7cbadea-e221-46c5-9ed7-77dde76bf635}, !- Name
  {b2daa10b-d61e-4dc5-bc02-30544a1e098f}, !- Source Object
  3,                                      !- Outlet Port
  {a1887ffd-7bbb-4405-9bc6-2c97350fbfa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed929c81-fecd-4f85-a9e5-102160538391}, !- Handle
  {862f8ea7-ea93-44cf-ad31-f89b8a9a5936}, !- Name
  {a1887ffd-7bbb-4405-9bc6-2c97350fbfa4}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {075882de-abaf-4edf-a959-74e2801ae16f}, !- Handle
  Water Use Connections 31,               !- Name
  {eac1fb94-3041-47b0-ac1c-637fd84d85bf}, !- Inlet Node Name
  {f0cbd68a-26db-4124-9ed8-f7de95a10d9b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2eb1dc4-61fe-47f6-81dc-606e9d083f80}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {756bdf9c-be63-488f-86c3-3276dfa47bd9}, !- Handle
  Offices_zn_1_flr_1 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.28780083810271e-05,                   !- Peak Flow Rate {m3/s}
  {41f440ca-83af-4171-8dad-eaf4cb863700}, !- Target Temperature Schedule Name
  {6bc99ab5-da15-4c16-ba67-b2c420d45c15}, !- Sensible Fraction Schedule Name
  {20146c02-abaa-4f7c-909a-4df330b18963}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6bc99ab5-da15-4c16-ba67-b2c420d45c15}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae028a9d-d4df-4066-b113-e10354828a59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae028a9d-d4df-4066-b113-e10354828a59}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {20146c02-abaa-4f7c-909a-4df330b18963}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1b009183-54f6-4f3d-954f-a3abed9d92f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b009183-54f6-4f3d-954f-a3abed9d92f4}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {41f440ca-83af-4171-8dad-eaf4cb863700}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6db37ec0-2037-4cdd-9459-5036d0a420c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6db37ec0-2037-4cdd-9459-5036d0a420c1}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f2eb1dc4-61fe-47f6-81dc-606e9d083f80}, !- Handle
  Offices_zn_1_flr_1 Service Water Use 0.2gal/min, !- Name
  {756bdf9c-be63-488f-86c3-3276dfa47bd9}, !- Water Use Equipment Definition Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  {d362c3b6-9c49-4621-b5fe-61d251bf95c1}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d362c3b6-9c49-4621-b5fe-61d251bf95c1}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  {c29d984a-af47-44ee-9d3d-c2a42bfc61fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c29d984a-af47-44ee-9d3d-c2a42bfc61fd}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {f610986f-2941-4a90-994a-ed6a7983fd7e}, !- Handle
  Schedule Rule 71,                       !- Name
  {d362c3b6-9c49-4621-b5fe-61d251bf95c1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {54bf657f-71c2-4872-99d1-8896bbce6023}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54bf657f-71c2-4872-99d1-8896bbce6023}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {a5df644c-04d3-4237-92bf-ddccb2e6f4bc}, !- Handle
  Schedule Rule 72,                       !- Name
  {d362c3b6-9c49-4621-b5fe-61d251bf95c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b0e4fbc7-bab2-4d58-8914-bca46a1e100d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0e4fbc7-bab2-4d58-8914-bca46a1e100d}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d181c413-d4ba-448a-b1fb-743737949d57}, !- Handle
  Schedule Rule 73,                       !- Name
  {d362c3b6-9c49-4621-b5fe-61d251bf95c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8af0b1f3-64d3-4a29-a979-c742e91285fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8af0b1f3-64d3-4a29-a979-c742e91285fb}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {d7689b6d-0d9d-4f46-abd3-3d1a67c37851}, !- Handle
  Node 731,                               !- Name
  {ab44acb0-2017-496a-b51f-b4e92f204ce2}, !- Inlet Port
  {eac1fb94-3041-47b0-ac1c-637fd84d85bf}; !- Outlet Port

OS:Connection,
  {ab44acb0-2017-496a-b51f-b4e92f204ce2}, !- Handle
  {307933cd-9003-40b9-842f-d40e47937d90}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  34,                                     !- Outlet Port
  {d7689b6d-0d9d-4f46-abd3-3d1a67c37851}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8ccd751-2481-4997-b6d6-760ba960221d}, !- Handle
  Node 732,                               !- Name
  {f0cbd68a-26db-4124-9ed8-f7de95a10d9b}, !- Inlet Port
  {7a702e9e-836d-4cf7-a0f4-ac0ae41334b6}; !- Outlet Port

OS:Connection,
  {eac1fb94-3041-47b0-ac1c-637fd84d85bf}, !- Handle
  {d86324fc-cc9e-4dd4-b823-9adeba22b482}, !- Name
  {d7689b6d-0d9d-4f46-abd3-3d1a67c37851}, !- Source Object
  3,                                      !- Outlet Port
  {075882de-abaf-4edf-a959-74e2801ae16f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0cbd68a-26db-4124-9ed8-f7de95a10d9b}, !- Handle
  {8b57e978-7b2e-4e2a-b590-21747b8e62a7}, !- Name
  {075882de-abaf-4edf-a959-74e2801ae16f}, !- Source Object
  3,                                      !- Outlet Port
  {b8ccd751-2481-4997-b6d6-760ba960221d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a702e9e-836d-4cf7-a0f4-ac0ae41334b6}, !- Handle
  {45079ad8-8111-4fff-a127-be431fa3ee43}, !- Name
  {b8ccd751-2481-4997-b6d6-760ba960221d}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {16d1bcf9-00fd-4077-a2de-97ed9c0b4a1d}, !- Handle
  Water Use Connections 32,               !- Name
  {3ac3c276-b6a6-4745-991b-61cce0d9add1}, !- Inlet Node Name
  {2adbc500-6a59-459c-b5a0-bae805f76cce}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6eda6a2d-d5e5-472e-ac7f-59528b77ad00}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5bf3984f-23f0-4b52-a554-ca97a2d52c6c}, !- Handle
  Offices_zn_1_flr_2 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.28780083810271e-05,                   !- Peak Flow Rate {m3/s}
  {701fbcd3-fce4-498f-9c9b-7b4882cd8a77}, !- Target Temperature Schedule Name
  {3ffe648c-68f6-4e50-ba91-fc1c9dfa7636}, !- Sensible Fraction Schedule Name
  {67ed01a7-1c89-4e94-8f45-0ead56a7f66e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3ffe648c-68f6-4e50-ba91-fc1c9dfa7636}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6eae48ea-970c-4efc-84cb-91d1ca80314b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6eae48ea-970c-4efc-84cb-91d1ca80314b}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {67ed01a7-1c89-4e94-8f45-0ead56a7f66e}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {349f9e87-868a-4f06-b1fa-1d22f09ffb53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {349f9e87-868a-4f06-b1fa-1d22f09ffb53}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {701fbcd3-fce4-498f-9c9b-7b4882cd8a77}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {615e04d8-64ab-43bd-bccc-468dc7a19a09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {615e04d8-64ab-43bd-bccc-468dc7a19a09}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6eda6a2d-d5e5-472e-ac7f-59528b77ad00}, !- Handle
  Offices_zn_1_flr_2 Service Water Use 0.2gal/min, !- Name
  {5bf3984f-23f0-4b52-a554-ca97a2d52c6c}, !- Water Use Equipment Definition Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  {d362c3b6-9c49-4621-b5fe-61d251bf95c1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {08caa26a-f25e-4be7-9541-a7504e1a8cd3}, !- Handle
  Node 733,                               !- Name
  {db148e46-ab91-46ab-9abd-c0531bf5169d}, !- Inlet Port
  {3ac3c276-b6a6-4745-991b-61cce0d9add1}; !- Outlet Port

OS:Connection,
  {db148e46-ab91-46ab-9abd-c0531bf5169d}, !- Handle
  {6e34fe7f-7bf7-40e0-ba7c-d50b557cd87c}, !- Name
  {bb402e80-bda2-4ca6-bc63-f3051a7695d9}, !- Source Object
  35,                                     !- Outlet Port
  {08caa26a-f25e-4be7-9541-a7504e1a8cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eaf228fa-bfab-4cc8-882a-06e662518670}, !- Handle
  Node 734,                               !- Name
  {2adbc500-6a59-459c-b5a0-bae805f76cce}, !- Inlet Port
  {853a1e6a-b4af-4f0d-9a7d-4cb20280a447}; !- Outlet Port

OS:Connection,
  {3ac3c276-b6a6-4745-991b-61cce0d9add1}, !- Handle
  {8a6d9f17-014e-4351-af23-7358c8fcabb2}, !- Name
  {08caa26a-f25e-4be7-9541-a7504e1a8cd3}, !- Source Object
  3,                                      !- Outlet Port
  {16d1bcf9-00fd-4077-a2de-97ed9c0b4a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2adbc500-6a59-459c-b5a0-bae805f76cce}, !- Handle
  {e934c172-b064-4fc6-9eae-2ba4b8e862e5}, !- Name
  {16d1bcf9-00fd-4077-a2de-97ed9c0b4a1d}, !- Source Object
  3,                                      !- Outlet Port
  {eaf228fa-bfab-4cc8-882a-06e662518670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {853a1e6a-b4af-4f0d-9a7d-4cb20280a447}, !- Handle
  {4c018650-43f0-4d2e-b574-a90c977cb12c}, !- Name
  {eaf228fa-bfab-4cc8-882a-06e662518670}, !- Source Object
  3,                                      !- Outlet Port
  {80e57be0-bab6-433b-85a5-a2db13a30973}, !- Target Object
  35;                                     !- Inlet Port

OS:Sizing:Parameters,
  {a8598c86-a32b-4588-b14c-83c33bbf34c8}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {7e27ec08-d4ea-4eaa-833d-17dc207ae4bd}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {36534707-1a95-4e63-9651-9709125f79de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36534707-1a95-4e63-9651-9709125f79de}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f2ee3aa7-b11e-40cb-8cf4-dd09d6a28c10}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {3dc5d049-2978-4e3b-9d7f-616034642a55}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {02054977-d0d4-4267-a3f7-218be53e1d6b}, !- Supply Air Inlet Node
  {73510e82-ab6d-49ea-8433-f479c496074c}, !- Supply Air Outlet Node
  {ebf079eb-fdb6-4d31-a374-9e3c87c5a7d2}, !- Exhaust Air Inlet Node
  {b4975ec9-2f35-40c6-89eb-1ab3dc2146ae}, !- Exhaust Air Outlet Node
  50,                                     !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1e0b69af-1d30-474f-8342-99c7ba2fe334}, !- Handle
  Node 736,                               !- Name
  {73510e82-ab6d-49ea-8433-f479c496074c}, !- Inlet Port
  {2e417df6-7d67-4439-9be7-e32c17fa5df9}; !- Outlet Port

OS:Connection,
  {02054977-d0d4-4267-a3f7-218be53e1d6b}, !- Handle
  {2e983a92-4323-443b-8898-e0b34ca34676}, !- Name
  {c0e423c0-577d-4f77-bd0b-96466effe164}, !- Source Object
  3,                                      !- Outlet Port
  {f2ee3aa7-b11e-40cb-8cf4-dd09d6a28c10}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {73510e82-ab6d-49ea-8433-f479c496074c}, !- Handle
  {bf2b7ab6-b74f-4371-8f20-345c8f26db2c}, !- Name
  {f2ee3aa7-b11e-40cb-8cf4-dd09d6a28c10}, !- Source Object
  13,                                     !- Outlet Port
  {1e0b69af-1d30-474f-8342-99c7ba2fe334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e417df6-7d67-4439-9be7-e32c17fa5df9}, !- Handle
  {3de8b8e4-2913-4ebf-9e55-0d1b7d326ec7}, !- Name
  {1e0b69af-1d30-474f-8342-99c7ba2fe334}, !- Source Object
  3,                                      !- Outlet Port
  {096c5d3f-85a1-4c53-a1c4-72bdb978a387}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c17f79b1-0f2f-4543-859e-98d1fd4dc16b}, !- Handle
  Node 737,                               !- Name
  {a60fe67d-2895-49df-a583-2b768c0b1f8d}, !- Inlet Port
  {ebf079eb-fdb6-4d31-a374-9e3c87c5a7d2}; !- Outlet Port

OS:Connection,
  {a60fe67d-2895-49df-a583-2b768c0b1f8d}, !- Handle
  {d8d91f1c-7abe-4483-b8f0-86ce1d496bf7}, !- Name
  {096c5d3f-85a1-4c53-a1c4-72bdb978a387}, !- Source Object
  7,                                      !- Outlet Port
  {c17f79b1-0f2f-4543-859e-98d1fd4dc16b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebf079eb-fdb6-4d31-a374-9e3c87c5a7d2}, !- Handle
  {a08689ea-82df-4ab0-8471-7b64f7bd31ba}, !- Name
  {c17f79b1-0f2f-4543-859e-98d1fd4dc16b}, !- Source Object
  3,                                      !- Outlet Port
  {f2ee3aa7-b11e-40cb-8cf4-dd09d6a28c10}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b4975ec9-2f35-40c6-89eb-1ab3dc2146ae}, !- Handle
  {33c2ecd3-bfe1-4040-bf0a-58e7d23ce9f2}, !- Name
  {f2ee3aa7-b11e-40cb-8cf4-dd09d6a28c10}, !- Source Object
  15,                                     !- Outlet Port
  {e5e42735-b53a-425b-bc5b-d3159fc0695a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {87c5bf09-4913-42c6-8c80-244c93c1c0d9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {03fee27a-573d-4080-95cd-f224bc4b4ffb}, !- Reference Setpoint Node Name
  {03fee27a-573d-4080-95cd-f224bc4b4ffb}, !- Mixed Air Stream Node Name
  {c0e423c0-577d-4f77-bd0b-96466effe164}, !- Outdoor Air Stream Node Name
  {db901886-9026-4846-b3c6-326d0834c87d}, !- Return Air Stream Node Name
  {1e0b69af-1d30-474f-8342-99c7ba2fe334}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e5fa2165-1d76-494c-919a-a71ca0c30da0}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {d68b6362-433b-4bdd-8df5-3d6977bd2bc2}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  {9f8a010a-fee0-42e2-9f54-108221188757}, !- Default Day Schedule Name
  {0dffdab2-ca3f-4d79-b6d4-64beaef98cf3}, !- Summer Design Day Schedule Name
  {d388af5b-7d42-4a7e-b542-90b9e56e0981}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f8a010a-fee0-42e2-9f54-108221188757}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {867acda2-e999-449d-9716-22f2d8bf3145}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d388af5b-7d42-4a7e-b542-90b9e56e0981}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02cf9e36-682a-41ef-a712-8b16c25d4336}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0dffdab2-ca3f-4d79-b6d4-64beaef98cf3}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9769b8fd-b781-4a97-b2a9-1d13d03c6d68}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {d68b6362-433b-4bdd-8df5-3d6977bd2bc2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {caf1b231-f4bf-4f5f-b17b-340e1f75a2cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {caf1b231-f4bf-4f5f-b17b-340e1f75a2cc}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0782f105-eaa8-440b-9299-fe48439bcb0f}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {d68b6362-433b-4bdd-8df5-3d6977bd2bc2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {29751a57-e207-46b0-b8d0-fb58971af760}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {29751a57-e207-46b0-b8d0-fb58971af760}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a0abb841-f117-4bdd-b652-57c91918f8bc}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {d68b6362-433b-4bdd-8df5-3d6977bd2bc2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d74f39c1-a760-42b2-835b-0e909be47ab5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d74f39c1-a760-42b2-835b-0e909be47ab5}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32b009eb-cffc-4a6a-af14-54cf085aba5d}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {d68b6362-433b-4bdd-8df5-3d6977bd2bc2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e15945c7-9d88-4b27-be70-ed5318e9aff8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e15945c7-9d88-4b27-be70-ed5318e9aff8}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {63f89952-39af-40be-98fb-f1e05c77215b}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {d68b6362-433b-4bdd-8df5-3d6977bd2bc2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1994fe31-4942-4e9b-87df-d5d068d531c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {1994fe31-4942-4e9b-87df-d5d068d531c8}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ba05eda-e17f-4e0a-a900-45ad88422452}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {d68b6362-433b-4bdd-8df5-3d6977bd2bc2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9046fbd0-7b5b-4124-ba2c-bb6a13be9839}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9046fbd0-7b5b-4124-ba2c-bb6a13be9839}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {12b809ea-3ab9-4f18-acc2-c3e23d5c8596}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {d68b6362-433b-4bdd-8df5-3d6977bd2bc2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47bb4c5f-280d-4f0a-b0fe-9264f2f57863}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47bb4c5f-280d-4f0a-b0fe-9264f2f57863}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {c05b9281-0348-4076-8c62-749facaff831}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {d31b047c-5fc6-4a9f-a0ed-fbe6f420c8d6}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  {dd868f7e-d271-4dad-9158-827552cad404}, !- Default Day Schedule Name
  {78f919dc-f56e-4055-8e5a-bae5ec335bd4}, !- Summer Design Day Schedule Name
  {d8206eb8-7cd3-4e29-9af1-e9b38f0d7c25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd868f7e-d271-4dad-9158-827552cad404}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ae01233-0bec-484a-8799-7bcc64862e53}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8206eb8-7cd3-4e29-9af1-e9b38f0d7c25}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {661eeade-3bb9-4543-b01a-3e02891f0672}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78f919dc-f56e-4055-8e5a-bae5ec335bd4}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bee2cb57-067f-4004-81ae-7b282f15b429}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {d31b047c-5fc6-4a9f-a0ed-fbe6f420c8d6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0a39b7a2-b515-4aa5-aa5e-e864824b57f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0a39b7a2-b515-4aa5-aa5e-e864824b57f7}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8f4f5325-0361-49db-a1a1-f339b8dda3df}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {d31b047c-5fc6-4a9f-a0ed-fbe6f420c8d6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f10236a7-7e6f-4f00-a330-3829a339c274}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f10236a7-7e6f-4f00-a330-3829a339c274}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {858a8c40-599a-4cba-b1da-74c8bd85d4d2}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {d31b047c-5fc6-4a9f-a0ed-fbe6f420c8d6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bcb44d03-c72f-4965-ac36-c7d94a6a964f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {bcb44d03-c72f-4965-ac36-c7d94a6a964f}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c82106d9-3930-4f00-804a-7cda283155fe}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {d31b047c-5fc6-4a9f-a0ed-fbe6f420c8d6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4d0895c3-7f2c-4ec9-bac5-5227122a5310}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4d0895c3-7f2c-4ec9-bac5-5227122a5310}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d4243d8c-b95e-4454-898f-3e038dbc99db}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {d31b047c-5fc6-4a9f-a0ed-fbe6f420c8d6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b6fc77b5-44de-4cce-86fc-822d2fcf7795}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b6fc77b5-44de-4cce-86fc-822d2fcf7795}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e3251cf-26ec-49f2-8484-dfb91cae8b29}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {d31b047c-5fc6-4a9f-a0ed-fbe6f420c8d6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8959a994-eb87-484e-9a26-e4a9ba2bac5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8959a994-eb87-484e-9a26-e4a9ba2bac5b}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {72d03720-2203-4aae-8504-7b0d9329bd72}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {d31b047c-5fc6-4a9f-a0ed-fbe6f420c8d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a000945-4cc0-4a4a-9775-d5561c98ad0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a000945-4cc0-4a4a-9775-d5561c98ad0f}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {d1e62106-9996-4f17-97bd-cb663feb7451}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {7fc302cc-86e1-4bd6-b1b2-91ffc81113c5}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  {bc2aa46e-c311-4638-96ef-93dbb6051762}, !- Default Day Schedule Name
  {0cf6acfa-a83c-4113-adc8-da527293ff71}, !- Summer Design Day Schedule Name
  {8e302bb7-3bf2-4792-a349-06b7b1fa459f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc2aa46e-c311-4638-96ef-93dbb6051762}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bef2459e-1ad3-4a7a-bb38-be863788bacf}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e302bb7-3bf2-4792-a349-06b7b1fa459f}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81a006c2-3840-4f09-ae6c-cc619c7019cc}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0cf6acfa-a83c-4113-adc8-da527293ff71}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa7fdbaf-990c-460d-9ae4-55f3644a02c0}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {7fc302cc-86e1-4bd6-b1b2-91ffc81113c5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3e93dbd6-c866-4cca-9e5a-e3fdcc1082d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3e93dbd6-c866-4cca-9e5a-e3fdcc1082d8}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7336e0c3-435c-49ef-8506-c7103a70325d}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {7fc302cc-86e1-4bd6-b1b2-91ffc81113c5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {33b7d744-a14b-4ae5-bf07-c0450ae373c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {33b7d744-a14b-4ae5-bf07-c0450ae373c5}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03bfec38-1b29-4edc-95a7-c9ededfcfc0f}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {7fc302cc-86e1-4bd6-b1b2-91ffc81113c5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {99c51179-7ba0-45f9-85ee-1647db3e6021}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {99c51179-7ba0-45f9-85ee-1647db3e6021}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ccc0105-645d-44c7-af1c-15a8c0448c7a}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {7fc302cc-86e1-4bd6-b1b2-91ffc81113c5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d8bbf299-c66a-43b7-8b47-f17d72dccef4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d8bbf299-c66a-43b7-8b47-f17d72dccef4}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df5c4ea6-fa63-406d-82ca-fc99bcf3a54b}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {7fc302cc-86e1-4bd6-b1b2-91ffc81113c5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {65458652-3cdb-4f35-a91f-55ec99cafbf3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {65458652-3cdb-4f35-a91f-55ec99cafbf3}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {bbc22d72-e1b1-4089-ae67-bc9ed2351f4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {520b6e0f-5b03-488d-b2b1-14439293b2ba}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {7fc302cc-86e1-4bd6-b1b2-91ffc81113c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b3efbb6-e5cb-4785-a8c0-21401d0e49ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
