    <td align="right">395.20</td>
    <td align="right">266.35</td>
    <td align="right">10</td>
    <td align="right">40</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">71.50</td>
    <td align="right">97.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">90.00</td>
    <td align="right">104.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">840.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">210.00</td>
    <td align="right">72.00</td>
    <td align="right">46.80</td>
    <td align="right">25.20</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">71.50</td>
    <td align="right">97.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">90.00</td>
    <td align="right">104.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">840.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">210.00</td>
    <td align="right">72.00</td>
    <td align="right">46.80</td>
    <td align="right">25.20</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">117.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">129.00</td>
    <td align="right">88.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">117.00</td>
    <td align="right">141.00</td>
    <td align="right">75.00</td>
    <td align="right">101.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2496.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">624.00</td>
    <td align="right">200.00</td>
    <td align="right">130.00</td>
    <td align="right">70.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">4.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">44.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">40.00</td>
    <td align="right">49.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">40.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">44.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">40.00</td>
    <td align="right">49.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">81.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">85.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">81.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">81.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">85.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">81.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">18.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">14.00</td>
    <td align="right">23.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">18.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">14.00</td>
    <td align="right">23.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">58.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">54.00</td>
    <td align="right">63.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">58.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">54.00</td>
    <td align="right">63.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">95.00</td>
    <td align="right">0.00</td>
    <td align="right">5.50</td>
    <td align="right">99.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">95.00</td>
    <td align="right">104.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">95.00</td>
    <td align="right">4.00</td>
    <td align="right">5.50</td>
    <td align="right">99.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.00</td>
    <td align="right">95.00</td>
    <td align="right">104.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">396.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">99.00</td>
    <td align="right">80.00</td>
    <td align="right">52.00</td>
    <td align="right">28.00</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">32.00</td>
    <td align="right">11.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">9.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">13.00</td>
    <td align="right">7.00</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">32.00</td>
    <td align="right">11.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">9.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">13.00</td>
    <td align="right">7.00</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">49.00</td>
    <td align="right">0.00</td>
    <td align="right">32.00</td>
    <td align="right">51.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">49.00</td>
    <td align="right">54.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">13.00</td>
    <td align="right">7.00</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">49.00</td>
    <td align="right">4.00</td>
    <td align="right">32.00</td>
    <td align="right">51.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">49.00</td>
    <td align="right">54.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">13.00</td>
    <td align="right">7.00</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">32.00</td>
    <td align="right">92.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">90.00</td>
    <td align="right">95.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">13.00</td>
    <td align="right">7.00</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">32.00</td>
    <td align="right">92.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">64.00</td>
    <td align="right">90.00</td>
    <td align="right">95.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1280.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">320.00</td>
    <td align="right">20.00</td>
    <td align="right">13.00</td>
    <td align="right">7.00</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">98.00</td>
    <td align="right">40.00</td>
    <td align="right">4.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">14.00</td>
    <td align="right">66.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">8.00</td>
    <td align="right">15808.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1976.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">80.28</td>
    <td align="right">10</td>
    <td align="right">54</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">117.00</td>
    <td align="right">66.00</td>
    <td align="right">0.00</td>
    <td align="right">129.00</td>
    <td align="right">70.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">117.00</td>
    <td align="right">141.00</td>
    <td align="right">66.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">864.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">216.00</td>
    <td align="right">36.00</td>
    <td align="right">23.40</td>
    <td align="right">12.60</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">117.00</td>
    <td align="right">66.00</td>
    <td align="right">4.00</td>
    <td align="right">129.00</td>
    <td align="right">83.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">117.00</td>
    <td align="right">141.00</td>
    <td align="right">66.00</td>
    <td align="right">101.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">3360.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">840.00</td>
    <td align="right">236.00</td>
    <td align="right">153.40</td>
    <td align="right">82.60</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">71.50</td>
    <td align="right">7.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">840.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">210.00</td>
    <td align="right">60.00</td>
    <td align="right">39.00</td>
    <td align="right">21.00</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">71.50</td>
    <td align="right">7.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">840.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">210.00</td>
    <td align="right">60.00</td>
    <td align="right">39.00</td>
    <td align="right">21.00</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">71.50</td>
    <td align="right">52.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">14.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">4560.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1140.00</td>
    <td align="right">140.00</td>
    <td align="right">91.00</td>
    <td align="right">49.00</td>
    <td align="right">14</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">0.0</td>
    <td align="right">64.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">71.50</td>
    <td align="right">52.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">64.00</td>
    <td align="right">79.00</td>
    <td align="right">14.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">4560.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1140.00</td>
    <td align="right">140.00</td>
    <td align="right">91.00</td>
    <td align="right">49.00</td>
    <td align="right">14</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">66.00</td>
    <td align="right">0.00</td>
    <td align="right">98.00</td>
    <td align="right">70.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">66.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1368.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">342.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">66.00</td>
    <td align="right">4.00</td>
    <td align="right">98.00</td>
    <td align="right">70.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">66.00</td>
    <td align="right">75.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1368.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">342.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">4.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">4.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">40.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">44.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">40.00</td>
    <td align="right">49.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">40.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">44.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">40.00</td>
    <td align="right">49.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">81.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">85.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">81.00</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">81.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">85.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">81.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">18.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">14.00</td>
    <td align="right">23.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">18.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">14.00</td>
    <td align="right">23.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">54.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">58.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">54.00</td>
    <td align="right">63.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">54.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">58.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">54.00</td>
    <td align="right">63.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">95.00</td>
    <td align="right">0.00</td>
    <td align="right">37.50</td>
    <td align="right">99.50</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">95.00</td>
    <td align="right">104.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">11.00</td>
    <td align="right">95.00</td>
    <td align="right">4.00</td>
    <td align="right">37.50</td>
    <td align="right">99.50</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.00</td>
    <td align="right">64.00</td>
    <td align="right">95.00</td>
    <td align="right">104.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">1908.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">477.00</td>
    <td align="right">212.00</td>
    <td align="right">137.80</td>
    <td align="right">74.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">98.00</td>
    <td align="right">7.00</td>
    <td align="right">2.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">4.00</td>
    <td align="right">2128.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">532.00</td>
    <td align="right">208.00</td>
    <td align="right">135.20</td>
    <td align="right">72.80</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">98.00</td>
    <td align="right">7.00</td>
    <td align="right">6.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">0.00</td>
    <td align="right">14.00</td>
    <td align="right">4.00</td>
    <td align="right">8.00</td>
    <td align="right">4.00</td>
    <td align="right">2128.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">532.00</td>
    <td align="right">208.00</td>
    <td align="right">135.20</td>
    <td align="right">72.80</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">988.00</td>
    <td align="right">197.6</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">8.500</td>
    <td align="right">2.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1248.00</td>
    <td align="right">249.6</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">12.900</td>
    <td align="right">1.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">7.0</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">7.0</td>
    <td align="right">29.969</td>
    <td align="right">3.337E-002</td>
    <td align="right">9.450</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">624.00</td>
    <td align="right">124.8</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">11.880</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.880</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">7.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">7.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">7.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">7.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">7.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">7.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">1976.00</td>
    <td align="right">395.2</td>
    <td align="right">5.000</td>
    <td align="right">0.200</td>
    <td align="right">12.900</td>
    <td align="right">1.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">216.00</td>
    <td align="right">10.8</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.700</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">20.700</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">840.00</td>
    <td align="right">42.0</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">10.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">21.0</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">6.900</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">21.0</td>
    <td align="right">10.000</td>
    <td align="right">10.000E-002</td>
    <td align="right">6.900</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.900</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1140.00</td>
    <td align="right">11.4</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">7.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1140.00</td>
    <td align="right">11.4</td>
    <td align="right">99.896</td>
    <td align="right">1.001E-002</td>
    <td align="right">7.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.100</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">342.00</td>
    <td align="right">1.7</td>
    <td align="right">201.963</td>
    <td align="right">4.951E-003</td>
    <td align="right">13.300</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">342.00</td>
    <td align="right">1.7</td>
    <td align="right">201.963</td>
    <td align="right">4.951E-003</td>
    <td align="right">13.300</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.300</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">7.498</td>
    <td align="right">0.133</td>
    <td align="right">11.970</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.970</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">532.00</td>
    <td align="right">26.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">532.00</td>
    <td align="right">26.6</td>
    <td align="right">19.979</td>
    <td align="right">5.005E-002</td>
    <td align="right">11.900</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">19.400</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION AUDIENCE - AUDITORIUM PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">988.00</td>
    <td align="right">197.6</td>
    <td align="right">197.6</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">178</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">13.2</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">63.6</td>
    <td align="right">0.133</td>
    <td align="right">7.498</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">57</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">624.00</td>
    <td align="right">124.8</td>
    <td align="right">124.8</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">112</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">3.2</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">3.2</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">3.2</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">3.2</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">3.2</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">3.2</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1140.00</td>
    <td align="right">11.4</td>
    <td align="right">11.4</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1140.00</td>
    <td align="right">11.4</td>
    <td align="right">11.4</td>
    <td align="right">1.001E-002</td>
    <td align="right">99.896</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">342.00</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">4.951E-003</td>
    <td align="right">201.963</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">342.00</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">4.951E-003</td>
    <td align="right">201.963</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN SPACE FUNCTION FOOD PREPARATION PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">216.00</td>
    <td align="right">10.8</td>
    <td align="right">10.8</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN SPACE FUNCTION GYM - PLAY PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1248.00</td>
    <td align="right">249.6</td>
    <td align="right">249.6</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">225</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN SPACE FUNCTION GYM - PLAY PEOPLE</td>
    <td align="right">NECB-B-OCCUPANCY</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">1976.00</td>
    <td align="right">395.2</td>
    <td align="right">395.2</td>
    <td align="right">0.200</td>
    <td align="right">5.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">356</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION LIBRARY - READING PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">840.00</td>
    <td align="right">42.0</td>
    <td align="right">42.0</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">38</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION LOBBY - ELEVATOR PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">21.0</td>
    <td align="right">21.0</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION LOBBY - ELEVATOR PEOPLE</td>
    <td align="right">NECB-C-OCCUPANCY</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">21.0</td>
    <td align="right">21.0</td>
    <td align="right">10.000E-002</td>
    <td align="right">10.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">532.00</td>
    <td align="right">26.6</td>
    <td align="right">26.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">24</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED PEOPLE</td>
    <td align="right">NECB-A-OCCUPANCY</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">532.00</td>
    <td align="right">26.6</td>
    <td align="right">26.6</td>
    <td align="right">5.005E-002</td>
    <td align="right">19.979</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">24</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION WASHROOM-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">7.0</td>
    <td align="right">7.0</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION WASHROOM-SCH-D PEOPLE</td>
    <td align="right">NECB-D-OCCUPANCY</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">7.0</td>
    <td align="right">7.0</td>
    <td align="right">3.337E-002</td>
    <td align="right">29.969</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">NECB-ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION AUDIENCE - AUDITORIUM LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">988.00</td>
    <td align="right">197.6</td>
    <td align="right">8397.930</td>
    <td align="right">8.500</td>
    <td align="right">42.501</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">419.897</td>
    <td align="right">7558.137</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">1185.020</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">59.251</td>
    <td align="right">1066.518</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5709.642</td>
    <td align="right">11.970</td>
    <td align="right">89.753</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">285.482</td>
    <td align="right">5138.678</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">624.00</td>
    <td align="right">124.8</td>
    <td align="right">7413.058</td>
    <td align="right">11.880</td>
    <td align="right">59.401</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">370.653</td>
    <td align="right">6671.752</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">2271.981</td>
    <td align="right">7.100</td>
    <td align="right">709.254</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">113.599</td>
    <td align="right">2044.783</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">2271.981</td>
    <td align="right">7.100</td>
    <td align="right">709.254</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">113.599</td>
    <td align="right">2044.783</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">2271.981</td>
    <td align="right">7.100</td>
    <td align="right">709.254</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">113.599</td>
    <td align="right">2044.783</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">2271.981</td>
    <td align="right">7.100</td>
    <td align="right">709.254</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">113.599</td>
    <td align="right">2044.783</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">2271.981</td>
    <td align="right">7.100</td>
    <td align="right">709.254</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">113.599</td>
    <td align="right">2044.783</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">2271.981</td>
    <td align="right">7.100</td>
    <td align="right">709.254</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">113.599</td>
    <td align="right">2044.783</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1140.00</td>
    <td align="right">11.4</td>
    <td align="right">8093.933</td>
    <td align="right">7.100</td>
    <td align="right">709.254</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">404.697</td>
    <td align="right">7284.539</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN SPACE FUNCTION CORR. >= 2.4M WIDE-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1140.00</td>
    <td align="right">11.4</td>
    <td align="right">8093.933</td>
    <td align="right">7.100</td>
    <td align="right">709.254</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">404.697</td>
    <td align="right">7284.539</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">342.00</td>
    <td align="right">1.7</td>
    <td align="right">4548.562</td>
    <td align="right">13.300</td>
    <td align="right">2686.087</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">227.428</td>
    <td align="right">4093.706</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">342.00</td>
    <td align="right">1.7</td>
    <td align="right">4548.562</td>
    <td align="right">13.300</td>
    <td align="right">2686.087</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">227.428</td>
    <td align="right">4093.706</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN SPACE FUNCTION FOOD PREPARATION LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">216.00</td>
    <td align="right">10.8</td>
    <td align="right">2311.181</td>
    <td align="right">10.700</td>
    <td align="right">213.775</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">231.118</td>
    <td align="right">2080.063</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN SPACE FUNCTION GYM - PLAY LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1248.00</td>
    <td align="right">249.6</td>
    <td align="right">16099.066</td>
    <td align="right">12.900</td>
    <td align="right">64.502</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">1609.907</td>
    <td align="right">14489.159</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN SPACE FUNCTION GYM - PLAY LIGHTS</td>
    <td align="right">NECB-B-LIGHTING</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">1976.00</td>
    <td align="right">395.2</td>
    <td align="right">25490.188</td>
    <td align="right">12.900</td>
    <td align="right">64.502</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">2549.019</td>
    <td align="right">22941.169</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION LIBRARY - READING LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">840.00</td>
    <td align="right">42.0</td>
    <td align="right">8399.930</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">419.997</td>
    <td align="right">7559.937</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION LOBBY - ELEVATOR LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">21.0</td>
    <td align="right">1448.988</td>
    <td align="right">6.900</td>
    <td align="right">69.002</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">72.449</td>
    <td align="right">1304.089</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION LOBBY - ELEVATOR LIGHTS</td>
    <td align="right">NECB-C-LIGHTING</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">21.0</td>
    <td align="right">1448.988</td>
    <td align="right">6.900</td>
    <td align="right">69.002</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">72.449</td>
    <td align="right">1304.089</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">532.00</td>
    <td align="right">26.6</td>
    <td align="right">6330.747</td>
    <td align="right">11.900</td>
    <td align="right">237.750</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">316.537</td>
    <td align="right">5697.673</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED LIGHTS</td>
    <td align="right">NECB-A-LIGHTING</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">532.00</td>
    <td align="right">26.6</td>
    <td align="right">6330.747</td>
    <td align="right">11.900</td>
    <td align="right">237.750</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">316.537</td>
    <td align="right">5697.673</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION WASHROOM-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">7.0</td>
    <td align="right">1984.483</td>
    <td align="right">9.450</td>
    <td align="right">283.202</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">99.224</td>
    <td align="right">1786.035</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION WASHROOM-SCH-D LIGHTS</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">7.0</td>
    <td align="right">1984.483</td>
    <td align="right">9.450</td>
    <td align="right">283.202</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">99.224</td>
    <td align="right">1786.035</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN SPACE FUNCTION AUDIENCE - AUDITORIUM ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">988.00</td>
    <td align="right">197.6</td>
    <td align="right">2469.979</td>
    <td align="right">2.500</td>
    <td align="right">12.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">123.499</td>
    <td align="right">2222.981</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">494.996</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">24.750</td>
    <td align="right">445.496</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION CLASSROOM/LECTURE/TRAINING ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">2384.980</td>
    <td align="right">5.000</td>
    <td align="right">37.491</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">119.249</td>
    <td align="right">2146.482</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN SPACE FUNCTION CONF./MEET./MULTI-PURPOSE ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">624.00</td>
    <td align="right">124.8</td>
    <td align="right">623.995</td>
    <td align="right">1.000</td>
    <td align="right">5.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">31.200</td>
    <td align="right">561.595</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-D ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">342.00</td>
    <td align="right">1.7</td>
    <td align="right">341.997</td>
    <td align="right">1.000</td>
    <td align="right">201.961</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">17.100</td>
    <td align="right">307.797</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN SPACE FUNCTION ELECTRICAL/MECHANICAL-SCH-D ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">342.00</td>
    <td align="right">1.7</td>
    <td align="right">341.997</td>
    <td align="right">1.000</td>
    <td align="right">201.961</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">17.100</td>
    <td align="right">307.797</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN SPACE FUNCTION FOOD PREPARATION ELEC EQUIP</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">216.00</td>
    <td align="right">10.8</td>
    <td align="right">2159.982</td>
    <td align="right">10.000</td>
    <td align="right">199.790</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">215.998</td>
    <td align="right">1943.984</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN SPACE FUNCTION GYM - PLAY ELEC EQUIP</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1248.00</td>
    <td align="right">249.6</td>
    <td align="right">1871.984</td>
    <td align="right">1.500</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">187.198</td>
    <td align="right">1684.786</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN SPACE FUNCTION GYM - PLAY ELEC EQUIP</td>
    <td align="right">NECB-B-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">1976.00</td>
    <td align="right">395.2</td>
    <td align="right">2963.975</td>
    <td align="right">1.500</td>
    <td align="right">7.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">296.398</td>
    <td align="right">2667.578</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN SPACE FUNCTION LIBRARY - READING ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">840.00</td>
    <td align="right">42.0</td>
    <td align="right">839.993</td>
    <td align="right">1.000</td>
    <td align="right">19.979</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">42.000</td>
    <td align="right">755.994</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION LOBBY - ELEVATOR ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">21.0</td>
    <td align="right">209.998</td>
    <td align="right">1.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">10.500</td>
    <td align="right">188.998</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION LOBBY - ELEVATOR ELEC EQUIP</td>
    <td align="right">NECB-C-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">21.0</td>
    <td align="right">209.998</td>
    <td align="right">1.000</td>
    <td align="right">10.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">10.500</td>
    <td align="right">188.998</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">532.00</td>
    <td align="right">26.6</td>
    <td align="right">3989.967</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">797.993</td>
    <td align="right">3590.970</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN SPACE FUNCTION OFFICE - ENCLOSED ELEC EQUIP</td>
    <td align="right">NECB-A-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">532.00</td>
    <td align="right">26.6</td>
    <td align="right">3989.967</td>
    <td align="right">7.500</td>
    <td align="right">149.842</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">797.993</td>
    <td align="right">3590.970</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION WASHROOM-SCH-D ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">7.0</td>
    <td align="right">209.998</td>
    <td align="right">1.000</td>
    <td align="right">29.968</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">10.500</td>
    <td align="right">188.998</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN SPACE FUNCTION WASHROOM-SCH-D ELEC EQUIP</td>
    <td align="right">NECB-D-ELECTRIC-EQUIPMENT</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">7.0</td>
    <td align="right">209.998</td>
    <td align="right">1.000</td>
    <td align="right">29.968</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">10.500</td>
    <td align="right">188.998</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">600.0GAL NATURALGAS WATER HEATER - 600KBTU/HR 0.805 THERM EFF</td>
    <td align="right">2.2712</td>
    <td align="right">175842.6</td>
    <td align="right">0.311</td>
    <td align="right">0.3121</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">988.00</td>
    <td align="right">197.6</td>
    <td align="right">0.323</td>
    <td align="right">3.269E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.147</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1248.00</td>
    <td align="right">249.6</td>
    <td align="right">0.464</td>
    <td align="right">3.718E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.167</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">7.0</td>
    <td align="right">1.800E-002</td>
    <td align="right">8.571E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">7.714E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">7.0</td>
    <td align="right">7.050E-002</td>
    <td align="right">3.357E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.302</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">624.00</td>
    <td align="right">124.8</td>
    <td align="right">5.000E-002</td>
    <td align="right">8.013E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">7.212E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">2.000E-002</td>
    <td align="right">2.020E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.182</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">4.475E-002</td>
    <td align="right">4.520E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.407</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">2.000E-002</td>
    <td align="right">2.020E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.182</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">4.475E-002</td>
    <td align="right">4.520E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.407</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">2.000E-002</td>
    <td align="right">2.020E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.182</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">4.475E-002</td>
    <td align="right">4.520E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.407</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">2.000E-002</td>
    <td align="right">2.020E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.182</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">4.475E-002</td>
    <td align="right">4.520E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.407</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">2.000E-002</td>
    <td align="right">2.020E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.182</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">4.475E-002</td>
    <td align="right">4.520E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.407</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">2.000E-002</td>
    <td align="right">2.020E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.182</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">99.00</td>
    <td align="right">13.2</td>
    <td align="right">4.475E-002</td>
    <td align="right">4.520E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.407</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">5.000E-003</td>
    <td align="right">1.563E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">1.406E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">8.500E-002</td>
    <td align="right">2.656E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.239</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">5.000E-003</td>
    <td align="right">1.563E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">1.406E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">8.500E-002</td>
    <td align="right">2.656E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.239</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">5.000E-003</td>
    <td align="right">1.563E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">1.406E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">320.00</td>
    <td align="right">3.2</td>
    <td align="right">8.500E-002</td>
    <td align="right">2.656E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.239</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">GYM_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">1976.00</td>
    <td align="right">395.2</td>
    <td align="right">0.494</td>
    <td align="right">2.500E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.113</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">KITCHEN_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">216.00</td>
    <td align="right">10.8</td>
    <td align="right">9.000E-003</td>
    <td align="right">4.167E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">3.750E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">840.00</td>
    <td align="right">42.0</td>
    <td align="right">0.269</td>
    <td align="right">3.202E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.288</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">LOBBY_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">21.0</td>
    <td align="right">1.500E-002</td>
    <td align="right">7.143E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">6.429E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">LOBBY_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">210.00</td>
    <td align="right">21.0</td>
    <td align="right">6.750E-002</td>
    <td align="right">3.214E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.289</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1140.00</td>
    <td align="right">11.4</td>
    <td align="right">3.500E-002</td>
    <td align="right">3.070E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">2.763E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1140.00</td>
    <td align="right">11.4</td>
    <td align="right">0.320</td>
    <td align="right">2.807E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.253</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">MECH_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">342.00</td>
    <td align="right">1.7</td>
    <td align="right">8.550E-002</td>
    <td align="right">2.500E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.225</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5.300E-002</td>
    <td align="right">1.111E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">0.172</td>
    <td align="right">3.611E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.325</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5.300E-002</td>
    <td align="right">1.111E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">0.172</td>
    <td align="right">3.611E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.325</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5.300E-002</td>
    <td align="right">1.111E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">0.172</td>
    <td align="right">3.611E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.325</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5.300E-002</td>
    <td align="right">1.111E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">0.172</td>
    <td align="right">3.611E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.325</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5.300E-002</td>
    <td align="right">1.111E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">0.172</td>
    <td align="right">3.611E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.325</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">5.300E-002</td>
    <td align="right">1.111E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.100</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">477.00</td>
    <td align="right">63.6</td>
    <td align="right">0.172</td>
    <td align="right">3.611E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.325</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">OFFICES_ZN_1_FLR_1 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">532.00</td>
    <td align="right">26.6</td>
    <td align="right">5.200E-002</td>
    <td align="right">9.774E-005</td>
    <td align="right">2.500E-004</td>
    <td align="right">8.797E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">OFFICES_ZN_1_FLR_2 INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">532.00</td>
    <td align="right">26.6</td>
    <td align="right">0.185</td>
    <td align="right">3.477E-004</td>
    <td align="right">2.500E-004</td>
    <td align="right">0.313</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.3000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.3000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Zone SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Zone SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Zone SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Zone SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Zone SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Zone SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">1.1000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">27677.01384</td>
    <td align="right">30444.71523</td>
    <td align="right">2.06304</td>
    <td align="right">4.06542</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">27.08000</td>
    <td align="right">1.17683E-002</td>
    <td align="right">988.00000</td>
    <td align="right">197.59353</td>
    <td align="right">4.06542</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">29863.79947</td>
    <td align="right">38822.93931</td>
    <td align="right">1.08579</td>
    <td align="right">4.06542</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:15:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">988.00000</td>
    <td align="right">197.59353</td>
    <td align="right">4.06542</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">120393.06265</td>
    <td align="right">132432.36891</td>
    <td align="right">7.63942</td>
    <td align="right">8.40336</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">22.46000</td>
    <td align="right">1.17683E-002</td>
    <td align="right">1248.00000</td>
    <td align="right">249.59183</td>
    <td align="right">1.90195</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">47363.17347</td>
    <td align="right">61572.12552</td>
    <td align="right">1.66570</td>
    <td align="right">2.16541</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">1248.00000</td>
    <td align="right">249.59183</td>
    <td align="right">1.90195</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2802.62005</td>
    <td align="right">3082.88205</td>
    <td align="right">0.20885</td>
    <td align="right">0.22973</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">26.90400</td>
    <td align="right">1.17683E-002</td>
    <td align="right">210.00000</td>
    <td align="right">7.00731</td>
    <td align="right">6.40080E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4993.13461</td>
    <td align="right">6491.07499</td>
    <td align="right">0.19269</td>
    <td align="right">0.25049</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">210.00000</td>
    <td align="right">7.00731</td>
    <td align="right">6.40080E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4405.45914</td>
    <td align="right">4846.00506</td>
    <td align="right">0.32831</td>
    <td align="right">0.36115</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">27.30000</td>
    <td align="right">1.17683E-002</td>
    <td align="right">210.00000</td>
    <td align="right">7.00731</td>
    <td align="right">6.40080E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">7050.68622</td>
    <td align="right">9165.89208</td>
    <td align="right">0.27267</td>
    <td align="right">0.35447</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">210.00000</td>
    <td align="right">7.00731</td>
    <td align="right">6.40080E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15074.28656</td>
    <td align="right">16581.71521</td>
    <td align="right">1.12404</td>
    <td align="right">1.23645</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">26.06800</td>
    <td align="right">1.17683E-002</td>
    <td align="right">624.00000</td>
    <td align="right">124.79592</td>
    <td align="right">0.98268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">11760.66716</td>
    <td align="right">15288.86731</td>
    <td align="right">0.45284</td>
    <td align="right">0.98268</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">624.00000</td>
    <td align="right">124.79592</td>
    <td align="right">0.98268</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6225.93056</td>
    <td align="right">6848.52362</td>
    <td align="right">0.46410</td>
    <td align="right">0.51051</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">26.77200</td>
    <td align="right">1.17683E-002</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3854.95343</td>
    <td align="right">5011.43946</td>
    <td align="right">0.14928</td>
    <td align="right">0.27560</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7326.79912</td>
    <td align="right">8059.47903</td>
    <td align="right">0.54619</td>
    <td align="right">0.60081</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">27.03600</td>
    <td align="right">1.17683E-002</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4893.83180</td>
    <td align="right">6361.98134</td>
    <td align="right">0.18965</td>
    <td align="right">0.27560</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6124.13489</td>
    <td align="right">6736.54838</td>
    <td align="right">0.45651</td>
    <td align="right">0.50216</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">26.77200</td>
    <td align="right">1.17683E-002</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3835.06372</td>
    <td align="right">4985.58284</td>
    <td align="right">0.14850</td>
    <td align="right">0.27560</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7270.41549</td>
    <td align="right">7997.45704</td>
    <td align="right">0.54199</td>
    <td align="right">0.59619</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">27.03600</td>
    <td align="right">1.17683E-002</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4885.59080</td>
    <td align="right">6351.26805</td>
    <td align="right">0.18933</td>
    <td align="right">0.27560</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6128.88157</td>
    <td align="right">6741.76973</td>
    <td align="right">0.45686</td>
    <td align="right">0.50255</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">26.77200</td>
    <td align="right">1.17683E-002</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3838.13720</td>
    <td align="right">4989.57835</td>
    <td align="right">0.14862</td>
    <td align="right">0.27560</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7280.47988</td>
    <td align="right">8008.52787</td>
    <td align="right">0.54274</td>
    <td align="right">0.59701</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">27.03600</td>
    <td align="right">1.17683E-002</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4887.85186</td>
    <td align="right">6354.20742</td>
    <td align="right">0.18942</td>
    <td align="right">0.27560</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4972.25695</td>
    <td align="right">5469.48264</td>
    <td align="right">0.37066</td>
    <td align="right">0.40773</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">26.59600</td>
    <td align="right">1.17683E-002</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3837.71842</td>
    <td align="right">4989.03395</td>
    <td align="right">0.14861</td>
    <td align="right">0.27560</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6199.00703</td>
    <td align="right">6818.90773</td>
    <td align="right">0.46214</td>
    <td align="right">0.50835</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">26.77200</td>
    <td align="right">1.17683E-002</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4886.99563</td>
    <td align="right">6353.09432</td>
    <td align="right">0.18938</td>
    <td align="right">0.27560</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4970.28326</td>
    <td align="right">5467.31159</td>
    <td align="right">0.37052</td>
    <td align="right">0.40757</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">26.59600</td>
    <td align="right">1.17683E-002</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3835.68378</td>
    <td align="right">4986.38891</td>
    <td align="right">0.14853</td>
    <td align="right">0.27560</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6203.78198</td>
    <td align="right">6824.16018</td>
    <td align="right">0.46249</td>
    <td align="right">0.50874</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">26.77200</td>
    <td align="right">1.17683E-002</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4886.47978</td>
    <td align="right">6352.42371</td>
    <td align="right">0.18936</td>
    <td align="right">0.27560</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5065.58664</td>
    <td align="right">5572.14530</td>
    <td align="right">0.37762</td>
    <td align="right">0.41538</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">26.59600</td>
    <td align="right">1.17683E-002</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">3854.64113</td>
    <td align="right">5011.03348</td>
    <td align="right">0.14927</td>
    <td align="right">0.27560</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6249.93591</td>
    <td align="right">6874.92950</td>
    <td align="right">0.46593</td>
    <td align="right">0.51253</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">26.77200</td>
    <td align="right">1.17683E-002</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4893.79495</td>
    <td align="right">6361.93343</td>
    <td align="right">0.18965</td>
    <td align="right">0.27560</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">99.00000</td>
    <td align="right">13.20312</td>
    <td align="right">0.27560</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5294.90217</td>
    <td align="right">5824.39238</td>
    <td align="right">0.39452</td>
    <td align="right">0.43397</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">26.77200</td>
    <td align="right">1.17683E-002</td>
    <td align="right">320.00000</td>
    <td align="right">3.20334</td>
    <td align="right">9.75360E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">5978.11742</td>
    <td align="right">7771.55265</td>
    <td align="right">0.23019</td>
    <td align="right">0.29925</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">320.00000</td>
    <td align="right">3.20334</td>
    <td align="right">9.75360E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7847.32426</td>
    <td align="right">8632.05669</td>
    <td align="right">0.58475</td>
    <td align="right">0.64322</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">27.03600</td>
    <td align="right">1.17683E-002</td>
    <td align="right">320.00000</td>
    <td align="right">3.20334</td>
    <td align="right">9.75360E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">9666.96216</td>
    <td align="right">12567.05081</td>
    <td align="right">0.37361</td>
    <td align="right">0.48569</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">320.00000</td>
    <td align="right">3.20334</td>
    <td align="right">9.75360E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5165.48344</td>
    <td align="right">5682.03179</td>
    <td align="right">0.38488</td>
    <td align="right">0.42337</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">26.77200</td>
    <td align="right">1.17683E-002</td>
    <td align="right">320.00000</td>
    <td align="right">3.20334</td>
    <td align="right">9.75360E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">5913.84328</td>
    <td align="right">7687.99627</td>
    <td align="right">0.22769</td>
    <td align="right">0.29599</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">320.00000</td>
    <td align="right">3.20334</td>
    <td align="right">9.75360E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7753.07906</td>
    <td align="right">8528.38696</td>
    <td align="right">0.57772</td>
    <td align="right">0.63550</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">27.03600</td>
    <td align="right">1.17683E-002</td>
    <td align="right">320.00000</td>
    <td align="right">3.20334</td>
    <td align="right">9.75360E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">9631.20643</td>
    <td align="right">12520.56836</td>
    <td align="right">0.37222</td>
    <td align="right">0.48388</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">320.00000</td>
    <td align="right">3.20334</td>
    <td align="right">9.75360E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5250.76646</td>
    <td align="right">5775.84311</td>
    <td align="right">0.39123</td>
    <td align="right">0.43036</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">26.77200</td>
    <td align="right">1.17683E-002</td>
    <td align="right">320.00000</td>
    <td align="right">3.20334</td>
    <td align="right">9.75360E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">5977.69673</td>
    <td align="right">7771.00575</td>
    <td align="right">0.23017</td>
    <td align="right">0.29922</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">320.00000</td>
    <td align="right">3.20334</td>
    <td align="right">9.75360E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">7800.63719</td>
    <td align="right">8580.70090</td>
    <td align="right">0.58127</td>
    <td align="right">0.63939</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">27.03600</td>
    <td align="right">1.17683E-002</td>
    <td align="right">320.00000</td>
    <td align="right">3.20334</td>
    <td align="right">9.75360E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">9670.71255</td>
    <td align="right">12571.92632</td>
    <td align="right">0.37376</td>
    <td align="right">0.48588</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">320.00000</td>
    <td align="right">3.20334</td>
    <td align="right">9.75360E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">85227.77868</td>
    <td align="right">93750.55655</td>
    <td align="right">6.35256</td>
    <td align="right">6.98782</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">26.86000</td>
    <td align="right">1.17683E-002</td>
    <td align="right">1976.00000</td>
    <td align="right">395.18707</td>
    <td align="right">3.01142</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">42094.32164</td>
    <td align="right">54722.61813</td>
    <td align="right">1.46791</td>
    <td align="right">3.01142</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">1976.00000</td>
    <td align="right">395.18707</td>
    <td align="right">3.01142</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6817.38796</td>
    <td align="right">7499.12676</td>
    <td align="right">0.47958</td>
    <td align="right">0.52753</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">22.46000</td>
    <td align="right">1.17683E-002</td>
    <td align="right">216.00000</td>
    <td align="right">10.81127</td>
    <td align="right">0.29627</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">2528.41005</td>
    <td align="right">3286.93307</td>
    <td align="right">9.67014E-002</td>
    <td align="right">0.29627</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 10:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">216.00000</td>
    <td align="right">10.81127</td>
    <td align="right">0.29627</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">23015.25912</td>
    <td align="right">25316.78503</td>
    <td align="right">1.71510</td>
    <td align="right">1.88661</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 10:00:00</td>
    <td align="right">23.95600</td>
    <td align="right">1.17683E-002</td>
    <td align="right">840.00000</td>
    <td align="right">42.04383</td>
    <td align="right">0.72542</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">Heating</td>
    <td align="right">22922.55434</td>
    <td align="right">29799.32065</td>
    <td align="right">0.88507</td>
    <td align="right">1.15060</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">840.00000</td>
    <td align="right">42.04383</td>
    <td align="right">0.72542</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">5866.24991</td>
    <td align="right">6452.87491</td>
    <td align="right">0.43721</td>
    <td align="right">0.86411</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">26.97000</td>
    <td align="right">1.17683E-002</td>
    <td align="right">210.00000</td>
    <td align="right">20.99931</td>
    <td align="right">0.86411</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">4497.46735</td>
    <td align="right">5846.70755</td>
    <td align="right">0.17341</td>
    <td align="right">0.86411</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">210.00000</td>
    <td align="right">20.99931</td>
    <td align="right">0.86411</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">8133.55249</td>
    <td align="right">8946.90774</td>
    <td align="right">0.60622</td>
    <td align="right">0.86411</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">26.86000</td>
    <td align="right">1.17683E-002</td>
    <td align="right">210.00000</td>
    <td align="right">20.99931</td>
    <td align="right">0.86411</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">6417.06295</td>
    <td align="right">8342.18184</td>
    <td align="right">0.24801</td>
    <td align="right">0.86411</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">210.00000</td>
    <td align="right">20.99931</td>
    <td align="right">0.86411</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15453.44086</td>
    <td align="right">16998.78495</td>
    <td align="right">1.15145</td>
    <td align="right">1.26659</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">26.24400</td>
    <td align="right">1.17683E-002</td>
    <td align="right">1140.00000</td>
    <td align="right">11.41190</td>
    <td align="right">0.34747</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">16748.70868</td>
    <td align="right">21773.32128</td>
    <td align="right">0.64275</td>
    <td align="right">0.83558</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">1140.00000</td>
    <td align="right">11.41190</td>
    <td align="right">0.34747</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Cooling</td>
    <td align="right">24131.24283</td>
    <td align="right">26544.36711</td>
    <td align="right">1.79820</td>
    <td align="right">1.97802</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">26.77200</td>
    <td align="right">1.17683E-002</td>
    <td align="right">1140.00000</td>
    <td align="right">11.41190</td>
    <td align="right">0.34747</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">Heating</td>
    <td align="right">28027.73003</td>
    <td align="right">36436.04904</td>
    <td align="right">1.08128</td>
    <td align="right">1.40567</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">1140.00000</td>
    <td align="right">11.41190</td>
    <td align="right">0.34747</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4601.55994</td>
    <td align="right">5061.71593</td>
    <td align="right">0.34285</td>
    <td align="right">0.37714</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">27.16800</td>
    <td align="right">1.17683E-002</td>
    <td align="right">342.00000</td>
    <td align="right">1.69338</td>
    <td align="right">0.10424</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">3464.20176</td>
    <td align="right">4503.46228</td>
    <td align="right">0.13211</td>
    <td align="right">0.17174</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">342.00000</td>
    <td align="right">1.69338</td>
    <td align="right">0.10424</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6791.43604</td>
    <td align="right">7470.57964</td>
    <td align="right">0.50606</td>
    <td align="right">0.55667</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:45:00</td>
    <td align="right">27.19000</td>
    <td align="right">1.17683E-002</td>
    <td align="right">342.00000</td>
    <td align="right">1.69338</td>
    <td align="right">0.10424</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">Heating</td>
    <td align="right">7363.06434</td>
    <td align="right">9571.98365</td>
    <td align="right">0.28371</td>
    <td align="right">0.36882</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">342.00000</td>
    <td align="right">1.69338</td>
    <td align="right">0.10424</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">21072.51608</td>
    <td align="right">23179.76769</td>
    <td align="right">1.57094</td>
    <td align="right">1.72803</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">26.97000</td>
    <td align="right">1.17683E-002</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">11557.97657</td>
    <td align="right">15025.36954</td>
    <td align="right">0.44611</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">27421.96320</td>
    <td align="right">30164.15952</td>
    <td align="right">2.04444</td>
    <td align="right">2.24889</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 12:45:00</td>
    <td align="right">26.68400</td>
    <td align="right">1.17683E-002</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">16319.64065</td>
    <td align="right">21215.53284</td>
    <td align="right">0.63119</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20231.71551</td>
    <td align="right">22254.88706</td>
    <td align="right">1.50827</td>
    <td align="right">1.65909</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">26.97000</td>
    <td align="right">1.17683E-002</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">11351.63080</td>
    <td align="right">14757.12004</td>
    <td align="right">0.43808</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">26820.36716</td>
    <td align="right">29502.40388</td>
    <td align="right">1.99960</td>
    <td align="right">2.19956</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 12:45:00</td>
    <td align="right">26.68400</td>
    <td align="right">1.17683E-002</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">16217.65935</td>
    <td align="right">21082.95716</td>
    <td align="right">0.62722</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">20251.46145</td>
    <td align="right">22276.60759</td>
    <td align="right">1.50974</td>
    <td align="right">1.66071</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 13:15:00</td>
    <td align="right">26.97000</td>
    <td align="right">1.17683E-002</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">11365.99970</td>
    <td align="right">14775.79961</td>
    <td align="right">0.43864</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">26874.80166</td>
    <td align="right">29562.28183</td>
    <td align="right">2.00366</td>
    <td align="right">2.20402</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 12:45:00</td>
    <td align="right">26.68400</td>
    <td align="right">1.17683E-002</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">16229.34349</td>
    <td align="right">21098.14653</td>
    <td align="right">0.62768</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10436.75712</td>
    <td align="right">11480.43284</td>
    <td align="right">0.77807</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">26.77200</td>
    <td align="right">1.17683E-002</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">11364.10798</td>
    <td align="right">14773.34037</td>
    <td align="right">0.43856</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14833.25186</td>
    <td align="right">16316.57705</td>
    <td align="right">1.10587</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">27.30000</td>
    <td align="right">1.17683E-002</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">16224.46115</td>
    <td align="right">21091.79950</td>
    <td align="right">0.62749</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10427.12185</td>
    <td align="right">11469.83403</td>
    <td align="right">0.77735</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">26.77200</td>
    <td align="right">1.17683E-002</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">11354.52651</td>
    <td align="right">14760.88446</td>
    <td align="right">0.43819</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">14857.74356</td>
    <td align="right">16343.51792</td>
    <td align="right">1.10769</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">27.30000</td>
    <td align="right">1.17683E-002</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">16222.74110</td>
    <td align="right">21089.56343</td>
    <td align="right">0.62742</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10988.28832</td>
    <td align="right">12087.11716</td>
    <td align="right">0.81918</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">26.77200</td>
    <td align="right">1.17683E-002</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">11557.50248</td>
    <td align="right">15024.75323</td>
    <td align="right">0.44609</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15200.63471</td>
    <td align="right">16720.69818</td>
    <td align="right">1.13325</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:15:00</td>
    <td align="right">27.30000</td>
    <td align="right">1.17683E-002</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">16326.28010</td>
    <td align="right">21224.16412</td>
    <td align="right">0.63145</td>
    <td align="right">1.32789</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 09:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">477.00000</td>
    <td align="right">63.61503</td>
    <td align="right">1.32789</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">19335.72971</td>
    <td align="right">21269.30268</td>
    <td align="right">1.44098</td>
    <td align="right">1.58508</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 12:45:00</td>
    <td align="right">26.68400</td>
    <td align="right">1.17683E-002</td>
    <td align="right">532.00000</td>
    <td align="right">26.62776</td>
    <td align="right">0.22972</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">11865.58257</td>
    <td align="right">15425.25734</td>
    <td align="right">0.45762</td>
    <td align="right">0.59491</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">532.00000</td>
    <td align="right">26.62776</td>
    <td align="right">0.22972</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Cooling</td>
    <td align="right">25392.42532</td>
    <td align="right">27931.66785</td>
    <td align="right">1.89252</td>
    <td align="right">2.08178</td>
    <td align="right">SYDNEY ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 12:30:00</td>
    <td align="right">26.50800</td>
    <td align="right">1.17683E-002</td>
    <td align="right">532.00000</td>
    <td align="right">26.62776</td>
    <td align="right">0.22972</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">Heating</td>
    <td align="right">16998.75939</td>
    <td align="right">22098.38721</td>
    <td align="right">0.65716</td>
    <td align="right">0.85430</td>
    <td align="right">SYDNEY ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:00:00</td>
    <td align="right">-18.00000</td>
    <td align="right">7.73447E-004</td>
    <td align="right">532.00000</td>
    <td align="right">26.62776</td>
    <td align="right">0.22972</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.06542</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.06542</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.06542</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.06542</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.40336</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.40336</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.16541</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.16541</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22973</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22973</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25049</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25049</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36115</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36115</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.35447</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.35447</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.23645</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.23645</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.98268</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.98268</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.51051</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.51051</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60081</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60081</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.50216</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.50216</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59619</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59619</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.50255</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.50255</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59701</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59701</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.40773</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.40773</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.50835</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.50835</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.40757</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.40757</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.50874</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.50874</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41538</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41538</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.51253</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.51253</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.27560</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43397</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43397</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29925</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29925</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.64322</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.64322</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.48569</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.48569</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42337</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42337</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29599</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29599</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.63550</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.63550</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.48388</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.48388</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43036</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43036</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29922</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29922</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.63939</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.63939</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.48588</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.48588</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.98782</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">6.98782</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.01142</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.01142</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.52753</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.52753</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29627</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29627</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.88661</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.88661</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.15060</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.15060</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.86411</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.86411</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.86411</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.86411</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.86411</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.86411</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.86411</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.86411</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.26659</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.26659</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.83558</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.83558</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.97802</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.97802</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.40567</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.40567</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.37714</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.37714</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17174</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17174</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.55667</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.55667</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36882</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36882</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.72803</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.72803</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.24889</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.24889</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.65909</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.65909</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.19956</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.19956</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.66071</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.66071</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.20402</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.20402</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.58508</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.58508</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59491</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59491</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.08178</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.08178</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Calculated Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.85430</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">User Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.85430</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 41</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.06542</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 41</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.79852E-004</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 41</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1173.23659</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 45</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.40336</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 45</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.19630E-004</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 45</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1768.66638</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 27</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.25049</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 27</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.69495E-005</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 27</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">197.85281</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.36115</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.36900E-004</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">279.48801</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 42</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.23645</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 42</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.28352E-004</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 42</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">465.55355</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 34</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.51051</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 34</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.48499E-005</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 34</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">152.72618</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.60081</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.50214E-005</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">193.94564</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 39</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.50216</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 39</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.44637E-005</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 39</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">151.93870</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.59619</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.48613E-005</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">193.61930</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 35</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.50255</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 35</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.45234E-005</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 35</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">152.06038</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.59701</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.49053E-005</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">193.70884</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 24</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.40773</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 24</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.45153E-005</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 24</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">152.04380</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.50835</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.48886E-005</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">193.67493</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 28</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.40757</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 28</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.44758E-005</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 28</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">151.96325</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.50874</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.48786E-005</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">193.65451</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 29</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.41538</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 29</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.48439E-005</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 29</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">152.71382</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.51253</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.50206E-005</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">193.94418</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 30</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.43397</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 30</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.16074E-004</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 30</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">236.80228</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.64322</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.87699E-004</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">383.21761</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 33</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.42337</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 33</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.14826E-004</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 33</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">234.25626</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.63550</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.87005E-004</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">381.80257</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 32</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.43036</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 32</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.16066E-004</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 32</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">236.78563</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.63939</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.87772E-004</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">383.36621</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 46</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.98782</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 46</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.17327E-004</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 46</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1570.80266</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 44</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.52753</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 44</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.90930E-005</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 44</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">99.86314</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 20</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.88661</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.45077E-004</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">908.78184</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 43</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.86411</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 43</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">8.73253E-005</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 43</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">178.13331</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 21</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.86411</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.24597E-004</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">254.37557</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 31</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.26659</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 31</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.25202E-004</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 31</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">663.62986</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.97802</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">5.44202E-004</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">1111.35680</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 40</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.37714</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 40</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">6.72629E-005</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 40</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">137.11411</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 19</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.55667</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.42965E-004</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">292.04560</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 36</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.72803</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 36</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.24416E-004</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 36</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">457.90615</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.24889</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.16871E-004</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">646.87078</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 37</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.65909</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 37</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.20410E-004</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 37</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">449.72920</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.19956</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.14891E-004</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">642.83299</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 38</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.66071</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 38</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.20689E-004</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 38</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">450.29857</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 18</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.20402</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.15118E-004</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">643.29561</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 26</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 26</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.20652E-004</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 26</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">450.22358</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.15023E-004</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">643.10229</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 25</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 25</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.20466E-004</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 25</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">449.84397</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.14990E-004</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">643.03420</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 23</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 23</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.24407E-004</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 23</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">457.88730</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.17000E-004</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">647.13374</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 22</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.58508</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">2.30389E-004</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">470.16456</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.08178</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">3.30057E-004</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">ZoneHVAC:Baseboard:Convective:Water</td>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">673.86764</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.06542</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.40336</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25049</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36115</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.23645</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51051</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.60081</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.50216</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59619</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.50255</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59701</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40773</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.50835</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40757</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.50874</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.41538</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51253</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43397</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.64322</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42337</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.63550</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.43036</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.63939</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.98782</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.52753</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.88661</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.86411</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.86411</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.26659</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.97802</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37714</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.55667</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.72803</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.24889</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.65909</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.19956</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.66071</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.20402</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.32789</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.58508</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.08178</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 41</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.06542</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.06542</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 331KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.06542</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 331KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">100954.11969</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 331KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.67608</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">COIL HEATING GAS 41</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">297909.02199</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FAN CONSTANT VOLUME 41</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.06542</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CONTROLLER OUTDOOR AIR 45</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.40336</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 462KBTU/HR 8.21EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.40336</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 462KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">141353.23753</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 462KBTU/HR 8.21EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79281</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">Coil:Heating:Fuel</td>
