  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {72ccbc15-e80a-4ed1-8f45-84e5ed9e3c28}, !- Air Inlet Node Name
  {36394437-7331-4cbc-b86b-95400f430a6d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c3d55088-d625-4df5-a93f-9d4e377a5b7c}, !- Handle
  Coil Heating Electric 3,                !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {409f36b1-ff57-4ced-8634-138d1fe03a3b}, !- Air Inlet Node Name
  {08226bc9-05bd-4971-8fce-a81db7f49165}, !- Air Outlet Node Name
  {d63e550e-4368-482f-aceb-74c0faef31ff}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {22bc9bbe-a414-447f-a7f7-ee91211b12ca}, !- Handle
  Coil Cooling DX Single Speed 3 91kBtu/hr 9.7EER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34810570451851,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8fbf9ce0-b367-43a7-8c49-3ee4c1b82e23}, !- Air Inlet Node Name
  {69f4abb7-6260-46e2-a7c2-05071ebc1fea}, !- Air Outlet Node Name
  {63fc1abd-3b1a-4a10-a188-f13a72f83122}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ad9410ce-2d3d-4577-84fb-f2388fb69914}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c0725fae-5b8c-418d-823c-e1a9f6c2aa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {31f03ac3-2315-49e4-a895-921b0c3bc3bf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a03ac0a9-33ee-4048-97e6-7e509b290e13}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4ba7f642-c783-449c-93e0-26febf2014fc}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5132aff5-3e1d-472d-a382-10bd65cb5f0c}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2efcf5a3-91dc-4a1a-976f-ee48e43b4109}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {befd76b8-6348-45a0-a9af-e1b8406e3058}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0e2366cd-8a5c-476e-8ae8-7d57b0c22395}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7581998a-6299-47d6-8ab1-13025a58ae38}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {71b6139b-5824-4e95-a545-a1f36ea03b2c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4ae38848-9653-4489-8bce-e156c92b5aa8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4ae38848-9653-4489-8bce-e156c92b5aa8}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ef910b4e-3e52-45a9-91ef-e6e5e9bc7f74}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {7581998a-6299-47d6-8ab1-13025a58ae38}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4385677a-1ba2-43db-afcf-ca6e8cc9b74d}, !- Mixed Air Node Name
  {a3e1a33f-bab0-441c-9624-62ebc6d55d9a}, !- Outdoor Air Stream Node Name
  {aff93fc5-da64-4ff7-a1f2-43af286f1819}, !- Relief Air Stream Node Name
  {6a627b29-f21e-4c7a-9100-ca273d9d3d4c}; !- Return Air Stream Node Name

OS:Node,
  {eec05cda-e2f0-404f-8f72-4a1686943b31}, !- Handle
  Node 74,                                !- Name
  ,                                       !- Inlet Port
  {a3e1a33f-bab0-441c-9624-62ebc6d55d9a}; !- Outlet Port

OS:Connection,
  {a3e1a33f-bab0-441c-9624-62ebc6d55d9a}, !- Handle
  {e769f145-54ae-4627-be97-940a7ed536ee}, !- Name
  {eec05cda-e2f0-404f-8f72-4a1686943b31}, !- Source Object
  3,                                      !- Outlet Port
  {ef910b4e-3e52-45a9-91ef-e6e5e9bc7f74}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed077fb1-c812-452a-b290-b440edcb4e44}, !- Handle
  Node 75,                                !- Name
  {aff93fc5-da64-4ff7-a1f2-43af286f1819}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aff93fc5-da64-4ff7-a1f2-43af286f1819}, !- Handle
  {15399c54-be0e-4886-b8a5-e54212bc4a5d}, !- Name
  {ef910b4e-3e52-45a9-91ef-e6e5e9bc7f74}, !- Source Object
  7,                                      !- Outlet Port
  {ed077fb1-c812-452a-b290-b440edcb4e44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36394437-7331-4cbc-b86b-95400f430a6d}, !- Handle
  {611e1d6f-29e7-400c-9233-7e0530ef131a}, !- Name
  {d43b66c1-36be-4104-8a01-fff6c42f6c7c}, !- Source Object
  9,                                      !- Outlet Port
  {f86ab853-58d4-48ac-9441-58139435255a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d63e550e-4368-482f-aceb-74c0faef31ff}, !- Handle
  Node 76,                                !- Name
  {08226bc9-05bd-4971-8fce-a81db7f49165}, !- Inlet Port
  {72ccbc15-e80a-4ed1-8f45-84e5ed9e3c28}; !- Outlet Port

OS:Connection,
  {08226bc9-05bd-4971-8fce-a81db7f49165}, !- Handle
  {005505e1-0b45-45f0-b92d-606d602b5e80}, !- Name
  {c3d55088-d625-4df5-a93f-9d4e377a5b7c}, !- Source Object
  6,                                      !- Outlet Port
  {d63e550e-4368-482f-aceb-74c0faef31ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72ccbc15-e80a-4ed1-8f45-84e5ed9e3c28}, !- Handle
  {14641627-80b3-49da-b7fc-6936695df6ee}, !- Name
  {d63e550e-4368-482f-aceb-74c0faef31ff}, !- Source Object
  3,                                      !- Outlet Port
  {d43b66c1-36be-4104-8a01-fff6c42f6c7c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d5aadf96-f691-4a44-a88e-2cc3d58065a4}, !- Handle
  Node 77,                                !- Name
  {69f4abb7-6260-46e2-a7c2-05071ebc1fea}, !- Inlet Port
  {409f36b1-ff57-4ced-8634-138d1fe03a3b}; !- Outlet Port

OS:Connection,
  {69f4abb7-6260-46e2-a7c2-05071ebc1fea}, !- Handle
  {8d165310-0dca-4caa-932c-d43dce6d4ffb}, !- Name
  {22bc9bbe-a414-447f-a7f7-ee91211b12ca}, !- Source Object
  9,                                      !- Outlet Port
  {d5aadf96-f691-4a44-a88e-2cc3d58065a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {409f36b1-ff57-4ced-8634-138d1fe03a3b}, !- Handle
  {faca701f-914b-4a74-9754-828c34f87299}, !- Name
  {d5aadf96-f691-4a44-a88e-2cc3d58065a4}, !- Source Object
  3,                                      !- Outlet Port
  {c3d55088-d625-4df5-a93f-9d4e377a5b7c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {22e08f67-6d44-4f7b-b45e-39de308e10d1}, !- Handle
  Node 78,                                !- Name
  {4385677a-1ba2-43db-afcf-ca6e8cc9b74d}, !- Inlet Port
  {8fbf9ce0-b367-43a7-8c49-3ee4c1b82e23}; !- Outlet Port

OS:Connection,
  {6a627b29-f21e-4c7a-9100-ca273d9d3d4c}, !- Handle
  {88c4c64e-0875-4108-a3e9-c23ff549b4d5}, !- Name
  {5e7068bd-4362-4ab1-8c10-a3140fc58d6f}, !- Source Object
  3,                                      !- Outlet Port
  {ef910b4e-3e52-45a9-91ef-e6e5e9bc7f74}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4385677a-1ba2-43db-afcf-ca6e8cc9b74d}, !- Handle
  {fce1b87a-4d1d-405f-b0c3-1d900bac65f5}, !- Name
  {ef910b4e-3e52-45a9-91ef-e6e5e9bc7f74}, !- Source Object
  5,                                      !- Outlet Port
  {22e08f67-6d44-4f7b-b45e-39de308e10d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fbf9ce0-b367-43a7-8c49-3ee4c1b82e23}, !- Handle
  {00f43cd9-3b57-40ee-bd4f-fa64bb64954e}, !- Name
  {22e08f67-6d44-4f7b-b45e-39de308e10d1}, !- Source Object
  3,                                      !- Outlet Port
  {22bc9bbe-a414-447f-a7f7-ee91211b12ca}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b9133ef3-3aa0-4763-a1ee-4f982adbc732}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a958bbea-1981-46c7-9707-121e1a5a6310}, !- Control Zone Name
  {f86ab853-58d4-48ac-9441-58139435255a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {44443cc0-f13a-4cf3-a9c2-e1757959d13a}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {ca30b313-a3d8-4c2c-bceb-d845c90a428e}, !- Inlet Air Node Name
  {db26097a-c22e-49c8-b13b-df0f06cf199f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {db448c02-cc98-4be9-9a8e-768d56873f1d}, !- Handle
  Node 79,                                !- Name
  {1ec70d5a-790f-401d-9b30-911d91b8cc04}, !- Inlet Port
  {5deabfc4-72c0-4297-aa8e-d18dbd76aad4}; !- Outlet Port

OS:Connection,
  {9a48e594-c0c2-429b-b635-cf7174d2272d}, !- Handle
  {ad9428f3-b28a-4fbc-9f18-ea4fca644d2c}, !- Name
  {4c46b5cb-a0a8-40dc-aa05-dcfa932089b5}, !- Source Object
  3,                                      !- Outlet Port
  {ede9fe65-e8ab-4b1d-ad75-b1b121726497}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ec70d5a-790f-401d-9b30-911d91b8cc04}, !- Handle
  {c98e40cf-ef99-4c69-84cf-1fda23991a3b}, !- Name
  {a958bbea-1981-46c7-9707-121e1a5a6310}, !- Source Object
  12,                                     !- Outlet Port
  {db448c02-cc98-4be9-9a8e-768d56873f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5deabfc4-72c0-4297-aa8e-d18dbd76aad4}, !- Handle
  {315fbe03-857b-4620-926b-fa50dd53fdd6}, !- Name
  {db448c02-cc98-4be9-9a8e-768d56873f1d}, !- Source Object
  3,                                      !- Outlet Port
  {21990b9b-d1be-4348-89fa-9a3dd04f9c94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca30b313-a3d8-4c2c-bceb-d845c90a428e}, !- Handle
  {42f245e5-0511-4e98-b27b-019a00fcec5d}, !- Name
  {1fbc3983-510f-42f2-8eb3-264a9bbfb700}, !- Source Object
  3,                                      !- Outlet Port
  {44443cc0-f13a-4cf3-a9c2-e1757959d13a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db26097a-c22e-49c8-b13b-df0f06cf199f}, !- Handle
  {93a67725-eecb-4e17-a207-1398ec8c8fb3}, !- Name
  {44443cc0-f13a-4cf3-a9c2-e1757959d13a}, !- Source Object
  4,                                      !- Outlet Port
  {4c46b5cb-a0a8-40dc-aa05-dcfa932089b5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cd437acf-04c9-4bb7-b460-49d3507e0f41}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {622fe404-78f2-46c7-84ab-9680127db82f}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {eddca01d-d09d-4309-9e54-d27eee8cf355}, !- Availability Schedule
  {0753e812-7533-4a12-93c0-d727c6fb56e8}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {abd6f459-a7c0-4096-98b4-cebf021cb700}, !- Supply Side Inlet Node Name
  {265c79ac-4be1-4262-9676-f552778a28b5}, !- Demand Side Outlet Node Name
  {bbdbc01e-b9bb-4b05-90a2-f384fb72c4f4}, !- Demand Side Inlet Node A
  {6139c6f8-3d0b-493c-969d-12f6dd4f2c7e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dae1bf3b-2e3b-437d-8569-090425cbefdd}, !- Demand Mixer Name
  {5eea5bf4-92d7-404b-b338-472793cf3e62}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a66c638a-aecd-49f2-93f3-9b2690e89714}, !- Handle
  Node 80,                                !- Name
  {abd6f459-a7c0-4096-98b4-cebf021cb700}, !- Inlet Port
  {43789adb-7192-49e3-b169-57adff3e5179}; !- Outlet Port

OS:Node,
  {d1937473-5792-462d-b1bc-5cf10f790577}, !- Handle
  Node 81,                                !- Name
  {f36bddde-f898-48ff-8efa-a48c11745ab8}, !- Inlet Port
  {6139c6f8-3d0b-493c-969d-12f6dd4f2c7e}; !- Outlet Port

OS:Connection,
  {abd6f459-a7c0-4096-98b4-cebf021cb700}, !- Handle
  {8415eb88-6c65-4936-9aa3-a92267c84710}, !- Name
  {622fe404-78f2-46c7-84ab-9680127db82f}, !- Source Object
  8,                                      !- Outlet Port
  {a66c638a-aecd-49f2-93f3-9b2690e89714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6139c6f8-3d0b-493c-969d-12f6dd4f2c7e}, !- Handle
  {409a7e5d-0c01-4b29-a512-a3eb0d5c93ef}, !- Name
  {d1937473-5792-462d-b1bc-5cf10f790577}, !- Source Object
  3,                                      !- Outlet Port
  {622fe404-78f2-46c7-84ab-9680127db82f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {25ff5cc9-b8f6-4b3f-87b4-86a8f45c0e0f}, !- Handle
  Node 82,                                !- Name
  {bbdbc01e-b9bb-4b05-90a2-f384fb72c4f4}, !- Inlet Port
  {b3f85039-1265-4f98-9c8c-171445db3d2c}; !- Outlet Port

OS:Node,
  {a66d0dd4-64c5-42c9-a957-4bf889b165e3}, !- Handle
  Node 83,                                !- Name
  {05ad787d-cc78-47ce-aa25-df8e4c9eab23}, !- Inlet Port
  {265c79ac-4be1-4262-9676-f552778a28b5}; !- Outlet Port

OS:Node,
  {f4df0b6c-0517-4c4f-947d-b07f798ef415}, !- Handle
  Node 84,                                !- Name
  {e864c9d0-e607-4b43-bf8c-a9719e05d378}, !- Inlet Port
  {a96117e2-aef8-4c39-a699-f3599033e90f}; !- Outlet Port

OS:Connection,
  {bbdbc01e-b9bb-4b05-90a2-f384fb72c4f4}, !- Handle
  {cd6d7b9d-d4a6-4818-beff-a2c2d7bd6ed9}, !- Name
  {622fe404-78f2-46c7-84ab-9680127db82f}, !- Source Object
  10,                                     !- Outlet Port
  {25ff5cc9-b8f6-4b3f-87b4-86a8f45c0e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {265c79ac-4be1-4262-9676-f552778a28b5}, !- Handle
  {2c8ea790-b840-4798-96b0-760240850188}, !- Name
  {a66d0dd4-64c5-42c9-a957-4bf889b165e3}, !- Source Object
  3,                                      !- Outlet Port
  {622fe404-78f2-46c7-84ab-9680127db82f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5eea5bf4-92d7-404b-b338-472793cf3e62}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {b3f85039-1265-4f98-9c8c-171445db3d2c}, !- Inlet Node Name
  {66f48689-214e-46ce-ae38-72013242ac7b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dae1bf3b-2e3b-437d-8569-090425cbefdd}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {05ad787d-cc78-47ce-aa25-df8e4c9eab23}, !- Outlet Node Name
  {6c905b44-6cc0-4b60-bea5-c380e2abf9fc}; !- Inlet Node Name 1

OS:Connection,
  {b3f85039-1265-4f98-9c8c-171445db3d2c}, !- Handle
  {db60c817-63d1-4770-8855-70e77ffe4bd8}, !- Name
  {25ff5cc9-b8f6-4b3f-87b4-86a8f45c0e0f}, !- Source Object
  3,                                      !- Outlet Port
  {5eea5bf4-92d7-404b-b338-472793cf3e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05ad787d-cc78-47ce-aa25-df8e4c9eab23}, !- Handle
  {dc7a76b8-58f6-4cc4-82e8-8ad44c82db2d}, !- Name
  {dae1bf3b-2e3b-437d-8569-090425cbefdd}, !- Source Object
  2,                                      !- Outlet Port
  {a66d0dd4-64c5-42c9-a957-4bf889b165e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {faf1d44b-cb36-4d3a-8f40-7d147ee008fa}, !- Handle
  {622fe404-78f2-46c7-84ab-9680127db82f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {b58488f8-9785-45ec-ad94-fc8a7d0d6e03}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {90c05a61-5ec1-4e42-8044-96ea75a2d55f}, !- Air Inlet Node Name
  {f36bddde-f898-48ff-8efa-a48c11745ab8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7b2f19f8-7a2b-40c4-a26d-54b6af1a593c}, !- Handle
  Coil Heating Electric 4,                !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c3239780-ea64-43af-9bdc-0dc823b1a7bf}, !- Air Inlet Node Name
  {f0deae82-96e4-40a2-ae7e-4aad21086f75}, !- Air Outlet Node Name
  {7a6c3f93-3693-4289-9528-993f62a759dd}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b1f69aa0-b734-48d0-9ad6-a7bd73b0ca4e}, !- Handle
  Coil Cooling DX Single Speed 4 27kBtu/hr 14.0SEER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {da4827d0-09fc-403e-a568-d514615c1f6b}, !- Air Inlet Node Name
  {e450c840-5e75-4946-9e1f-e59314b3db14}, !- Air Outlet Node Name
  {451938c3-f2d0-4313-b60f-953607a0ebf6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {23511bef-038f-431d-a954-5ace9fab4f68}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4455dfaf-f277-498e-84f1-36d0b64e5986}, !- Energy Input Ratio Function of Temperature Curve Name
  {8258dea4-6f13-494b-832a-b50aacc2c0ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5c21cb8a-18ff-4f01-9079-d579b1e7341d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8591d3fa-59c0-4f17-82c1-bb3dae668189}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {829a2e7b-3010-4cf7-99a8-ede81e0e7e9b}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6fed2e16-6b28-46b9-b2a1-c60bb77bcb6d}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a82e8bc2-a3ed-4561-a25a-f76dbd6a22d9}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {527dbe74-1439-4679-86c9-978259e2755b}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {18620ca7-8abf-4905-af82-e0986830aa47}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eddca01d-d09d-4309-9e54-d27eee8cf355}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {09eb6a4f-8442-4560-b867-4c08731e1e97}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {09eb6a4f-8442-4560-b867-4c08731e1e97}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {96041b75-7234-4fe6-ac87-a188335c7454}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {18620ca7-8abf-4905-af82-e0986830aa47}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {45486fb0-7a7e-4518-bc4d-57490871d01c}, !- Mixed Air Node Name
  {3951f9de-1bbd-49cb-9094-fdf2d60a5ba7}, !- Outdoor Air Stream Node Name
  {0d4a7a2d-bd56-43a9-9e3b-582cc6ed6d53}, !- Relief Air Stream Node Name
  {43789adb-7192-49e3-b169-57adff3e5179}; !- Return Air Stream Node Name

OS:Node,
  {3f0526ca-039c-4f62-aedf-3f8acd58dc2f}, !- Handle
  Node 85,                                !- Name
  ,                                       !- Inlet Port
  {3951f9de-1bbd-49cb-9094-fdf2d60a5ba7}; !- Outlet Port

OS:Connection,
  {3951f9de-1bbd-49cb-9094-fdf2d60a5ba7}, !- Handle
  {0352ab9c-c05b-48c1-b680-74e8d41f401b}, !- Name
  {3f0526ca-039c-4f62-aedf-3f8acd58dc2f}, !- Source Object
  3,                                      !- Outlet Port
  {96041b75-7234-4fe6-ac87-a188335c7454}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ba0f062-8af3-4a2b-a77c-0e1e2f8b5979}, !- Handle
  Node 86,                                !- Name
  {0d4a7a2d-bd56-43a9-9e3b-582cc6ed6d53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d4a7a2d-bd56-43a9-9e3b-582cc6ed6d53}, !- Handle
  {8164c0cc-f0e8-4f96-8158-f9a7bc48ed90}, !- Name
  {96041b75-7234-4fe6-ac87-a188335c7454}, !- Source Object
  7,                                      !- Outlet Port
  {0ba0f062-8af3-4a2b-a77c-0e1e2f8b5979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f36bddde-f898-48ff-8efa-a48c11745ab8}, !- Handle
  {7a1c234d-34e6-42d6-8809-74e34b51883b}, !- Name
  {b58488f8-9785-45ec-ad94-fc8a7d0d6e03}, !- Source Object
  9,                                      !- Outlet Port
  {d1937473-5792-462d-b1bc-5cf10f790577}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a6c3f93-3693-4289-9528-993f62a759dd}, !- Handle
  Node 87,                                !- Name
  {f0deae82-96e4-40a2-ae7e-4aad21086f75}, !- Inlet Port
  {90c05a61-5ec1-4e42-8044-96ea75a2d55f}; !- Outlet Port

OS:Connection,
  {f0deae82-96e4-40a2-ae7e-4aad21086f75}, !- Handle
  {31902c88-9f7d-4138-a18e-bbc096c68671}, !- Name
  {7b2f19f8-7a2b-40c4-a26d-54b6af1a593c}, !- Source Object
  6,                                      !- Outlet Port
  {7a6c3f93-3693-4289-9528-993f62a759dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c05a61-5ec1-4e42-8044-96ea75a2d55f}, !- Handle
  {93f69021-7429-4d77-ad8b-9de17a615dbd}, !- Name
  {7a6c3f93-3693-4289-9528-993f62a759dd}, !- Source Object
  3,                                      !- Outlet Port
  {b58488f8-9785-45ec-ad94-fc8a7d0d6e03}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d275c4c0-9498-4b60-ab31-06e8a1faeb07}, !- Handle
  Node 88,                                !- Name
  {e450c840-5e75-4946-9e1f-e59314b3db14}, !- Inlet Port
  {c3239780-ea64-43af-9bdc-0dc823b1a7bf}; !- Outlet Port

OS:Connection,
  {e450c840-5e75-4946-9e1f-e59314b3db14}, !- Handle
  {bdf84230-8b4e-4c1f-8e07-b1c629e93bc4}, !- Name
  {b1f69aa0-b734-48d0-9ad6-a7bd73b0ca4e}, !- Source Object
  9,                                      !- Outlet Port
  {d275c4c0-9498-4b60-ab31-06e8a1faeb07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3239780-ea64-43af-9bdc-0dc823b1a7bf}, !- Handle
  {705eda86-5e47-475d-87ce-da0a82739def}, !- Name
  {d275c4c0-9498-4b60-ab31-06e8a1faeb07}, !- Source Object
  3,                                      !- Outlet Port
  {7b2f19f8-7a2b-40c4-a26d-54b6af1a593c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a04c3ee7-6305-4bfa-936f-90fa68bf7ca0}, !- Handle
  Node 89,                                !- Name
  {45486fb0-7a7e-4518-bc4d-57490871d01c}, !- Inlet Port
  {da4827d0-09fc-403e-a568-d514615c1f6b}; !- Outlet Port

OS:Connection,
  {43789adb-7192-49e3-b169-57adff3e5179}, !- Handle
  {aeba8013-2f2a-468c-937f-7ecc8e2479f1}, !- Name
  {a66c638a-aecd-49f2-93f3-9b2690e89714}, !- Source Object
  3,                                      !- Outlet Port
  {96041b75-7234-4fe6-ac87-a188335c7454}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {45486fb0-7a7e-4518-bc4d-57490871d01c}, !- Handle
  {a438acf8-abff-4e3f-8b2a-97fd2e409b2d}, !- Name
  {96041b75-7234-4fe6-ac87-a188335c7454}, !- Source Object
  5,                                      !- Outlet Port
  {a04c3ee7-6305-4bfa-936f-90fa68bf7ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4827d0-09fc-403e-a568-d514615c1f6b}, !- Handle
  {292b3d63-88fa-44a4-9310-4459890b56fd}, !- Name
  {a04c3ee7-6305-4bfa-936f-90fa68bf7ca0}, !- Source Object
  3,                                      !- Outlet Port
  {b1f69aa0-b734-48d0-9ad6-a7bd73b0ca4e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c37e8531-339c-4c37-9d08-5fc00575a2ec}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2bdb8840-c711-4410-8508-d48a2d5606c2}, !- Control Zone Name
  {d1937473-5792-462d-b1bc-5cf10f790577}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8cf5927b-db13-484e-94e0-45ea7ffe2a68}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {66f48689-214e-46ce-ae38-72013242ac7b}, !- Inlet Air Node Name
  {e864c9d0-e607-4b43-bf8c-a9719e05d378}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9dad5ff4-4b6b-42c2-b7a0-8ab529c50782}, !- Handle
  Node 90,                                !- Name
  {51f46660-c0b7-4e70-b323-21c77692442a}, !- Inlet Port
  {6c905b44-6cc0-4b60-bea5-c380e2abf9fc}; !- Outlet Port

OS:Connection,
  {a96117e2-aef8-4c39-a699-f3599033e90f}, !- Handle
  {117448b1-0f6c-4b05-8cdd-4405ab6cb7b8}, !- Name
  {f4df0b6c-0517-4c4f-947d-b07f798ef415}, !- Source Object
  3,                                      !- Outlet Port
  {e706eec5-956c-408a-910d-e653c75fbf9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51f46660-c0b7-4e70-b323-21c77692442a}, !- Handle
  {5d8e6e5b-dbfa-4db0-bffe-ee7079eff672}, !- Name
  {2bdb8840-c711-4410-8508-d48a2d5606c2}, !- Source Object
  12,                                     !- Outlet Port
  {9dad5ff4-4b6b-42c2-b7a0-8ab529c50782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c905b44-6cc0-4b60-bea5-c380e2abf9fc}, !- Handle
  {2c7675b0-8310-466b-87dd-b36fef6b7f1d}, !- Name
  {9dad5ff4-4b6b-42c2-b7a0-8ab529c50782}, !- Source Object
  3,                                      !- Outlet Port
  {dae1bf3b-2e3b-437d-8569-090425cbefdd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66f48689-214e-46ce-ae38-72013242ac7b}, !- Handle
  {da41505d-bb5f-4658-a616-9289c403ee1b}, !- Name
  {5eea5bf4-92d7-404b-b338-472793cf3e62}, !- Source Object
  3,                                      !- Outlet Port
  {8cf5927b-db13-484e-94e0-45ea7ffe2a68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e864c9d0-e607-4b43-bf8c-a9719e05d378}, !- Handle
  {ade365a6-474c-46b4-8c79-74f90aa31d7f}, !- Name
  {8cf5927b-db13-484e-94e0-45ea7ffe2a68}, !- Source Object
  4,                                      !- Outlet Port
  {f4df0b6c-0517-4c4f-947d-b07f798ef415}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0ace98c4-b5ea-4be7-a36d-3c0ffc4b44b4}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {2ba758d5-f181-4388-a791-0edf69af3767}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {a29af54c-8ae8-48dc-8bd2-32a66dc2b639}, !- Availability Schedule
  {3a7f0b75-6814-46ac-a748-00e6fa69793f}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1fdb2115-82e3-4595-826e-cf7fd41b296d}, !- Supply Side Inlet Node Name
  {25dbb06a-888a-4f68-8f61-b5f31fc5a062}, !- Demand Side Outlet Node Name
  {904e3223-db8e-47ae-9883-7d079d90b64e}, !- Demand Side Inlet Node A
  {23799a80-c2a6-4a1f-943f-2c1978828f76}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a266855a-6a1a-4256-a0be-a18cd2019118}, !- Demand Mixer Name
  {33bf005b-ecf4-4710-9ea2-a35f487f9dcc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dc8c9175-7d39-4f99-be84-201be07bfb9d}, !- Handle
  Node 91,                                !- Name
  {1fdb2115-82e3-4595-826e-cf7fd41b296d}, !- Inlet Port
  {3a55004e-6da2-4562-b6e9-ce13811e259c}; !- Outlet Port

OS:Node,
  {d29e3695-f7bc-48a1-acfc-1d8b6ba68de7}, !- Handle
  Node 92,                                !- Name
  {f11ff83b-bf86-4f62-94be-2089811283af}, !- Inlet Port
  {23799a80-c2a6-4a1f-943f-2c1978828f76}; !- Outlet Port

OS:Connection,
  {1fdb2115-82e3-4595-826e-cf7fd41b296d}, !- Handle
  {dbe9c57b-0c04-42a4-828c-37a18da398e6}, !- Name
  {2ba758d5-f181-4388-a791-0edf69af3767}, !- Source Object
  8,                                      !- Outlet Port
  {dc8c9175-7d39-4f99-be84-201be07bfb9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23799a80-c2a6-4a1f-943f-2c1978828f76}, !- Handle
  {a6037554-6af3-4ec6-87d4-4a2e0433261e}, !- Name
  {d29e3695-f7bc-48a1-acfc-1d8b6ba68de7}, !- Source Object
  3,                                      !- Outlet Port
  {2ba758d5-f181-4388-a791-0edf69af3767}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {73c226a2-b78c-403e-b1ff-65217b1e2065}, !- Handle
  Node 93,                                !- Name
  {904e3223-db8e-47ae-9883-7d079d90b64e}, !- Inlet Port
  {6947f743-302d-4dd8-aa12-5f586be55862}; !- Outlet Port

OS:Node,
  {ffb9e135-e0cf-4fc6-8731-5de8ee0efb1a}, !- Handle
  Node 94,                                !- Name
  {5d6f3abe-d32b-47e4-ba99-c1ab94817334}, !- Inlet Port
  {25dbb06a-888a-4f68-8f61-b5f31fc5a062}; !- Outlet Port

OS:Node,
  {7a8e9af4-a509-4de4-872c-b287e6d857be}, !- Handle
  Node 95,                                !- Name
  {1e7811ba-8967-43cc-9b4c-1eb0eafc230e}, !- Inlet Port
  {9eefa854-11a9-4207-8f0c-d440b80dfba6}; !- Outlet Port

OS:Connection,
  {904e3223-db8e-47ae-9883-7d079d90b64e}, !- Handle
  {54932020-378a-4235-92f6-dbfa21d2afaa}, !- Name
  {2ba758d5-f181-4388-a791-0edf69af3767}, !- Source Object
  10,                                     !- Outlet Port
  {73c226a2-b78c-403e-b1ff-65217b1e2065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25dbb06a-888a-4f68-8f61-b5f31fc5a062}, !- Handle
  {1d35e388-cdd6-461d-b7e1-430663e55370}, !- Name
  {ffb9e135-e0cf-4fc6-8731-5de8ee0efb1a}, !- Source Object
  3,                                      !- Outlet Port
  {2ba758d5-f181-4388-a791-0edf69af3767}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {33bf005b-ecf4-4710-9ea2-a35f487f9dcc}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {6947f743-302d-4dd8-aa12-5f586be55862}, !- Inlet Node Name
  {c94f1af1-547e-483a-9bab-94169c1f6b01}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a266855a-6a1a-4256-a0be-a18cd2019118}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {5d6f3abe-d32b-47e4-ba99-c1ab94817334}, !- Outlet Node Name
  {a2bd081d-4fca-4107-9a37-7079f86bfe18}; !- Inlet Node Name 1

OS:Connection,
  {6947f743-302d-4dd8-aa12-5f586be55862}, !- Handle
  {f1413464-15d0-470f-900a-c5925550ff5a}, !- Name
  {73c226a2-b78c-403e-b1ff-65217b1e2065}, !- Source Object
  3,                                      !- Outlet Port
  {33bf005b-ecf4-4710-9ea2-a35f487f9dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d6f3abe-d32b-47e4-ba99-c1ab94817334}, !- Handle
  {79621a6d-51e7-4b2c-a50d-cdbad384f7a6}, !- Name
  {a266855a-6a1a-4256-a0be-a18cd2019118}, !- Source Object
  2,                                      !- Outlet Port
  {ffb9e135-e0cf-4fc6-8731-5de8ee0efb1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c41f5384-8e8f-4858-89b4-ca98fca06489}, !- Handle
  {2ba758d5-f181-4388-a791-0edf69af3767}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {fd801ba1-de0b-4a0d-abaf-01812ae40593}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d414dab9-3528-4ae5-ad8c-c385a8b1de8c}, !- Air Inlet Node Name
  {f11ff83b-bf86-4f62-94be-2089811283af}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1e84728d-f1a5-49a8-9617-41c9bca24d24}, !- Handle
  Coil Heating Electric 5,                !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5386cfa5-37fa-4b82-9e21-5b6b1ec174ec}, !- Air Inlet Node Name
  {18194eaa-516f-4bfd-b372-c8e79758ac92}, !- Air Outlet Node Name
  {ddf36a71-e906-4a8e-9a1a-f43d3d3471fb}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3f775b9c-6753-40ca-b8e9-88510ef34654}, !- Handle
  Coil Cooling DX Single Speed 5 27kBtu/hr 14.0SEER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4e5541ae-60b5-46ee-9c99-b412ab0a0a5e}, !- Air Inlet Node Name
  {ec9abc39-ba72-42fd-aaa0-72c92c681d8f}, !- Air Outlet Node Name
  {8ab5fd10-8d5d-4306-95ae-4b1ce19f68ed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1d63fe76-973d-463d-baec-1c54a2239a17}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {67f5d087-7488-446e-a8fc-fc84ea6675a5}, !- Energy Input Ratio Function of Temperature Curve Name
  {5f63cc87-633e-4db2-a371-5199d47461df}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {25a63b05-fb4b-492f-8a88-888de957030b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2784db76-7601-4804-a32e-8b76e59afcb2}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5c39fea1-3e7f-436c-bfbb-a4b925deaedf}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {130db72e-f983-4c84-b44b-e885dd9ae56f}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a85ad6ed-e65a-4e3c-b41e-3483679b1af3}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e8e1a5dd-be3f-4019-ba6c-a7d9bf472239}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2b736459-9290-475c-88ba-1c47bb7c2fd8}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a29af54c-8ae8-48dc-8bd2-32a66dc2b639}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {26769bb8-08fb-4b8e-906c-462a4be0af7a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {26769bb8-08fb-4b8e-906c-462a4be0af7a}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5cfd50c8-d510-4010-bc77-278ac7ef96fa}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {2b736459-9290-475c-88ba-1c47bb7c2fd8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {38d3020d-275d-4b99-9704-94db6892bc5e}, !- Mixed Air Node Name
  {00efe600-2e0d-4580-9d95-9a397274531d}, !- Outdoor Air Stream Node Name
  {2b2fd2bc-f322-4002-99c9-e6c1dc62df26}, !- Relief Air Stream Node Name
  {3a55004e-6da2-4562-b6e9-ce13811e259c}; !- Return Air Stream Node Name

OS:Node,
  {199bc793-928b-42c5-8b4f-9141d54c8b1f}, !- Handle
  Node 96,                                !- Name
  ,                                       !- Inlet Port
  {00efe600-2e0d-4580-9d95-9a397274531d}; !- Outlet Port

OS:Connection,
  {00efe600-2e0d-4580-9d95-9a397274531d}, !- Handle
  {fbadc04f-2fa6-476a-bc8c-30c562cc2ac9}, !- Name
  {199bc793-928b-42c5-8b4f-9141d54c8b1f}, !- Source Object
  3,                                      !- Outlet Port
  {5cfd50c8-d510-4010-bc77-278ac7ef96fa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f6230cf-74c0-4619-a05d-e3bb6c9b4945}, !- Handle
  Node 97,                                !- Name
  {2b2fd2bc-f322-4002-99c9-e6c1dc62df26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b2fd2bc-f322-4002-99c9-e6c1dc62df26}, !- Handle
  {a0515082-e53e-4c16-b1ff-4a47caa64a6c}, !- Name
  {5cfd50c8-d510-4010-bc77-278ac7ef96fa}, !- Source Object
  7,                                      !- Outlet Port
  {1f6230cf-74c0-4619-a05d-e3bb6c9b4945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f11ff83b-bf86-4f62-94be-2089811283af}, !- Handle
  {d6806192-2ad8-492e-ba9e-e65a4195ab19}, !- Name
  {fd801ba1-de0b-4a0d-abaf-01812ae40593}, !- Source Object
  9,                                      !- Outlet Port
  {d29e3695-f7bc-48a1-acfc-1d8b6ba68de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddf36a71-e906-4a8e-9a1a-f43d3d3471fb}, !- Handle
  Node 98,                                !- Name
  {18194eaa-516f-4bfd-b372-c8e79758ac92}, !- Inlet Port
  {d414dab9-3528-4ae5-ad8c-c385a8b1de8c}; !- Outlet Port

OS:Connection,
  {18194eaa-516f-4bfd-b372-c8e79758ac92}, !- Handle
  {e739fe52-26a8-49e5-a09f-0d3a7f09c03d}, !- Name
  {1e84728d-f1a5-49a8-9617-41c9bca24d24}, !- Source Object
  6,                                      !- Outlet Port
  {ddf36a71-e906-4a8e-9a1a-f43d3d3471fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d414dab9-3528-4ae5-ad8c-c385a8b1de8c}, !- Handle
  {f76765f7-b91c-4f5d-986a-8294ddc1b878}, !- Name
  {ddf36a71-e906-4a8e-9a1a-f43d3d3471fb}, !- Source Object
  3,                                      !- Outlet Port
  {fd801ba1-de0b-4a0d-abaf-01812ae40593}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {71c83bf3-adfb-467c-8a5b-74d3ff4e24f0}, !- Handle
  Node 99,                                !- Name
  {ec9abc39-ba72-42fd-aaa0-72c92c681d8f}, !- Inlet Port
  {5386cfa5-37fa-4b82-9e21-5b6b1ec174ec}; !- Outlet Port

OS:Connection,
  {ec9abc39-ba72-42fd-aaa0-72c92c681d8f}, !- Handle
  {050877bc-951f-4a82-9f86-fee7f87fecf5}, !- Name
  {3f775b9c-6753-40ca-b8e9-88510ef34654}, !- Source Object
  9,                                      !- Outlet Port
  {71c83bf3-adfb-467c-8a5b-74d3ff4e24f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5386cfa5-37fa-4b82-9e21-5b6b1ec174ec}, !- Handle
  {ffdcd2eb-ff40-4063-b4e8-2ae8174d7fd5}, !- Name
  {71c83bf3-adfb-467c-8a5b-74d3ff4e24f0}, !- Source Object
  3,                                      !- Outlet Port
  {1e84728d-f1a5-49a8-9617-41c9bca24d24}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f86f4238-59a0-412a-ab4c-b5237e19ea0a}, !- Handle
  Node 100,                               !- Name
  {38d3020d-275d-4b99-9704-94db6892bc5e}, !- Inlet Port
  {4e5541ae-60b5-46ee-9c99-b412ab0a0a5e}; !- Outlet Port

OS:Connection,
  {3a55004e-6da2-4562-b6e9-ce13811e259c}, !- Handle
  {60a9004f-6728-4404-a0ab-b4d19519dbdf}, !- Name
  {dc8c9175-7d39-4f99-be84-201be07bfb9d}, !- Source Object
  3,                                      !- Outlet Port
  {5cfd50c8-d510-4010-bc77-278ac7ef96fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38d3020d-275d-4b99-9704-94db6892bc5e}, !- Handle
  {17d67190-c511-4452-a59d-ca22d86e156c}, !- Name
  {5cfd50c8-d510-4010-bc77-278ac7ef96fa}, !- Source Object
  5,                                      !- Outlet Port
  {f86f4238-59a0-412a-ab4c-b5237e19ea0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5541ae-60b5-46ee-9c99-b412ab0a0a5e}, !- Handle
  {8e7a7bc8-9d58-4541-ba94-2a75946f398c}, !- Name
  {f86f4238-59a0-412a-ab4c-b5237e19ea0a}, !- Source Object
  3,                                      !- Outlet Port
  {3f775b9c-6753-40ca-b8e9-88510ef34654}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {be47b93f-cd2b-485c-918e-d408be749877}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {86039a6e-c597-46a8-94fb-524f39ed36a1}, !- Control Zone Name
  {d29e3695-f7bc-48a1-acfc-1d8b6ba68de7}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c39345f5-9f3d-4756-9150-50881facf289}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {c94f1af1-547e-483a-9bab-94169c1f6b01}, !- Inlet Air Node Name
  {1e7811ba-8967-43cc-9b4c-1eb0eafc230e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {25df9fd7-5e94-4e87-ae3e-aefe6d62fcf2}, !- Handle
  Node 101,                               !- Name
  {576093b8-a5a1-42ab-ab97-de2208e7d92a}, !- Inlet Port
  {a2bd081d-4fca-4107-9a37-7079f86bfe18}; !- Outlet Port

OS:Connection,
  {9eefa854-11a9-4207-8f0c-d440b80dfba6}, !- Handle
  {e22468a3-a814-4a91-acd3-d5d37f366260}, !- Name
  {7a8e9af4-a509-4de4-872c-b287e6d857be}, !- Source Object
  3,                                      !- Outlet Port
  {f3782304-3bdc-48e3-962f-cc852fd16b02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {576093b8-a5a1-42ab-ab97-de2208e7d92a}, !- Handle
  {d7f0a726-f0f6-473b-a2ef-f82279ac11ef}, !- Name
  {86039a6e-c597-46a8-94fb-524f39ed36a1}, !- Source Object
  12,                                     !- Outlet Port
  {25df9fd7-5e94-4e87-ae3e-aefe6d62fcf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2bd081d-4fca-4107-9a37-7079f86bfe18}, !- Handle
  {0d1e2cb7-cca6-474a-8b61-5096f5ddb5ad}, !- Name
  {25df9fd7-5e94-4e87-ae3e-aefe6d62fcf2}, !- Source Object
  3,                                      !- Outlet Port
  {a266855a-6a1a-4256-a0be-a18cd2019118}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c94f1af1-547e-483a-9bab-94169c1f6b01}, !- Handle
  {a73384e5-e4f9-4901-aeca-b3a205489fc9}, !- Name
  {33bf005b-ecf4-4710-9ea2-a35f487f9dcc}, !- Source Object
  3,                                      !- Outlet Port
  {c39345f5-9f3d-4756-9150-50881facf289}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e7811ba-8967-43cc-9b4c-1eb0eafc230e}, !- Handle
  {bb3c7e49-b885-4a89-830b-31735d7e2bff}, !- Name
  {c39345f5-9f3d-4756-9150-50881facf289}, !- Source Object
  4,                                      !- Outlet Port
  {7a8e9af4-a509-4de4-872c-b287e6d857be}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {df545d9c-ee5e-4b43-99df-bf0cede5b900}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {19c13041-3339-431e-909b-6d9d83dc6d0f}, !- Handle
  Sp-Mult_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {8652fdc9-9d93-434f-b9ea-04a61e77922b}, !- Availability Schedule
  {cd79475f-ad68-4749-9142-b842c3384a01}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b56a9269-5a24-47a4-a1bb-cde3e161bb39}, !- Supply Side Inlet Node Name
  {6f5b03ce-4b0f-4f07-a4e9-f13df0f26bac}, !- Demand Side Outlet Node Name
  {5416559a-2064-4fd5-9eea-e69265234793}, !- Demand Side Inlet Node A
  {af9722b2-67a3-4dd1-90aa-929758e0bf5c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {19cd0758-9125-46b7-829d-0e0f98688856}, !- Demand Mixer Name
  {4771f1c2-5d5b-4f86-9791-9ead421a694c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {80327dce-d378-48a2-897e-2ef76b8c8202}, !- Handle
  Node 102,                               !- Name
  {b56a9269-5a24-47a4-a1bb-cde3e161bb39}, !- Inlet Port
  {6908246d-b814-4eb1-81b2-46391b9cb897}; !- Outlet Port

OS:Node,
  {15398385-f835-413c-9980-c76848a4aa35}, !- Handle
  Node 103,                               !- Name
  {c8347b0e-1703-4013-b147-a35bcd4f1942}, !- Inlet Port
  {af9722b2-67a3-4dd1-90aa-929758e0bf5c}; !- Outlet Port

OS:Connection,
  {b56a9269-5a24-47a4-a1bb-cde3e161bb39}, !- Handle
  {b961fee4-175a-44c2-8d6c-4e97b94918cd}, !- Name
  {19c13041-3339-431e-909b-6d9d83dc6d0f}, !- Source Object
  8,                                      !- Outlet Port
  {80327dce-d378-48a2-897e-2ef76b8c8202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9722b2-67a3-4dd1-90aa-929758e0bf5c}, !- Handle
  {3a91d452-cd39-4a04-9440-36a0b6f7127a}, !- Name
  {15398385-f835-413c-9980-c76848a4aa35}, !- Source Object
  3,                                      !- Outlet Port
  {19c13041-3339-431e-909b-6d9d83dc6d0f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6934cdcc-ad2b-43a9-be3b-c3efce6342d3}, !- Handle
  Node 104,                               !- Name
  {5416559a-2064-4fd5-9eea-e69265234793}, !- Inlet Port
  {8a450ded-66fd-4958-adbb-51726b27cdf3}; !- Outlet Port

OS:Node,
  {4c8ec6f7-46c4-4085-866c-7925bede6ef8}, !- Handle
  Node 105,                               !- Name
  {96b2a47e-0e38-4b23-9e61-aa474f09b409}, !- Inlet Port
  {6f5b03ce-4b0f-4f07-a4e9-f13df0f26bac}; !- Outlet Port

OS:Node,
  {0b7b5a7a-d3aa-4677-b7c3-1f207b13a0d6}, !- Handle
  Node 106,                               !- Name
  {47fee8dc-13df-40b5-b779-a8665ddba54a}, !- Inlet Port
  {6233e003-3b1e-43cb-94a7-49a5f77b85a1}; !- Outlet Port

OS:Connection,
  {5416559a-2064-4fd5-9eea-e69265234793}, !- Handle
  {0f8c5b42-70f2-4739-af7e-a0ae0d55d099}, !- Name
  {19c13041-3339-431e-909b-6d9d83dc6d0f}, !- Source Object
  10,                                     !- Outlet Port
  {6934cdcc-ad2b-43a9-be3b-c3efce6342d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f5b03ce-4b0f-4f07-a4e9-f13df0f26bac}, !- Handle
  {7eb4a9d3-210c-49b6-bfa6-5037a3c2d887}, !- Name
  {4c8ec6f7-46c4-4085-866c-7925bede6ef8}, !- Source Object
  3,                                      !- Outlet Port
  {19c13041-3339-431e-909b-6d9d83dc6d0f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4771f1c2-5d5b-4f86-9791-9ead421a694c}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {8a450ded-66fd-4958-adbb-51726b27cdf3}, !- Inlet Node Name
  {5b96128f-1878-4e4c-9069-affd679f9cb1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {19cd0758-9125-46b7-829d-0e0f98688856}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {96b2a47e-0e38-4b23-9e61-aa474f09b409}, !- Outlet Node Name
  {39e2628c-698e-43ff-be0a-52fbfcbae2d3}; !- Inlet Node Name 1

OS:Connection,
  {8a450ded-66fd-4958-adbb-51726b27cdf3}, !- Handle
  {e8e57f22-36fb-402b-aafb-4c11861894be}, !- Name
  {6934cdcc-ad2b-43a9-be3b-c3efce6342d3}, !- Source Object
  3,                                      !- Outlet Port
  {4771f1c2-5d5b-4f86-9791-9ead421a694c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96b2a47e-0e38-4b23-9e61-aa474f09b409}, !- Handle
  {56f26f56-94c8-4ea3-8fbb-b461742148e4}, !- Name
  {19cd0758-9125-46b7-829d-0e0f98688856}, !- Source Object
  2,                                      !- Outlet Port
  {4c8ec6f7-46c4-4085-866c-7925bede6ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {59c166de-4dcf-4a6d-8615-2889b1b4ca9e}, !- Handle
  {19c13041-3339-431e-909b-6d9d83dc6d0f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {a8f1908b-684d-4d9e-a0c2-e8fca241b1ff}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b565c8dd-4af1-4a14-a5b3-9724ad32921c}, !- Air Inlet Node Name
  {c8347b0e-1703-4013-b147-a35bcd4f1942}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {af74dedc-c843-4e7f-b79f-a9a7e6f38e6f}, !- Handle
  Coil Heating Electric 6,                !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0eef4a44-1824-4653-a13c-b643c21253bf}, !- Air Inlet Node Name
  {b6b5ba56-f6b3-4bb0-86c3-064313361976}, !- Air Outlet Node Name
  {ebba1bc4-d2be-4f80-a3f7-b51941171f90}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c4f07ae5-9e97-4efe-b75a-ac0c1325798f}, !- Handle
  Coil Cooling DX Single Speed 6 91kBtu/hr 9.7EER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34810570451851,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {085dd8be-adcb-4b36-b235-27f7cb0db097}, !- Air Inlet Node Name
  {e14e91b3-dda3-4c08-a715-506cdb68b206}, !- Air Outlet Node Name
  {cb66f61d-594c-4bf4-9889-fa1be917bb32}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8bf7eb9f-99a6-40ef-ae3d-d2715fc3bb03}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb0596a7-619f-43c8-94cc-0ed8fcd699bb}, !- Energy Input Ratio Function of Temperature Curve Name
  {39b3b658-5731-4303-a3f3-788fe3adf230}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4d31d5c5-2a63-41b0-9ba5-36fea7e659b0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5936bd59-cadd-4dfe-bf9b-5675565fdb16}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {146c1496-6665-41f7-a292-9eab60389008}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {51058e9a-8728-4f0a-80b9-2511331bc4ff}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f1193f0-dd72-46e9-904a-fd6bc69116e9}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d05e5586-c5ff-4b52-ae86-cc5ea39e12d1}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a7c3db28-befb-480a-8a0e-83b749463ca7}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8652fdc9-9d93-434f-b9ea-04a61e77922b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {73a595d2-30e8-441d-b451-0d2dec8e54a1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {73a595d2-30e8-441d-b451-0d2dec8e54a1}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {975f6303-2851-4ec4-b077-8e2aa2f5cedd}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {a7c3db28-befb-480a-8a0e-83b749463ca7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {31645790-ee73-4d55-9dd7-91a5225bfe5f}, !- Mixed Air Node Name
  {a0f56315-f4ab-4dae-bad7-ab9408fa0bd2}, !- Outdoor Air Stream Node Name
  {f717fd4b-c26d-4730-94c7-568979ba90d3}, !- Relief Air Stream Node Name
  {6908246d-b814-4eb1-81b2-46391b9cb897}; !- Return Air Stream Node Name

OS:Node,
  {0331175f-9d2b-4dab-834b-16b839956a35}, !- Handle
  Node 107,                               !- Name
  ,                                       !- Inlet Port
  {a0f56315-f4ab-4dae-bad7-ab9408fa0bd2}; !- Outlet Port

OS:Connection,
  {a0f56315-f4ab-4dae-bad7-ab9408fa0bd2}, !- Handle
  {0505076d-7584-4610-86ad-619237df0511}, !- Name
  {0331175f-9d2b-4dab-834b-16b839956a35}, !- Source Object
  3,                                      !- Outlet Port
  {975f6303-2851-4ec4-b077-8e2aa2f5cedd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c7435daf-d22d-4c67-8611-0e69e1007ac2}, !- Handle
  Node 108,                               !- Name
  {f717fd4b-c26d-4730-94c7-568979ba90d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f717fd4b-c26d-4730-94c7-568979ba90d3}, !- Handle
  {b471c5d9-9993-42c1-adf5-6339e47e79e4}, !- Name
  {975f6303-2851-4ec4-b077-8e2aa2f5cedd}, !- Source Object
  7,                                      !- Outlet Port
  {c7435daf-d22d-4c67-8611-0e69e1007ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8347b0e-1703-4013-b147-a35bcd4f1942}, !- Handle
  {6c8f8e82-0ca8-4081-8cdd-4a5ed70aa1c9}, !- Name
  {a8f1908b-684d-4d9e-a0c2-e8fca241b1ff}, !- Source Object
  9,                                      !- Outlet Port
  {15398385-f835-413c-9980-c76848a4aa35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebba1bc4-d2be-4f80-a3f7-b51941171f90}, !- Handle
  Node 109,                               !- Name
  {b6b5ba56-f6b3-4bb0-86c3-064313361976}, !- Inlet Port
  {b565c8dd-4af1-4a14-a5b3-9724ad32921c}; !- Outlet Port

OS:Connection,
  {b6b5ba56-f6b3-4bb0-86c3-064313361976}, !- Handle
  {a8147840-e544-4d5b-bcc3-4a495a0be926}, !- Name
  {af74dedc-c843-4e7f-b79f-a9a7e6f38e6f}, !- Source Object
  6,                                      !- Outlet Port
  {ebba1bc4-d2be-4f80-a3f7-b51941171f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b565c8dd-4af1-4a14-a5b3-9724ad32921c}, !- Handle
  {f019dd71-067f-4b33-b48a-43b86e5bcb65}, !- Name
  {ebba1bc4-d2be-4f80-a3f7-b51941171f90}, !- Source Object
  3,                                      !- Outlet Port
  {a8f1908b-684d-4d9e-a0c2-e8fca241b1ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {edea9c49-774a-49e8-9ec2-9ed86f2fcab6}, !- Handle
  Node 110,                               !- Name
  {e14e91b3-dda3-4c08-a715-506cdb68b206}, !- Inlet Port
  {0eef4a44-1824-4653-a13c-b643c21253bf}; !- Outlet Port

OS:Connection,
  {e14e91b3-dda3-4c08-a715-506cdb68b206}, !- Handle
  {6bb7f2e0-2900-4f9f-afbd-4fa181d7085d}, !- Name
  {c4f07ae5-9e97-4efe-b75a-ac0c1325798f}, !- Source Object
  9,                                      !- Outlet Port
  {edea9c49-774a-49e8-9ec2-9ed86f2fcab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eef4a44-1824-4653-a13c-b643c21253bf}, !- Handle
  {022b48be-0092-4e56-aeab-bf2f8313e7f0}, !- Name
  {edea9c49-774a-49e8-9ec2-9ed86f2fcab6}, !- Source Object
  3,                                      !- Outlet Port
  {af74dedc-c843-4e7f-b79f-a9a7e6f38e6f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6a27a1e6-6cc8-44a1-91c8-6bba5e5c2266}, !- Handle
  Node 111,                               !- Name
  {31645790-ee73-4d55-9dd7-91a5225bfe5f}, !- Inlet Port
  {085dd8be-adcb-4b36-b235-27f7cb0db097}; !- Outlet Port

OS:Connection,
  {6908246d-b814-4eb1-81b2-46391b9cb897}, !- Handle
  {767f1260-e659-4aed-93ad-c3c3769d5c67}, !- Name
  {80327dce-d378-48a2-897e-2ef76b8c8202}, !- Source Object
  3,                                      !- Outlet Port
  {975f6303-2851-4ec4-b077-8e2aa2f5cedd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {31645790-ee73-4d55-9dd7-91a5225bfe5f}, !- Handle
  {13759ce7-b4fa-4bce-9907-441c7a04c9d8}, !- Name
  {975f6303-2851-4ec4-b077-8e2aa2f5cedd}, !- Source Object
  5,                                      !- Outlet Port
  {6a27a1e6-6cc8-44a1-91c8-6bba5e5c2266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {085dd8be-adcb-4b36-b235-27f7cb0db097}, !- Handle
  {0445d057-5505-4f9f-89e3-d2a66d938e07}, !- Name
  {6a27a1e6-6cc8-44a1-91c8-6bba5e5c2266}, !- Source Object
  3,                                      !- Outlet Port
  {c4f07ae5-9e97-4efe-b75a-ac0c1325798f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {57451310-a9a3-4197-ad5e-0b0265ac2ffd}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {efd5d2f1-8669-4b5d-bc24-f3f024e8dad5}, !- Control Zone Name
  {15398385-f835-413c-9980-c76848a4aa35}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {36d3b73c-e68b-4953-b99c-3746fa1f9b79}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {5b96128f-1878-4e4c-9069-affd679f9cb1}, !- Inlet Air Node Name
  {47fee8dc-13df-40b5-b779-a8665ddba54a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d007309-f943-4d86-9536-9363e04029b2}, !- Handle
  Node 112,                               !- Name
  {f99e01f2-4258-4625-8801-c160b33d3b52}, !- Inlet Port
  {39e2628c-698e-43ff-be0a-52fbfcbae2d3}; !- Outlet Port

OS:Connection,
  {6233e003-3b1e-43cb-94a7-49a5f77b85a1}, !- Handle
  {2b7ace3d-f13a-4244-9d58-9fcff33faf06}, !- Name
  {0b7b5a7a-d3aa-4677-b7c3-1f207b13a0d6}, !- Source Object
  3,                                      !- Outlet Port
  {ce1ebb86-80e4-4c68-ab82-32da2d72e156}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f99e01f2-4258-4625-8801-c160b33d3b52}, !- Handle
  {7e610868-f074-4880-a8b4-ed234481b43b}, !- Name
  {efd5d2f1-8669-4b5d-bc24-f3f024e8dad5}, !- Source Object
  12,                                     !- Outlet Port
  {0d007309-f943-4d86-9536-9363e04029b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39e2628c-698e-43ff-be0a-52fbfcbae2d3}, !- Handle
  {84655860-eb12-4efa-9546-eba5ff7b4ede}, !- Name
  {0d007309-f943-4d86-9536-9363e04029b2}, !- Source Object
  3,                                      !- Outlet Port
  {19cd0758-9125-46b7-829d-0e0f98688856}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b96128f-1878-4e4c-9069-affd679f9cb1}, !- Handle
  {e7041c95-cc03-40bc-973b-e669b22066a5}, !- Name
  {4771f1c2-5d5b-4f86-9791-9ead421a694c}, !- Source Object
  3,                                      !- Outlet Port
  {36d3b73c-e68b-4953-b99c-3746fa1f9b79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47fee8dc-13df-40b5-b779-a8665ddba54a}, !- Handle
  {93887de9-489f-4e7c-9c20-b070126612ea}, !- Name
  {36d3b73c-e68b-4953-b99c-3746fa1f9b79}, !- Source Object
  4,                                      !- Outlet Port
  {0b7b5a7a-d3aa-4677-b7c3-1f207b13a0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {af426110-1170-4338-96e2-2650767fb9aa}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {73d9bcf2-d245-46ef-bcf5-10bc65d24827}, !- Handle
  Sp-Bathrooms_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a9e5ff2c-99a5-45ce-917e-9dc8340413bd}, !- Supply Side Inlet Node Name
  {2da18880-6bfb-4979-998e-32e824453f8d}, !- Demand Side Outlet Node Name
  {02f78d07-1c23-4c59-8795-9a70e0c9a23e}, !- Demand Side Inlet Node A
  {1efd704d-6da9-4fc4-9213-b2227d5ea3a2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f1623f17-142b-43c0-a888-96a582ce15e2}, !- Demand Mixer Name
  {2f8d0146-6aa8-4f5e-9829-66db4ff738ac}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {749e69e7-33e2-4dd6-a178-dba186df450e}, !- Handle
  Node 113,                               !- Name
  {a9e5ff2c-99a5-45ce-917e-9dc8340413bd}, !- Inlet Port
  {d1bebbcf-678c-451f-9bdf-c2b9452cfc92}; !- Outlet Port

OS:Node,
  {8896e7ac-f5ea-40bc-9119-51a0da95544f}, !- Handle
  Node 114,                               !- Name
  {1058afc7-a4c4-4f64-9024-2ee37a9f6d55}, !- Inlet Port
  {1efd704d-6da9-4fc4-9213-b2227d5ea3a2}; !- Outlet Port

OS:Connection,
  {a9e5ff2c-99a5-45ce-917e-9dc8340413bd}, !- Handle
  {ac975aaf-a83a-4027-8f09-a806a1d6244f}, !- Name
  {73d9bcf2-d245-46ef-bcf5-10bc65d24827}, !- Source Object
  8,                                      !- Outlet Port
  {749e69e7-33e2-4dd6-a178-dba186df450e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1efd704d-6da9-4fc4-9213-b2227d5ea3a2}, !- Handle
  {1f49954c-0539-4f5e-befc-a26d6db42713}, !- Name
  {8896e7ac-f5ea-40bc-9119-51a0da95544f}, !- Source Object
  3,                                      !- Outlet Port
  {73d9bcf2-d245-46ef-bcf5-10bc65d24827}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3d8e9d0e-79b3-4273-9a5a-0df06b60a6ec}, !- Handle
  Node 115,                               !- Name
  {02f78d07-1c23-4c59-8795-9a70e0c9a23e}, !- Inlet Port
  {93187b1c-b1b9-4741-b59b-53212ca91b47}; !- Outlet Port

OS:Node,
  {8a8f9ddb-3741-4b6a-8d67-8871d1ea043f}, !- Handle
  Node 116,                               !- Name
  {1c1c1cc6-5985-4b18-ad77-4482da382501}, !- Inlet Port
  {2da18880-6bfb-4979-998e-32e824453f8d}; !- Outlet Port

OS:Node,
  {24255277-7842-4c6a-8afe-28123cac1b98}, !- Handle
  Node 117,                               !- Name
  {bd57cf31-d643-4c66-ae23-b4b73fba4b0a}, !- Inlet Port
  {503fe643-255a-4ad8-b0d3-29803e6158a7}; !- Outlet Port

OS:Connection,
  {02f78d07-1c23-4c59-8795-9a70e0c9a23e}, !- Handle
  {446c93b2-67d2-4fae-b2d8-f3b2d3849d8c}, !- Name
  {73d9bcf2-d245-46ef-bcf5-10bc65d24827}, !- Source Object
  10,                                     !- Outlet Port
  {3d8e9d0e-79b3-4273-9a5a-0df06b60a6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2da18880-6bfb-4979-998e-32e824453f8d}, !- Handle
  {17eff231-1485-4a97-92de-947baf495930}, !- Name
  {8a8f9ddb-3741-4b6a-8d67-8871d1ea043f}, !- Source Object
  3,                                      !- Outlet Port
  {73d9bcf2-d245-46ef-bcf5-10bc65d24827}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2f8d0146-6aa8-4f5e-9829-66db4ff738ac}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {93187b1c-b1b9-4741-b59b-53212ca91b47}, !- Inlet Node Name
  {371b2b0c-e598-4621-8a20-6322bb298291}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f1623f17-142b-43c0-a888-96a582ce15e2}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {1c1c1cc6-5985-4b18-ad77-4482da382501}, !- Outlet Node Name
  {d12595ec-61fc-4119-b481-d7ca91f278ce}; !- Inlet Node Name 1

OS:Connection,
  {93187b1c-b1b9-4741-b59b-53212ca91b47}, !- Handle
  {c6b55e01-dda2-40d5-86cf-2d4c4356659a}, !- Name
  {3d8e9d0e-79b3-4273-9a5a-0df06b60a6ec}, !- Source Object
  3,                                      !- Outlet Port
  {2f8d0146-6aa8-4f5e-9829-66db4ff738ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c1c1cc6-5985-4b18-ad77-4482da382501}, !- Handle
  {f4f281f5-c3a5-4002-8beb-93abb633bec0}, !- Name
  {f1623f17-142b-43c0-a888-96a582ce15e2}, !- Source Object
  2,                                      !- Outlet Port
  {8a8f9ddb-3741-4b6a-8d67-8871d1ea043f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {318d7de6-00fa-4bc3-9e3d-2e8929ae9294}, !- Handle
  {73d9bcf2-d245-46ef-bcf5-10bc65d24827}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {8ef6bbaf-0a6e-4be5-8ff1-311489017a03}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bbb099d5-84ec-4b7c-a1c9-e8837578cba8}, !- Air Inlet Node Name
  {1058afc7-a4c4-4f64-9024-2ee37a9f6d55}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a26852d3-58c4-417d-8437-9748aede4d1b}, !- Handle
  Coil Heating Electric 7,                !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {dcf56fb6-a5cd-48c3-bf9e-50f4fccf8481}, !- Air Inlet Node Name
  {1e99992a-f037-4895-a9a0-f3f74ec97e44}, !- Air Outlet Node Name
  {d3ac94b0-7566-49c1-be9d-1b2abccae486}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1f7b5098-8c84-4a69-a615-2181186afe56}, !- Handle
  Coil Cooling DX Single Speed 7 19kBtu/hr 14.0SEER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1762fc6a-b9c0-4090-9c3e-e0a0d13ba68e}, !- Air Inlet Node Name
  {e4e544a1-7175-4ad9-bb6c-54bd702bf669}, !- Air Outlet Node Name
  {49f408c2-58c0-4c69-8e67-30de39fd3d8a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b9710f8f-2f34-4733-9863-4065cf405075}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {20364c53-f4e3-4811-9552-d301257df72e}, !- Energy Input Ratio Function of Temperature Curve Name
  {8d8fa905-745f-455a-83b4-4c7049927f55}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ded6aa9f-3067-4de6-bd80-f41e350bde94}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9b67dee2-569b-410b-9b9f-ca2ba78c2d30}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {04160b87-204d-47e3-8397-83ee266b1d82}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {30e2df6a-8f06-4f51-8d0c-30a5704a24a9}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0fc3bb96-61f9-42ab-8fec-2f8a2ccdd096}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {662e648b-51f2-4791-b632-8873e3246256}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f11649ce-0e0b-4fce-8a69-47266e2b6068}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9d69632c-8ab3-49f4-b3a6-3ebad5863cb6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9d69632c-8ab3-49f4-b3a6-3ebad5863cb6}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1a4d904a-17d4-434d-82a0-a79c1b32d922}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {f11649ce-0e0b-4fce-8a69-47266e2b6068}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5da9b7a5-980e-45f4-8474-81201793035a}, !- Mixed Air Node Name
  {4422e4ff-ad5b-46b7-a399-77db037ca224}, !- Outdoor Air Stream Node Name
  {4f263b16-72d5-4a46-a7fe-b75c6239e468}, !- Relief Air Stream Node Name
  {d1bebbcf-678c-451f-9bdf-c2b9452cfc92}; !- Return Air Stream Node Name

OS:Node,
  {301e85e7-906f-4933-8c5a-b43b84695fc8}, !- Handle
  Node 118,                               !- Name
  ,                                       !- Inlet Port
  {4422e4ff-ad5b-46b7-a399-77db037ca224}; !- Outlet Port

OS:Connection,
  {4422e4ff-ad5b-46b7-a399-77db037ca224}, !- Handle
  {00ee4a84-4f89-4796-99c2-1171375cd31e}, !- Name
  {301e85e7-906f-4933-8c5a-b43b84695fc8}, !- Source Object
  3,                                      !- Outlet Port
  {1a4d904a-17d4-434d-82a0-a79c1b32d922}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b6e62101-f400-42f5-ac4d-3cd209ea8b8c}, !- Handle
  Node 119,                               !- Name
  {4f263b16-72d5-4a46-a7fe-b75c6239e468}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f263b16-72d5-4a46-a7fe-b75c6239e468}, !- Handle
  {9d963570-15f8-474a-ae27-da0995ad4f15}, !- Name
  {1a4d904a-17d4-434d-82a0-a79c1b32d922}, !- Source Object
  7,                                      !- Outlet Port
  {b6e62101-f400-42f5-ac4d-3cd209ea8b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1058afc7-a4c4-4f64-9024-2ee37a9f6d55}, !- Handle
  {11aff7ac-5ad2-401e-a88a-de15751eec82}, !- Name
  {8ef6bbaf-0a6e-4be5-8ff1-311489017a03}, !- Source Object
  9,                                      !- Outlet Port
  {8896e7ac-f5ea-40bc-9119-51a0da95544f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3ac94b0-7566-49c1-be9d-1b2abccae486}, !- Handle
  Node 120,                               !- Name
  {1e99992a-f037-4895-a9a0-f3f74ec97e44}, !- Inlet Port
  {bbb099d5-84ec-4b7c-a1c9-e8837578cba8}; !- Outlet Port

OS:Connection,
  {1e99992a-f037-4895-a9a0-f3f74ec97e44}, !- Handle
  {3fd8261e-e0f3-4ab6-bdb9-234f759ec3c7}, !- Name
  {a26852d3-58c4-417d-8437-9748aede4d1b}, !- Source Object
  6,                                      !- Outlet Port
  {d3ac94b0-7566-49c1-be9d-1b2abccae486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbb099d5-84ec-4b7c-a1c9-e8837578cba8}, !- Handle
  {87482c56-0340-47eb-9a92-12ef4aea4f40}, !- Name
  {d3ac94b0-7566-49c1-be9d-1b2abccae486}, !- Source Object
  3,                                      !- Outlet Port
  {8ef6bbaf-0a6e-4be5-8ff1-311489017a03}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {87c7d2de-a1c4-409c-90a2-e5873a3696de}, !- Handle
  Node 121,                               !- Name
  {e4e544a1-7175-4ad9-bb6c-54bd702bf669}, !- Inlet Port
  {dcf56fb6-a5cd-48c3-bf9e-50f4fccf8481}; !- Outlet Port

OS:Connection,
  {e4e544a1-7175-4ad9-bb6c-54bd702bf669}, !- Handle
  {fc3cce70-1ecb-412b-b234-5b59c8fc6406}, !- Name
  {1f7b5098-8c84-4a69-a615-2181186afe56}, !- Source Object
  9,                                      !- Outlet Port
  {87c7d2de-a1c4-409c-90a2-e5873a3696de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcf56fb6-a5cd-48c3-bf9e-50f4fccf8481}, !- Handle
  {26f8787f-bb00-48b0-a497-c17a235bfd02}, !- Name
  {87c7d2de-a1c4-409c-90a2-e5873a3696de}, !- Source Object
  3,                                      !- Outlet Port
  {a26852d3-58c4-417d-8437-9748aede4d1b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {51d3e826-d3a0-4c7f-a3e3-7b07ad26a9be}, !- Handle
  Node 122,                               !- Name
  {5da9b7a5-980e-45f4-8474-81201793035a}, !- Inlet Port
  {1762fc6a-b9c0-4090-9c3e-e0a0d13ba68e}; !- Outlet Port

OS:Connection,
  {d1bebbcf-678c-451f-9bdf-c2b9452cfc92}, !- Handle
  {b17dbf53-a2cc-442a-a7d7-ee6a9559ce43}, !- Name
  {749e69e7-33e2-4dd6-a178-dba186df450e}, !- Source Object
  3,                                      !- Outlet Port
  {1a4d904a-17d4-434d-82a0-a79c1b32d922}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5da9b7a5-980e-45f4-8474-81201793035a}, !- Handle
  {a537e446-27f2-498e-9ac7-350a6d2d50c1}, !- Name
  {1a4d904a-17d4-434d-82a0-a79c1b32d922}, !- Source Object
  5,                                      !- Outlet Port
  {51d3e826-d3a0-4c7f-a3e3-7b07ad26a9be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1762fc6a-b9c0-4090-9c3e-e0a0d13ba68e}, !- Handle
  {a175a0be-b4c4-4cc1-a0fc-2eaf7282017f}, !- Name
  {51d3e826-d3a0-4c7f-a3e3-7b07ad26a9be}, !- Source Object
  3,                                      !- Outlet Port
  {1f7b5098-8c84-4a69-a615-2181186afe56}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {17ec8614-c667-456d-b74d-b632b349bc7c}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7b26df8a-dd9a-4fb5-984b-6acc127d5de9}, !- Control Zone Name
  {8896e7ac-f5ea-40bc-9119-51a0da95544f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4508b916-ea15-4a18-b495-7613f026d9e1}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {371b2b0c-e598-4621-8a20-6322bb298291}, !- Inlet Air Node Name
  {bd57cf31-d643-4c66-ae23-b4b73fba4b0a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {efa0ce89-cf8c-468e-8754-5a9095c1baff}, !- Handle
  Node 123,                               !- Name
  {87822c0a-5c00-4e36-b525-797d46170546}, !- Inlet Port
  {d12595ec-61fc-4119-b481-d7ca91f278ce}; !- Outlet Port

OS:Connection,
  {503fe643-255a-4ad8-b0d3-29803e6158a7}, !- Handle
  {689eed15-f09a-4dac-a189-bac5e2563118}, !- Name
  {24255277-7842-4c6a-8afe-28123cac1b98}, !- Source Object
  3,                                      !- Outlet Port
  {7512f87f-f957-42d6-8165-f3f64362481d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87822c0a-5c00-4e36-b525-797d46170546}, !- Handle
  {25193cc8-76e9-4d17-8de0-caef1200519d}, !- Name
  {7b26df8a-dd9a-4fb5-984b-6acc127d5de9}, !- Source Object
  12,                                     !- Outlet Port
  {efa0ce89-cf8c-468e-8754-5a9095c1baff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d12595ec-61fc-4119-b481-d7ca91f278ce}, !- Handle
  {f7c7414d-93b3-446e-b828-f1b8c1d97079}, !- Name
  {efa0ce89-cf8c-468e-8754-5a9095c1baff}, !- Source Object
  3,                                      !- Outlet Port
  {f1623f17-142b-43c0-a888-96a582ce15e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {371b2b0c-e598-4621-8a20-6322bb298291}, !- Handle
  {f830ff52-6290-4f77-a490-c415c0bc7e31}, !- Name
  {2f8d0146-6aa8-4f5e-9829-66db4ff738ac}, !- Source Object
  3,                                      !- Outlet Port
  {4508b916-ea15-4a18-b495-7613f026d9e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd57cf31-d643-4c66-ae23-b4b73fba4b0a}, !- Handle
  {21b2d5e7-32ca-4a31-a436-cfdbfbd62624}, !- Name
  {4508b916-ea15-4a18-b495-7613f026d9e1}, !- Source Object
  4,                                      !- Outlet Port
  {24255277-7842-4c6a-8afe-28123cac1b98}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {334232c9-a71f-41ad-bf49-35315492b731}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {6d72d361-e9f0-4d2a-8770-176fbfea105c}, !- Handle
  Sp-Corner_Class_2_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {ea411a81-de65-4b19-ad85-29fbe120c250}, !- Availability Schedule
  {a9ed0ef3-4cbd-4def-b976-f5472e2381ec}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c97d43be-8860-45e9-9891-2c3cfdb174c6}, !- Supply Side Inlet Node Name
  {041c8062-555c-4da4-a7fd-ea83aaea2035}, !- Demand Side Outlet Node Name
  {d9a5a854-b328-4d6b-ab26-7e803eb0a3a1}, !- Demand Side Inlet Node A
  {ad5a0ceb-2119-4640-9f20-e5392570a245}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {094f9a6c-04bd-4a4a-abbd-9e709e3b25a0}, !- Demand Mixer Name
  {1996eb93-b28f-4107-91ac-38bcb9bba1af}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b55c7ac3-0fe4-4aa4-8a91-971a0dffaf4d}, !- Handle
  Node 124,                               !- Name
  {c97d43be-8860-45e9-9891-2c3cfdb174c6}, !- Inlet Port
  {722e02a2-805c-4515-8d94-db40c5e218f7}; !- Outlet Port

OS:Node,
  {40b81986-ed68-41ec-8a7b-e4496afedf4e}, !- Handle
  Node 125,                               !- Name
  {75b6598a-2639-4a28-acc5-0d35907eafe1}, !- Inlet Port
  {ad5a0ceb-2119-4640-9f20-e5392570a245}; !- Outlet Port

OS:Connection,
  {c97d43be-8860-45e9-9891-2c3cfdb174c6}, !- Handle
  {f4faa29e-8b7f-45ed-aca8-7fe1e8a800ce}, !- Name
  {6d72d361-e9f0-4d2a-8770-176fbfea105c}, !- Source Object
  8,                                      !- Outlet Port
  {b55c7ac3-0fe4-4aa4-8a91-971a0dffaf4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad5a0ceb-2119-4640-9f20-e5392570a245}, !- Handle
  {d5634097-b3ba-4b6c-8831-70eebf081c39}, !- Name
  {40b81986-ed68-41ec-8a7b-e4496afedf4e}, !- Source Object
  3,                                      !- Outlet Port
  {6d72d361-e9f0-4d2a-8770-176fbfea105c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3bd5606f-76fe-4fca-bb1f-9c891a5282d9}, !- Handle
  Node 126,                               !- Name
  {d9a5a854-b328-4d6b-ab26-7e803eb0a3a1}, !- Inlet Port
  {a7ea3b46-1e79-4df6-bc9f-b0bc3a2c9596}; !- Outlet Port

OS:Node,
  {06db1d00-af62-4d05-add4-9f24e199f8e4}, !- Handle
  Node 127,                               !- Name
  {34cbac7a-8e7d-491a-8a5f-dfb22ca3d284}, !- Inlet Port
  {041c8062-555c-4da4-a7fd-ea83aaea2035}; !- Outlet Port

OS:Node,
  {ffc9aeef-0527-466c-874e-73d2ccb5c17a}, !- Handle
  Node 128,                               !- Name
  {eeb7826b-d2eb-4556-9eb4-241e9f26fad4}, !- Inlet Port
  {6f1b1a4c-c9da-4b48-a6d8-2624f08388f0}; !- Outlet Port

OS:Connection,
  {d9a5a854-b328-4d6b-ab26-7e803eb0a3a1}, !- Handle
  {372c47da-f191-46b8-8d90-5f76ae845bfd}, !- Name
  {6d72d361-e9f0-4d2a-8770-176fbfea105c}, !- Source Object
  10,                                     !- Outlet Port
  {3bd5606f-76fe-4fca-bb1f-9c891a5282d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {041c8062-555c-4da4-a7fd-ea83aaea2035}, !- Handle
  {7bd610a5-a7d3-4388-8783-1b0ca8d93aff}, !- Name
  {06db1d00-af62-4d05-add4-9f24e199f8e4}, !- Source Object
  3,                                      !- Outlet Port
  {6d72d361-e9f0-4d2a-8770-176fbfea105c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1996eb93-b28f-4107-91ac-38bcb9bba1af}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {a7ea3b46-1e79-4df6-bc9f-b0bc3a2c9596}, !- Inlet Node Name
  {a2f8075d-16b0-4209-9142-522d35fab950}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {094f9a6c-04bd-4a4a-abbd-9e709e3b25a0}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {34cbac7a-8e7d-491a-8a5f-dfb22ca3d284}, !- Outlet Node Name
  {2c1e175b-41d6-4ff4-8362-42b05b5f6ed2}; !- Inlet Node Name 1

OS:Connection,
  {a7ea3b46-1e79-4df6-bc9f-b0bc3a2c9596}, !- Handle
  {023bddcc-1d69-469a-9fe3-3363dedcec18}, !- Name
  {3bd5606f-76fe-4fca-bb1f-9c891a5282d9}, !- Source Object
  3,                                      !- Outlet Port
  {1996eb93-b28f-4107-91ac-38bcb9bba1af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34cbac7a-8e7d-491a-8a5f-dfb22ca3d284}, !- Handle
  {58f6d280-3d32-4e3f-8780-3289e109f7bc}, !- Name
  {094f9a6c-04bd-4a4a-abbd-9e709e3b25a0}, !- Source Object
  2,                                      !- Outlet Port
  {06db1d00-af62-4d05-add4-9f24e199f8e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f7b8c332-23ae-4218-a43e-d8812c92f803}, !- Handle
  {6d72d361-e9f0-4d2a-8770-176fbfea105c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {d00017ef-bd53-48b8-ba09-76f8b8340378}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {175e0730-0321-480d-b2b9-1792b9eb0a38}, !- Air Inlet Node Name
  {75b6598a-2639-4a28-acc5-0d35907eafe1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ded21241-600e-4989-ae51-37642ec51207}, !- Handle
  Coil Heating Electric 8,                !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ffe1c726-2e4d-4ec7-86d7-32d8b5214bdc}, !- Air Inlet Node Name
  {8b2b4373-1a21-4bc1-868c-3224fcfe7be7}, !- Air Outlet Node Name
  {b6d28e8d-ed9c-476c-a6d1-946d8a4105d3}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {dd2c9b22-921a-4df9-a244-21402f24d874}, !- Handle
  Coil Cooling DX Single Speed 8 27kBtu/hr 14.0SEER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fdcaf028-250d-42c8-92e8-70f1e49d0c48}, !- Air Inlet Node Name
  {e4f72d15-5084-4975-9476-36964915cd5d}, !- Air Outlet Node Name
  {c79eda15-bb86-4e2b-a79a-1aac64b0629b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {db1af1ee-5b3e-4604-8b96-aeb16eea1d13}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {13d7d784-030c-424f-8aa9-ac805bfd7ed3}, !- Energy Input Ratio Function of Temperature Curve Name
  {55292395-e373-41f5-91bf-1750a353b0e2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6b5f7a52-dd8e-4b38-86fd-9d76b130c6e7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {899b981d-cb87-4a17-9a4e-23986d8ecd59}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {922f5285-6856-418c-8637-5b7a25351038}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f470476-ff6b-4f2b-b5be-eb064ee022ae}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {95c2595a-742a-4077-8d9b-eb8c869df66c}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6983bc45-0df7-4270-bf77-9a9211392778}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f1d4b0c7-ab33-45de-8df5-9ba8249476f9}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ea411a81-de65-4b19-ad85-29fbe120c250}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d7f35891-a415-4cf2-a7a3-3a72ed473d98}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d7f35891-a415-4cf2-a7a3-3a72ed473d98}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0acfd3cc-d6ac-40c4-b6c8-324418f201f2}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {f1d4b0c7-ab33-45de-8df5-9ba8249476f9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6027ff7e-04c0-4be6-a9af-4f0e26eb18c1}, !- Mixed Air Node Name
  {322d9e7f-c2f3-46cd-965e-091e1e29716e}, !- Outdoor Air Stream Node Name
  {a2c82303-db29-4c56-b170-5b7b55f27b2f}, !- Relief Air Stream Node Name
  {722e02a2-805c-4515-8d94-db40c5e218f7}; !- Return Air Stream Node Name

OS:Node,
  {31af1792-46b1-49f8-aa82-d423239d257a}, !- Handle
  Node 129,                               !- Name
  ,                                       !- Inlet Port
  {322d9e7f-c2f3-46cd-965e-091e1e29716e}; !- Outlet Port

OS:Connection,
  {322d9e7f-c2f3-46cd-965e-091e1e29716e}, !- Handle
  {09ed6ee9-04db-42c4-841b-1963ff57ef22}, !- Name
  {31af1792-46b1-49f8-aa82-d423239d257a}, !- Source Object
  3,                                      !- Outlet Port
  {0acfd3cc-d6ac-40c4-b6c8-324418f201f2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc4afde9-3564-446f-8da6-8b2fe45fc6b0}, !- Handle
  Node 130,                               !- Name
  {a2c82303-db29-4c56-b170-5b7b55f27b2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2c82303-db29-4c56-b170-5b7b55f27b2f}, !- Handle
  {bb461c33-68cc-4489-9817-09cb722657ce}, !- Name
  {0acfd3cc-d6ac-40c4-b6c8-324418f201f2}, !- Source Object
  7,                                      !- Outlet Port
  {dc4afde9-3564-446f-8da6-8b2fe45fc6b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b6598a-2639-4a28-acc5-0d35907eafe1}, !- Handle
  {cc2d6ee4-2d9f-44c3-84d8-f8bff14fffc6}, !- Name
  {d00017ef-bd53-48b8-ba09-76f8b8340378}, !- Source Object
  9,                                      !- Outlet Port
  {40b81986-ed68-41ec-8a7b-e4496afedf4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6d28e8d-ed9c-476c-a6d1-946d8a4105d3}, !- Handle
  Node 131,                               !- Name
  {8b2b4373-1a21-4bc1-868c-3224fcfe7be7}, !- Inlet Port
  {175e0730-0321-480d-b2b9-1792b9eb0a38}; !- Outlet Port

OS:Connection,
  {8b2b4373-1a21-4bc1-868c-3224fcfe7be7}, !- Handle
  {67aca067-01ba-45b5-afda-5b9ec3df71fd}, !- Name
  {ded21241-600e-4989-ae51-37642ec51207}, !- Source Object
  6,                                      !- Outlet Port
  {b6d28e8d-ed9c-476c-a6d1-946d8a4105d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {175e0730-0321-480d-b2b9-1792b9eb0a38}, !- Handle
  {48f1a496-0ed6-4c97-93c1-5936073e35c6}, !- Name
  {b6d28e8d-ed9c-476c-a6d1-946d8a4105d3}, !- Source Object
  3,                                      !- Outlet Port
  {d00017ef-bd53-48b8-ba09-76f8b8340378}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {45912616-c325-4383-b366-af50c4e6f7b8}, !- Handle
  Node 132,                               !- Name
  {e4f72d15-5084-4975-9476-36964915cd5d}, !- Inlet Port
  {ffe1c726-2e4d-4ec7-86d7-32d8b5214bdc}; !- Outlet Port

OS:Connection,
  {e4f72d15-5084-4975-9476-36964915cd5d}, !- Handle
  {5463a8eb-1c81-4353-923e-e805a51f430d}, !- Name
  {dd2c9b22-921a-4df9-a244-21402f24d874}, !- Source Object
  9,                                      !- Outlet Port
  {45912616-c325-4383-b366-af50c4e6f7b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe1c726-2e4d-4ec7-86d7-32d8b5214bdc}, !- Handle
  {7f2ab6e1-33d4-41e0-a115-cc738093ba05}, !- Name
  {45912616-c325-4383-b366-af50c4e6f7b8}, !- Source Object
  3,                                      !- Outlet Port
  {ded21241-600e-4989-ae51-37642ec51207}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3145614d-2b36-4be7-8350-03b2fb5b543c}, !- Handle
  Node 133,                               !- Name
  {6027ff7e-04c0-4be6-a9af-4f0e26eb18c1}, !- Inlet Port
  {fdcaf028-250d-42c8-92e8-70f1e49d0c48}; !- Outlet Port

OS:Connection,
  {722e02a2-805c-4515-8d94-db40c5e218f7}, !- Handle
  {b167d62f-8f8b-4a16-8e9d-eb5862280a39}, !- Name
  {b55c7ac3-0fe4-4aa4-8a91-971a0dffaf4d}, !- Source Object
  3,                                      !- Outlet Port
  {0acfd3cc-d6ac-40c4-b6c8-324418f201f2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6027ff7e-04c0-4be6-a9af-4f0e26eb18c1}, !- Handle
  {d2c240ed-d91c-4d7a-959a-f1e4b0a34d44}, !- Name
  {0acfd3cc-d6ac-40c4-b6c8-324418f201f2}, !- Source Object
  5,                                      !- Outlet Port
  {3145614d-2b36-4be7-8350-03b2fb5b543c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdcaf028-250d-42c8-92e8-70f1e49d0c48}, !- Handle
  {c2f579f5-a14f-4081-a5c4-2f7809c2a565}, !- Name
  {3145614d-2b36-4be7-8350-03b2fb5b543c}, !- Source Object
  3,                                      !- Outlet Port
  {dd2c9b22-921a-4df9-a244-21402f24d874}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {525c8a9c-2ad6-46f6-90c0-a4e1d13b8376}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5826c385-3743-40e7-9361-e2c08055bdae}, !- Control Zone Name
  {40b81986-ed68-41ec-8a7b-e4496afedf4e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fd92b82d-0fce-4d63-90e8-3145d707151f}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {a2f8075d-16b0-4209-9142-522d35fab950}, !- Inlet Air Node Name
  {eeb7826b-d2eb-4556-9eb4-241e9f26fad4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ac1f9ae3-669b-4a77-b895-774d2fc0970a}, !- Handle
  Node 134,                               !- Name
  {e9ec421e-6745-406a-a873-9ddd8fff7638}, !- Inlet Port
  {2c1e175b-41d6-4ff4-8362-42b05b5f6ed2}; !- Outlet Port

OS:Connection,
  {6f1b1a4c-c9da-4b48-a6d8-2624f08388f0}, !- Handle
  {758a6504-8cf9-4526-9a18-06ce58899a74}, !- Name
  {ffc9aeef-0527-466c-874e-73d2ccb5c17a}, !- Source Object
  3,                                      !- Outlet Port
  {ce77e1c3-d3ae-42b9-9b01-92fc1f74ac8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9ec421e-6745-406a-a873-9ddd8fff7638}, !- Handle
  {9b9a6c03-e6d3-430b-9375-8ff58f343af5}, !- Name
  {5826c385-3743-40e7-9361-e2c08055bdae}, !- Source Object
  12,                                     !- Outlet Port
  {ac1f9ae3-669b-4a77-b895-774d2fc0970a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c1e175b-41d6-4ff4-8362-42b05b5f6ed2}, !- Handle
  {3e1c7409-ab26-46e5-ad92-1899a2154c1f}, !- Name
  {ac1f9ae3-669b-4a77-b895-774d2fc0970a}, !- Source Object
  3,                                      !- Outlet Port
  {094f9a6c-04bd-4a4a-abbd-9e709e3b25a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2f8075d-16b0-4209-9142-522d35fab950}, !- Handle
  {3192b008-5a20-489f-95cf-1d7c42824116}, !- Name
  {1996eb93-b28f-4107-91ac-38bcb9bba1af}, !- Source Object
  3,                                      !- Outlet Port
  {fd92b82d-0fce-4d63-90e8-3145d707151f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eeb7826b-d2eb-4556-9eb4-241e9f26fad4}, !- Handle
  {f5ace33c-a430-4b88-b029-285c64c905f2}, !- Name
  {fd92b82d-0fce-4d63-90e8-3145d707151f}, !- Source Object
  4,                                      !- Outlet Port
  {ffc9aeef-0527-466c-874e-73d2ccb5c17a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {31a1e137-c6e7-4171-8026-cc6d1edf76ae}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {f2f96618-83c0-46ee-a7b8-997eb6afdf07}, !- Handle
  Sp-Corridor_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {1663876d-4be7-4f47-a285-7c6d11ffe0ea}, !- Availability Schedule
  {51641faa-85c7-453e-b6f8-89bcdbe8657d}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4d2b5bfc-9230-4172-acfe-26e3af17e720}, !- Supply Side Inlet Node Name
  {37851911-a4ce-4d6c-8cd5-99392e415920}, !- Demand Side Outlet Node Name
  {3c845a13-2e9f-432e-af0b-fd1288981880}, !- Demand Side Inlet Node A
  {1c96e6ca-750e-4d05-8fc8-13062b0579a7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3e67a228-4eb5-4826-9a0f-3df9190a655e}, !- Demand Mixer Name
  {3630a5f2-48a0-44e8-bc8a-8cfbf7988a2e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {08fb6e15-de23-4f21-9d02-4c99a9cb14a5}, !- Handle
  Node 135,                               !- Name
  {4d2b5bfc-9230-4172-acfe-26e3af17e720}, !- Inlet Port
  {75e1fea2-810c-46ad-bcc9-a2dd1132a721}; !- Outlet Port

OS:Node,
  {9836e529-b98e-4f42-aabc-064c7b1b7082}, !- Handle
  Node 136,                               !- Name
  {60d252d7-6336-46e2-b919-a3f88f5d87bd}, !- Inlet Port
  {1c96e6ca-750e-4d05-8fc8-13062b0579a7}; !- Outlet Port

OS:Connection,
  {4d2b5bfc-9230-4172-acfe-26e3af17e720}, !- Handle
  {7d3e66b3-3f6f-42c2-8811-4308ec92365f}, !- Name
  {f2f96618-83c0-46ee-a7b8-997eb6afdf07}, !- Source Object
  8,                                      !- Outlet Port
  {08fb6e15-de23-4f21-9d02-4c99a9cb14a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c96e6ca-750e-4d05-8fc8-13062b0579a7}, !- Handle
  {b74222c2-b430-4a0a-8aeb-2ac05b9b8e91}, !- Name
  {9836e529-b98e-4f42-aabc-064c7b1b7082}, !- Source Object
  3,                                      !- Outlet Port
  {f2f96618-83c0-46ee-a7b8-997eb6afdf07}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8b32b366-8139-4b2b-aa3d-77db4f27ff2b}, !- Handle
  Node 137,                               !- Name
  {3c845a13-2e9f-432e-af0b-fd1288981880}, !- Inlet Port
  {b8c51732-2050-4668-9ead-1131dfc38572}; !- Outlet Port

OS:Node,
  {b5744a07-09ed-411e-81e7-8273801d40c8}, !- Handle
  Node 138,                               !- Name
  {c19b90cd-452d-4bf0-98e2-e4df2c2ad076}, !- Inlet Port
  {37851911-a4ce-4d6c-8cd5-99392e415920}; !- Outlet Port

OS:Node,
  {26d3e8fe-105f-4edd-aa2c-10414bbcdc02}, !- Handle
  Node 139,                               !- Name
  {5d3118e1-c9d8-4a44-9ae9-394ff93c9fee}, !- Inlet Port
  {bc0ac6c9-d4ea-40dd-904a-d42869c9bd25}; !- Outlet Port

OS:Connection,
  {3c845a13-2e9f-432e-af0b-fd1288981880}, !- Handle
  {54ba36dc-dcab-4e88-a787-bbcaf107d03b}, !- Name
  {f2f96618-83c0-46ee-a7b8-997eb6afdf07}, !- Source Object
  10,                                     !- Outlet Port
  {8b32b366-8139-4b2b-aa3d-77db4f27ff2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37851911-a4ce-4d6c-8cd5-99392e415920}, !- Handle
  {f34fdf35-7ef3-4ef2-b868-8644781cdbe2}, !- Name
  {b5744a07-09ed-411e-81e7-8273801d40c8}, !- Source Object
  3,                                      !- Outlet Port
  {f2f96618-83c0-46ee-a7b8-997eb6afdf07}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3630a5f2-48a0-44e8-bc8a-8cfbf7988a2e}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {b8c51732-2050-4668-9ead-1131dfc38572}, !- Inlet Node Name
  {34e2617f-a04a-459c-acf0-3a6971158331}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3e67a228-4eb5-4826-9a0f-3df9190a655e}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {c19b90cd-452d-4bf0-98e2-e4df2c2ad076}, !- Outlet Node Name
  {33b1bdb1-812e-4bdc-9f29-70e4b0fe8d85}; !- Inlet Node Name 1

OS:Connection,
  {b8c51732-2050-4668-9ead-1131dfc38572}, !- Handle
  {a2685313-133d-4d52-b079-4dc476ae1a44}, !- Name
  {8b32b366-8139-4b2b-aa3d-77db4f27ff2b}, !- Source Object
  3,                                      !- Outlet Port
  {3630a5f2-48a0-44e8-bc8a-8cfbf7988a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c19b90cd-452d-4bf0-98e2-e4df2c2ad076}, !- Handle
  {6174bf82-9bdf-4785-a4bf-732b0902fd60}, !- Name
  {3e67a228-4eb5-4826-9a0f-3df9190a655e}, !- Source Object
  2,                                      !- Outlet Port
  {b5744a07-09ed-411e-81e7-8273801d40c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {02c1c5a7-9219-4d8e-8400-1a1a79d5e0ab}, !- Handle
  {f2f96618-83c0-46ee-a7b8-997eb6afdf07}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {f8469549-f7bc-4632-91ac-964264cc6712}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3d1d8877-136d-4c6c-b373-bdaa3fef145e}, !- Air Inlet Node Name
  {60d252d7-6336-46e2-b919-a3f88f5d87bd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1e326a01-1434-4261-9434-65dcc9dfd1b3}, !- Handle
  Coil Heating Electric 9,                !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8e9f2f28-1a92-4f5a-a0ed-1885bb848ffb}, !- Air Inlet Node Name
  {f1269bb8-a40f-4706-ae4f-cca53ce01e06}, !- Air Outlet Node Name
  {77345ef0-0233-459a-8f0c-e2498bb7394f}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b763d94d-0297-416e-aaa7-fbd04ef2b339}, !- Handle
  Coil Cooling DX Single Speed 9 31kBtu/hr 14.0SEER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3f66c3d2-839e-4592-ac20-3bbfbd4f92c4}, !- Air Inlet Node Name
  {6c72e8bf-af90-45da-80e2-b50a72805911}, !- Air Outlet Node Name
  {692462dc-4691-457d-924e-a15362e0d96b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f7d5f70-101b-47b7-a5a8-745d3a72457e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {50431c47-ad04-40f1-88a1-8a1ac58d3a72}, !- Energy Input Ratio Function of Temperature Curve Name
  {a345eace-66c1-4c83-aea8-7df40db62807}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {03651523-0e8c-4dab-b440-cba8a7597c3c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bfbc31e4-9911-4ba2-8ec8-4121e13bc28b}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d89bb27-9331-465f-ad8b-f106e23ddaec}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e570c18-8f00-433f-b653-11bda5d032ee}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0a1c6c7-74df-40a7-ab3f-11dfc0877bc7}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {abd2ff46-1cb8-4322-ab96-3b1283160468}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c20f10da-4ffb-4b91-b270-09e077f29dc2}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1663876d-4be7-4f47-a285-7c6d11ffe0ea}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {db87874d-aa79-46ac-bd1c-6ca7bdad89a5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {db87874d-aa79-46ac-bd1c-6ca7bdad89a5}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e0541a53-68fc-4109-a8ba-28a386d82108}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {c20f10da-4ffb-4b91-b270-09e077f29dc2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d15f998d-0ec5-4459-9912-6f8b9caa6b94}, !- Mixed Air Node Name
  {a822ce59-0fc7-47ac-bd7d-6392a09b461e}, !- Outdoor Air Stream Node Name
  {c845ab6a-610b-492b-b9cc-5a3848b25f59}, !- Relief Air Stream Node Name
  {75e1fea2-810c-46ad-bcc9-a2dd1132a721}; !- Return Air Stream Node Name

OS:Node,
  {95eac536-8d5f-493d-9ba1-9b570e230081}, !- Handle
  Node 140,                               !- Name
  ,                                       !- Inlet Port
  {a822ce59-0fc7-47ac-bd7d-6392a09b461e}; !- Outlet Port

OS:Connection,
  {a822ce59-0fc7-47ac-bd7d-6392a09b461e}, !- Handle
  {0a3eafe4-af54-4503-a310-f17ac76923bb}, !- Name
  {95eac536-8d5f-493d-9ba1-9b570e230081}, !- Source Object
  3,                                      !- Outlet Port
  {e0541a53-68fc-4109-a8ba-28a386d82108}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9bdea045-2066-461a-981c-2d95330a4890}, !- Handle
  Node 141,                               !- Name
  {c845ab6a-610b-492b-b9cc-5a3848b25f59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c845ab6a-610b-492b-b9cc-5a3848b25f59}, !- Handle
  {9049fb22-96fb-4792-9eb4-6804056a6b79}, !- Name
  {e0541a53-68fc-4109-a8ba-28a386d82108}, !- Source Object
  7,                                      !- Outlet Port
  {9bdea045-2066-461a-981c-2d95330a4890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d252d7-6336-46e2-b919-a3f88f5d87bd}, !- Handle
  {ac3ba2ad-d648-4138-b180-153751ece7c1}, !- Name
  {f8469549-f7bc-4632-91ac-964264cc6712}, !- Source Object
  9,                                      !- Outlet Port
  {9836e529-b98e-4f42-aabc-064c7b1b7082}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77345ef0-0233-459a-8f0c-e2498bb7394f}, !- Handle
  Node 142,                               !- Name
  {f1269bb8-a40f-4706-ae4f-cca53ce01e06}, !- Inlet Port
  {3d1d8877-136d-4c6c-b373-bdaa3fef145e}; !- Outlet Port

OS:Connection,
  {f1269bb8-a40f-4706-ae4f-cca53ce01e06}, !- Handle
  {e5bc1ad6-0954-4780-b031-e76a26840ea3}, !- Name
  {1e326a01-1434-4261-9434-65dcc9dfd1b3}, !- Source Object
  6,                                      !- Outlet Port
  {77345ef0-0233-459a-8f0c-e2498bb7394f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d1d8877-136d-4c6c-b373-bdaa3fef145e}, !- Handle
  {8aff7eec-e1b1-4ad1-bafb-6e41101b128e}, !- Name
  {77345ef0-0233-459a-8f0c-e2498bb7394f}, !- Source Object
  3,                                      !- Outlet Port
  {f8469549-f7bc-4632-91ac-964264cc6712}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3e618771-cd64-47b1-9e86-95f684c4535b}, !- Handle
  Node 143,                               !- Name
  {6c72e8bf-af90-45da-80e2-b50a72805911}, !- Inlet Port
  {8e9f2f28-1a92-4f5a-a0ed-1885bb848ffb}; !- Outlet Port

OS:Connection,
  {6c72e8bf-af90-45da-80e2-b50a72805911}, !- Handle
  {3f3f87bb-3e76-4440-88b5-8ab3fcf497c6}, !- Name
  {b763d94d-0297-416e-aaa7-fbd04ef2b339}, !- Source Object
  9,                                      !- Outlet Port
  {3e618771-cd64-47b1-9e86-95f684c4535b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9f2f28-1a92-4f5a-a0ed-1885bb848ffb}, !- Handle
  {ecd54351-ee2a-4b08-a7f7-016188157fd0}, !- Name
  {3e618771-cd64-47b1-9e86-95f684c4535b}, !- Source Object
  3,                                      !- Outlet Port
  {1e326a01-1434-4261-9434-65dcc9dfd1b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b587937c-6f5f-410a-9226-750ec5bea485}, !- Handle
  Node 144,                               !- Name
  {d15f998d-0ec5-4459-9912-6f8b9caa6b94}, !- Inlet Port
  {3f66c3d2-839e-4592-ac20-3bbfbd4f92c4}; !- Outlet Port

OS:Connection,
  {75e1fea2-810c-46ad-bcc9-a2dd1132a721}, !- Handle
  {ef8f90c5-1214-4da3-89f2-76511fdf73a2}, !- Name
  {08fb6e15-de23-4f21-9d02-4c99a9cb14a5}, !- Source Object
  3,                                      !- Outlet Port
  {e0541a53-68fc-4109-a8ba-28a386d82108}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d15f998d-0ec5-4459-9912-6f8b9caa6b94}, !- Handle
  {c3a3b606-5ced-489f-ab8a-e8c7568d7c01}, !- Name
  {e0541a53-68fc-4109-a8ba-28a386d82108}, !- Source Object
  5,                                      !- Outlet Port
  {b587937c-6f5f-410a-9226-750ec5bea485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f66c3d2-839e-4592-ac20-3bbfbd4f92c4}, !- Handle
  {462aa5bc-d1cc-43cf-ae91-8c06c74fb565}, !- Name
  {b587937c-6f5f-410a-9226-750ec5bea485}, !- Source Object
  3,                                      !- Outlet Port
  {b763d94d-0297-416e-aaa7-fbd04ef2b339}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1bc8e94c-0223-4a0c-b8b7-02a129d0fd2d}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a64fdad9-ed82-4847-a6cf-8e355562ea3c}, !- Control Zone Name
  {9836e529-b98e-4f42-aabc-064c7b1b7082}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e6804ccd-4a67-4421-ab90-62c652a7a8b3}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {34e2617f-a04a-459c-acf0-3a6971158331}, !- Inlet Air Node Name
  {5d3118e1-c9d8-4a44-9ae9-394ff93c9fee}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7dac4532-00d5-4ad4-b1fe-d2b76793fd9c}, !- Handle
  Node 145,                               !- Name
  {7235f50b-8329-4d5d-9941-1e0b7dc6bbee}, !- Inlet Port
  {33b1bdb1-812e-4bdc-9f29-70e4b0fe8d85}; !- Outlet Port

OS:Connection,
  {bc0ac6c9-d4ea-40dd-904a-d42869c9bd25}, !- Handle
  {54091293-bb16-4329-a3db-6a4a1b53fc82}, !- Name
  {26d3e8fe-105f-4edd-aa2c-10414bbcdc02}, !- Source Object
  3,                                      !- Outlet Port
  {595f73b7-a7f2-4b88-a39d-099d5b79a02d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7235f50b-8329-4d5d-9941-1e0b7dc6bbee}, !- Handle
  {ecf49e4e-68d8-4439-8eca-9b68ad52eb2c}, !- Name
  {a64fdad9-ed82-4847-a6cf-8e355562ea3c}, !- Source Object
  12,                                     !- Outlet Port
  {7dac4532-00d5-4ad4-b1fe-d2b76793fd9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33b1bdb1-812e-4bdc-9f29-70e4b0fe8d85}, !- Handle
  {bee96119-06bb-432d-85fb-f3b36d1f33c8}, !- Name
  {7dac4532-00d5-4ad4-b1fe-d2b76793fd9c}, !- Source Object
  3,                                      !- Outlet Port
  {3e67a228-4eb5-4826-9a0f-3df9190a655e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34e2617f-a04a-459c-acf0-3a6971158331}, !- Handle
  {8d6cef74-47f7-4167-8989-b1dbefb838a1}, !- Name
  {3630a5f2-48a0-44e8-bc8a-8cfbf7988a2e}, !- Source Object
  3,                                      !- Outlet Port
  {e6804ccd-4a67-4421-ab90-62c652a7a8b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d3118e1-c9d8-4a44-9ae9-394ff93c9fee}, !- Handle
  {0435f2ca-b1c9-4912-94e1-3fccb72a5297}, !- Name
  {e6804ccd-4a67-4421-ab90-62c652a7a8b3}, !- Source Object
  4,                                      !- Outlet Port
  {26d3e8fe-105f-4edd-aa2c-10414bbcdc02}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8029c104-a357-47c2-9ac6-fb3a2078a542}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {c40115ee-5b23-4df5-93b5-8044a623c95e}, !- Handle
  Sp-Main_Corridor_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {0ccef0b7-488c-4035-bb21-c79d1c47b893}, !- Availability Schedule
  {35802ba5-19f9-46c5-9f33-852ab294b9d0}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d46a0572-30a1-4444-9759-14a3e099e131}, !- Supply Side Inlet Node Name
  {b5dbab28-d60e-4f2b-a9b7-aeee545b0d3a}, !- Demand Side Outlet Node Name
  {a0a3f0aa-fcb5-4b18-ae45-a4f3e79091a0}, !- Demand Side Inlet Node A
  {efb3f8e9-71a1-4d7f-95bc-029bf62042ab}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a7d27551-3e3e-400e-b44b-9d0bf434f3db}, !- Demand Mixer Name
  {4e625b36-216f-4dcf-92cf-a97b924cb55d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7990f16f-98f5-42d2-91ac-81a2bb131618}, !- Handle
  Node 146,                               !- Name
  {d46a0572-30a1-4444-9759-14a3e099e131}, !- Inlet Port
  {601c46a1-28d4-4215-a68b-a4c108367181}; !- Outlet Port

OS:Node,
  {c4460082-4a40-4e43-85ad-9c3153f8afda}, !- Handle
  Node 147,                               !- Name
  {c73063bc-e6e8-46ab-96f7-a5a571cdf7d5}, !- Inlet Port
  {efb3f8e9-71a1-4d7f-95bc-029bf62042ab}; !- Outlet Port

OS:Connection,
  {d46a0572-30a1-4444-9759-14a3e099e131}, !- Handle
  {e200870a-d68a-4c5b-b295-bc31a14d2d30}, !- Name
  {c40115ee-5b23-4df5-93b5-8044a623c95e}, !- Source Object
  8,                                      !- Outlet Port
  {7990f16f-98f5-42d2-91ac-81a2bb131618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb3f8e9-71a1-4d7f-95bc-029bf62042ab}, !- Handle
  {4f1bcd9d-bb8a-4748-b040-48c71d6e2790}, !- Name
  {c4460082-4a40-4e43-85ad-9c3153f8afda}, !- Source Object
  3,                                      !- Outlet Port
  {c40115ee-5b23-4df5-93b5-8044a623c95e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a9d1b2be-bcc0-4198-9202-1f0afb52c54d}, !- Handle
  Node 148,                               !- Name
  {a0a3f0aa-fcb5-4b18-ae45-a4f3e79091a0}, !- Inlet Port
  {9989cf1e-60da-4776-9b60-4cc5a91d7cff}; !- Outlet Port

OS:Node,
  {0240615c-7be8-415c-a5cd-55e98abf757e}, !- Handle
  Node 149,                               !- Name
  {e2076ef2-6f24-49f3-a967-21131c64e0ec}, !- Inlet Port
  {b5dbab28-d60e-4f2b-a9b7-aeee545b0d3a}; !- Outlet Port

OS:Node,
  {5f805cf6-447c-46fe-86b7-d7c8c93532ab}, !- Handle
  Node 150,                               !- Name
  {14fb9428-df15-4af1-808c-465ba8a7ec83}, !- Inlet Port
  {d844eb93-467c-45b7-b1d4-b5f0da7d7931}; !- Outlet Port

OS:Connection,
  {a0a3f0aa-fcb5-4b18-ae45-a4f3e79091a0}, !- Handle
  {bc6022ae-491d-4e2e-9ec8-d4db63e7fd5e}, !- Name
  {c40115ee-5b23-4df5-93b5-8044a623c95e}, !- Source Object
  10,                                     !- Outlet Port
  {a9d1b2be-bcc0-4198-9202-1f0afb52c54d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5dbab28-d60e-4f2b-a9b7-aeee545b0d3a}, !- Handle
  {88e39726-723d-4cc0-ae12-d2417d78142d}, !- Name
  {0240615c-7be8-415c-a5cd-55e98abf757e}, !- Source Object
  3,                                      !- Outlet Port
  {c40115ee-5b23-4df5-93b5-8044a623c95e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4e625b36-216f-4dcf-92cf-a97b924cb55d}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {9989cf1e-60da-4776-9b60-4cc5a91d7cff}, !- Inlet Node Name
  {eeea202b-5686-4050-9aa3-d37b87cd379e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a7d27551-3e3e-400e-b44b-9d0bf434f3db}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {e2076ef2-6f24-49f3-a967-21131c64e0ec}, !- Outlet Node Name
  {5dfaebb4-a8b9-42ce-a43f-9c75cb2db8b0}; !- Inlet Node Name 1

OS:Connection,
  {9989cf1e-60da-4776-9b60-4cc5a91d7cff}, !- Handle
  {b31e1ea6-76a4-4ca9-b268-e2f74ebc494a}, !- Name
  {a9d1b2be-bcc0-4198-9202-1f0afb52c54d}, !- Source Object
  3,                                      !- Outlet Port
  {4e625b36-216f-4dcf-92cf-a97b924cb55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2076ef2-6f24-49f3-a967-21131c64e0ec}, !- Handle
  {b1f5ee6d-0b08-4ebe-87c2-30f6af998084}, !- Name
  {a7d27551-3e3e-400e-b44b-9d0bf434f3db}, !- Source Object
  2,                                      !- Outlet Port
  {0240615c-7be8-415c-a5cd-55e98abf757e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {55c79e09-ae62-4e0f-942b-caa69c76575f}, !- Handle
  {c40115ee-5b23-4df5-93b5-8044a623c95e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {d35d755d-34b4-43db-9c88-ac82b84a700c}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1bb0793a-2a60-4784-83cb-fa247cf9a8d1}, !- Air Inlet Node Name
  {c73063bc-e6e8-46ab-96f7-a5a571cdf7d5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6a29a439-421e-459a-bba9-75d53d1b29d4}, !- Handle
  Coil Heating Electric 10,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f093512e-7d93-40f2-9abf-4eb109fe6f3d}, !- Air Inlet Node Name
  {f109779d-a04c-4303-98fc-ddd0dfddff5d}, !- Air Outlet Node Name
  {e24a94d7-4e99-42d2-8d5b-cbd4261f977c}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f5c30880-1d13-45a0-b3d0-929deb2a59f4}, !- Handle
  Coil Cooling DX Single Speed 10 95kBtu/hr 9.7EER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.35067425075375,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {530f5e02-1fb4-472f-bc0f-eb7446b1b7f9}, !- Air Inlet Node Name
  {37b73c71-2acf-4beb-b947-6d407f7620c2}, !- Air Outlet Node Name
  {ec26c92a-533d-4926-8d6f-fe1a61238ba9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d06c1617-84d0-4b0a-8f85-d81caa9f8f65}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {17349d80-fbfb-45f6-9938-2bccb9e4d6fd}, !- Energy Input Ratio Function of Temperature Curve Name
  {71f5c3f9-7c65-453b-9f7d-7daa3d22087a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9bc696b1-8a00-411d-8fee-5de3aba8f2c8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {baeed6f0-0deb-4011-b302-882f8185121f}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e36227b-8c54-4c5a-bfd3-4eae976143a1}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {71644c25-13dd-44d8-b1e3-66ab367fc5cb}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a13cb5f-86f1-4218-b38a-f0fadf6dfa22}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {64428e30-2e23-40fb-a8d3-224d4c032d4b}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2a707cc3-85bd-4fa5-bf7a-312075921a9f}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0ccef0b7-488c-4035-bb21-c79d1c47b893}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {863805d7-5ba5-4868-9644-f512179da6d8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {863805d7-5ba5-4868-9644-f512179da6d8}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4af4412-6c98-43c2-9e9f-a3c57b879571}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {2a707cc3-85bd-4fa5-bf7a-312075921a9f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fc4f91a8-436d-4d02-a815-ce387adaf0ca}, !- Mixed Air Node Name
  {09b4c310-c24d-4c5b-aa39-9a158ec5dafb}, !- Outdoor Air Stream Node Name
  {21848ded-d5db-4d9a-bad3-30e689ef098e}, !- Relief Air Stream Node Name
  {601c46a1-28d4-4215-a68b-a4c108367181}; !- Return Air Stream Node Name

OS:Node,
  {91e76473-4654-47c1-a2dd-e8f48a0bb712}, !- Handle
  Node 151,                               !- Name
  ,                                       !- Inlet Port
  {09b4c310-c24d-4c5b-aa39-9a158ec5dafb}; !- Outlet Port

OS:Connection,
  {09b4c310-c24d-4c5b-aa39-9a158ec5dafb}, !- Handle
  {a65a7121-5cb7-4b60-9d6b-ae4fb2b34e4e}, !- Name
  {91e76473-4654-47c1-a2dd-e8f48a0bb712}, !- Source Object
  3,                                      !- Outlet Port
  {d4af4412-6c98-43c2-9e9f-a3c57b879571}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {22d12042-127a-4e75-835d-76046ffb1f30}, !- Handle
  Node 152,                               !- Name
  {21848ded-d5db-4d9a-bad3-30e689ef098e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21848ded-d5db-4d9a-bad3-30e689ef098e}, !- Handle
  {41818091-847a-4e80-bd95-b2f81ce36555}, !- Name
  {d4af4412-6c98-43c2-9e9f-a3c57b879571}, !- Source Object
  7,                                      !- Outlet Port
  {22d12042-127a-4e75-835d-76046ffb1f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c73063bc-e6e8-46ab-96f7-a5a571cdf7d5}, !- Handle
  {3fc85774-31cf-48a5-9fe1-ab27012fd64a}, !- Name
  {d35d755d-34b4-43db-9c88-ac82b84a700c}, !- Source Object
  9,                                      !- Outlet Port
  {c4460082-4a40-4e43-85ad-9c3153f8afda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e24a94d7-4e99-42d2-8d5b-cbd4261f977c}, !- Handle
  Node 153,                               !- Name
  {f109779d-a04c-4303-98fc-ddd0dfddff5d}, !- Inlet Port
  {1bb0793a-2a60-4784-83cb-fa247cf9a8d1}; !- Outlet Port

OS:Connection,
  {f109779d-a04c-4303-98fc-ddd0dfddff5d}, !- Handle
  {ee46d9d1-5f30-452f-98e4-9087ad7bde6f}, !- Name
  {6a29a439-421e-459a-bba9-75d53d1b29d4}, !- Source Object
  6,                                      !- Outlet Port
  {e24a94d7-4e99-42d2-8d5b-cbd4261f977c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb0793a-2a60-4784-83cb-fa247cf9a8d1}, !- Handle
  {20c163f4-0397-4ed0-ba85-ef76631caca9}, !- Name
  {e24a94d7-4e99-42d2-8d5b-cbd4261f977c}, !- Source Object
  3,                                      !- Outlet Port
  {d35d755d-34b4-43db-9c88-ac82b84a700c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c597d254-51a7-4001-a90f-3e6bd0e0ef31}, !- Handle
  Node 154,                               !- Name
  {37b73c71-2acf-4beb-b947-6d407f7620c2}, !- Inlet Port
  {f093512e-7d93-40f2-9abf-4eb109fe6f3d}; !- Outlet Port

OS:Connection,
  {37b73c71-2acf-4beb-b947-6d407f7620c2}, !- Handle
  {8bd49bd8-4063-4c27-a04f-dc294ef233ad}, !- Name
  {f5c30880-1d13-45a0-b3d0-929deb2a59f4}, !- Source Object
  9,                                      !- Outlet Port
  {c597d254-51a7-4001-a90f-3e6bd0e0ef31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f093512e-7d93-40f2-9abf-4eb109fe6f3d}, !- Handle
  {01a45ded-b1e9-47ab-bb91-b54f15697c87}, !- Name
  {c597d254-51a7-4001-a90f-3e6bd0e0ef31}, !- Source Object
  3,                                      !- Outlet Port
  {6a29a439-421e-459a-bba9-75d53d1b29d4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6ad8f2f7-4afb-4171-a56a-d823d8a9353b}, !- Handle
  Node 155,                               !- Name
  {fc4f91a8-436d-4d02-a815-ce387adaf0ca}, !- Inlet Port
  {530f5e02-1fb4-472f-bc0f-eb7446b1b7f9}; !- Outlet Port

OS:Connection,
  {601c46a1-28d4-4215-a68b-a4c108367181}, !- Handle
  {71d92768-47e3-4e94-b5aa-0301b44be3ad}, !- Name
  {7990f16f-98f5-42d2-91ac-81a2bb131618}, !- Source Object
  3,                                      !- Outlet Port
  {d4af4412-6c98-43c2-9e9f-a3c57b879571}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fc4f91a8-436d-4d02-a815-ce387adaf0ca}, !- Handle
  {bc520438-07e0-4029-8c44-af828a9af16c}, !- Name
  {d4af4412-6c98-43c2-9e9f-a3c57b879571}, !- Source Object
  5,                                      !- Outlet Port
  {6ad8f2f7-4afb-4171-a56a-d823d8a9353b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530f5e02-1fb4-472f-bc0f-eb7446b1b7f9}, !- Handle
  {02afa415-b30f-4b15-a208-6ee98f869bcd}, !- Name
  {6ad8f2f7-4afb-4171-a56a-d823d8a9353b}, !- Source Object
  3,                                      !- Outlet Port
  {f5c30880-1d13-45a0-b3d0-929deb2a59f4}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a12a9396-1aef-4d6e-b759-552cef99d35b}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {10bd3d4f-808f-44db-9ad3-0fcb40922fe0}, !- Control Zone Name
  {c4460082-4a40-4e43-85ad-9c3153f8afda}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2f8d6cc5-24b5-44d5-aae9-5b9285cb50cd}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {eeea202b-5686-4050-9aa3-d37b87cd379e}, !- Inlet Air Node Name
  {14fb9428-df15-4af1-808c-465ba8a7ec83}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f54413d6-b40b-4211-8db1-5818c3c7c9af}, !- Handle
  Node 156,                               !- Name
  {eb17a633-401f-4fe9-9c7d-2d32d2cd71d5}, !- Inlet Port
  {5dfaebb4-a8b9-42ce-a43f-9c75cb2db8b0}; !- Outlet Port

OS:Connection,
  {d844eb93-467c-45b7-b1d4-b5f0da7d7931}, !- Handle
  {ebbf17d5-c153-403a-9dac-54464b6d5655}, !- Name
  {5f805cf6-447c-46fe-86b7-d7c8c93532ab}, !- Source Object
  3,                                      !- Outlet Port
  {cd43489a-b64e-4f66-b307-5166440edd2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb17a633-401f-4fe9-9c7d-2d32d2cd71d5}, !- Handle
  {e8aefdbb-ac25-493f-834e-e890abafe3c0}, !- Name
  {10bd3d4f-808f-44db-9ad3-0fcb40922fe0}, !- Source Object
  12,                                     !- Outlet Port
  {f54413d6-b40b-4211-8db1-5818c3c7c9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dfaebb4-a8b9-42ce-a43f-9c75cb2db8b0}, !- Handle
  {63506289-3fd7-45c0-942b-53eb06911589}, !- Name
  {f54413d6-b40b-4211-8db1-5818c3c7c9af}, !- Source Object
  3,                                      !- Outlet Port
  {a7d27551-3e3e-400e-b44b-9d0bf434f3db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eeea202b-5686-4050-9aa3-d37b87cd379e}, !- Handle
  {5ca7c395-1553-451e-8128-05c16ee41509}, !- Name
  {4e625b36-216f-4dcf-92cf-a97b924cb55d}, !- Source Object
  3,                                      !- Outlet Port
  {2f8d6cc5-24b5-44d5-aae9-5b9285cb50cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14fb9428-df15-4af1-808c-465ba8a7ec83}, !- Handle
  {d350ba00-2faf-4297-8587-3e3db7a3be88}, !- Name
  {2f8d6cc5-24b5-44d5-aae9-5b9285cb50cd}, !- Source Object
  4,                                      !- Outlet Port
  {5f805cf6-447c-46fe-86b7-d7c8c93532ab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cf939514-4dc6-4b9a-972d-1b2ced99e1ca}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {205a4926-f356-4a09-aca9-5860145fd4b4}, !- Handle
  Sp-Corridor_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {e3327cde-6224-459f-9f41-b6288f177d1e}, !- Availability Schedule
  {38f3b184-bfbc-4253-9f29-351eea790d38}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5bbfa8cc-83cc-45b0-bca7-f00f316f9580}, !- Supply Side Inlet Node Name
  {a25ec390-be6f-4837-9540-43ead9754c3c}, !- Demand Side Outlet Node Name
  {225085bf-72d1-4d86-8b9c-32854380f605}, !- Demand Side Inlet Node A
  {f1ce61e3-984e-4986-a516-cb72db9842f1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c472ea9e-a861-4ae9-bf87-eb6a1c016c5e}, !- Demand Mixer Name
  {a9252a06-c323-4667-8bc4-57162a2a07bb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6d46058a-7775-46c9-9b41-33a41c663019}, !- Handle
  Node 157,                               !- Name
  {5bbfa8cc-83cc-45b0-bca7-f00f316f9580}, !- Inlet Port
  {008c0454-0119-47ee-ad5b-b21b0c74cd99}; !- Outlet Port

OS:Node,
  {3177364e-9292-491a-9a95-713807f5ef9f}, !- Handle
  Node 158,                               !- Name
  {690ccdcc-1240-44fc-88dc-7b44ea9e4d57}, !- Inlet Port
  {f1ce61e3-984e-4986-a516-cb72db9842f1}; !- Outlet Port

OS:Connection,
  {5bbfa8cc-83cc-45b0-bca7-f00f316f9580}, !- Handle
  {a6ecfd7a-915d-457d-bd95-5d6c4f751154}, !- Name
  {205a4926-f356-4a09-aca9-5860145fd4b4}, !- Source Object
  8,                                      !- Outlet Port
  {6d46058a-7775-46c9-9b41-33a41c663019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ce61e3-984e-4986-a516-cb72db9842f1}, !- Handle
  {7fe11051-f615-4261-9358-037bf2831172}, !- Name
  {3177364e-9292-491a-9a95-713807f5ef9f}, !- Source Object
  3,                                      !- Outlet Port
  {205a4926-f356-4a09-aca9-5860145fd4b4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5d63d8a1-6872-40d3-8169-bdb7e5398365}, !- Handle
  Node 159,                               !- Name
  {225085bf-72d1-4d86-8b9c-32854380f605}, !- Inlet Port
  {01532ffe-dcaf-41e0-a175-3deb60b47902}; !- Outlet Port

OS:Node,
  {822d9365-7ae2-4771-b2ba-cda68c6c82a2}, !- Handle
  Node 160,                               !- Name
  {d5c7ded7-3bc9-4813-a113-e75d87a531cb}, !- Inlet Port
  {a25ec390-be6f-4837-9540-43ead9754c3c}; !- Outlet Port

OS:Node,
  {c1994daf-67be-4293-9ae6-367ffcc0f1ef}, !- Handle
  Node 161,                               !- Name
  {dc32e2d4-7550-4e72-be77-48ee3853f8c0}, !- Inlet Port
  {e46b7f76-d19d-407f-ae47-84683697b7b6}; !- Outlet Port

OS:Connection,
  {225085bf-72d1-4d86-8b9c-32854380f605}, !- Handle
  {74823e12-e2ba-48c4-830c-b69b64047200}, !- Name
  {205a4926-f356-4a09-aca9-5860145fd4b4}, !- Source Object
  10,                                     !- Outlet Port
  {5d63d8a1-6872-40d3-8169-bdb7e5398365}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a25ec390-be6f-4837-9540-43ead9754c3c}, !- Handle
  {dca32e7d-be5b-4c31-8413-c3f6f69b0c48}, !- Name
  {822d9365-7ae2-4771-b2ba-cda68c6c82a2}, !- Source Object
  3,                                      !- Outlet Port
  {205a4926-f356-4a09-aca9-5860145fd4b4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a9252a06-c323-4667-8bc4-57162a2a07bb}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {01532ffe-dcaf-41e0-a175-3deb60b47902}, !- Inlet Node Name
  {043b38e2-e8e3-472c-99ee-4553da0d133b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c472ea9e-a861-4ae9-bf87-eb6a1c016c5e}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {d5c7ded7-3bc9-4813-a113-e75d87a531cb}, !- Outlet Node Name
  {1a8dd9c4-c6ed-4701-9f34-6422a45ac776}; !- Inlet Node Name 1

OS:Connection,
  {01532ffe-dcaf-41e0-a175-3deb60b47902}, !- Handle
  {fc6814d1-ed83-47f5-a691-14a82f41a442}, !- Name
  {5d63d8a1-6872-40d3-8169-bdb7e5398365}, !- Source Object
  3,                                      !- Outlet Port
  {a9252a06-c323-4667-8bc4-57162a2a07bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c7ded7-3bc9-4813-a113-e75d87a531cb}, !- Handle
  {0e570ec5-0a4a-46ff-bf0c-b13db6ab0b5f}, !- Name
  {c472ea9e-a861-4ae9-bf87-eb6a1c016c5e}, !- Source Object
  2,                                      !- Outlet Port
  {822d9365-7ae2-4771-b2ba-cda68c6c82a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {455f2b94-b3e1-43df-aad5-4f6b0b14b266}, !- Handle
  {205a4926-f356-4a09-aca9-5860145fd4b4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {3f86e363-9800-4e1a-9d9e-2ba7a1a29c3d}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d768db2a-a694-45fa-b68c-a934c14571f3}, !- Air Inlet Node Name
  {690ccdcc-1240-44fc-88dc-7b44ea9e4d57}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a7ed5a34-37ba-4f44-b883-7da9099c8860}, !- Handle
  Coil Heating Electric 11,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {80d81d26-06a6-4c28-bcdf-a6724dc72cb6}, !- Air Inlet Node Name
  {77cb6779-f56c-4160-bb0d-c668db256e76}, !- Air Outlet Node Name
  {a617157c-739b-48f6-bb65-947aaf2ea29c}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ac27e567-86bb-4c79-8508-71df771cf552}, !- Handle
  Coil Cooling DX Single Speed 11 31kBtu/hr 14.0SEER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2173acb1-d644-4256-b08f-ac4e9af2182d}, !- Air Inlet Node Name
  {4f02b3ac-d153-4d9b-8270-b6233c3b591e}, !- Air Outlet Node Name
  {361e9eab-9ace-4b79-9bb3-4b30748dd0e9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3e6fd52b-4743-4e41-8ab1-39481f4496a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1ec88699-6e18-4e78-bbe0-c48055d7b5cb}, !- Energy Input Ratio Function of Temperature Curve Name
  {9695e8a0-15d9-467c-b560-9e88247f2f78}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4d5a11a-bdc3-45a1-9a15-aae194da34ff}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8b8dab14-c46e-49f8-bccb-02951c666483}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2a3431f-57e1-4692-9cc3-c88a83de228c}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {388f2d46-36ad-4b75-bfb5-6a2e8d039bcf}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {191591f9-377b-45c3-bdce-48d21d397aaa}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a8bd796d-4525-4046-9236-7b5873afcce9}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2955f1d3-3652-4429-86ce-7f0c36d9d773}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e3327cde-6224-459f-9f41-b6288f177d1e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9d09e735-5c44-4cb3-b236-0ded961abdc3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9d09e735-5c44-4cb3-b236-0ded961abdc3}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {00bb1122-a570-4ace-8cc2-6e3ff798a2f4}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {2955f1d3-3652-4429-86ce-7f0c36d9d773}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {37ad3d11-1be8-452c-95e6-7b46ebd13125}, !- Mixed Air Node Name
  {629a4087-349b-4044-ac67-10d8f6e454b1}, !- Outdoor Air Stream Node Name
  {f460b80b-f4fc-4286-bab9-2d9183bfc96d}, !- Relief Air Stream Node Name
  {008c0454-0119-47ee-ad5b-b21b0c74cd99}; !- Return Air Stream Node Name

OS:Node,
  {a308103e-91a4-4e33-b94c-15acf40d7fa9}, !- Handle
  Node 162,                               !- Name
  ,                                       !- Inlet Port
  {629a4087-349b-4044-ac67-10d8f6e454b1}; !- Outlet Port

OS:Connection,
  {629a4087-349b-4044-ac67-10d8f6e454b1}, !- Handle
  {1fef4b57-453e-469c-9f95-84bcbada0345}, !- Name
  {a308103e-91a4-4e33-b94c-15acf40d7fa9}, !- Source Object
  3,                                      !- Outlet Port
  {00bb1122-a570-4ace-8cc2-6e3ff798a2f4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {90b40379-b786-436f-a0e8-1afc76d09292}, !- Handle
  Node 163,                               !- Name
  {f460b80b-f4fc-4286-bab9-2d9183bfc96d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f460b80b-f4fc-4286-bab9-2d9183bfc96d}, !- Handle
  {672b2869-1737-43aa-830a-7f13e57e3b52}, !- Name
  {00bb1122-a570-4ace-8cc2-6e3ff798a2f4}, !- Source Object
  7,                                      !- Outlet Port
  {90b40379-b786-436f-a0e8-1afc76d09292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {690ccdcc-1240-44fc-88dc-7b44ea9e4d57}, !- Handle
  {fc4f570e-653e-4632-b001-6e097181c77b}, !- Name
  {3f86e363-9800-4e1a-9d9e-2ba7a1a29c3d}, !- Source Object
  9,                                      !- Outlet Port
  {3177364e-9292-491a-9a95-713807f5ef9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a617157c-739b-48f6-bb65-947aaf2ea29c}, !- Handle
  Node 164,                               !- Name
  {77cb6779-f56c-4160-bb0d-c668db256e76}, !- Inlet Port
  {d768db2a-a694-45fa-b68c-a934c14571f3}; !- Outlet Port

OS:Connection,
  {77cb6779-f56c-4160-bb0d-c668db256e76}, !- Handle
  {089ba079-c555-4c2f-bb96-c60f2e81e0c2}, !- Name
  {a7ed5a34-37ba-4f44-b883-7da9099c8860}, !- Source Object
  6,                                      !- Outlet Port
  {a617157c-739b-48f6-bb65-947aaf2ea29c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d768db2a-a694-45fa-b68c-a934c14571f3}, !- Handle
  {54ef77f9-86bc-4c4a-8f96-1b25bf260f97}, !- Name
  {a617157c-739b-48f6-bb65-947aaf2ea29c}, !- Source Object
  3,                                      !- Outlet Port
  {3f86e363-9800-4e1a-9d9e-2ba7a1a29c3d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ae586e6d-f0dd-403b-8018-13f7e5d873b5}, !- Handle
  Node 165,                               !- Name
  {4f02b3ac-d153-4d9b-8270-b6233c3b591e}, !- Inlet Port
  {80d81d26-06a6-4c28-bcdf-a6724dc72cb6}; !- Outlet Port

OS:Connection,
  {4f02b3ac-d153-4d9b-8270-b6233c3b591e}, !- Handle
  {c8c89861-e91d-403d-80c4-69a66625aa05}, !- Name
  {ac27e567-86bb-4c79-8508-71df771cf552}, !- Source Object
  9,                                      !- Outlet Port
  {ae586e6d-f0dd-403b-8018-13f7e5d873b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80d81d26-06a6-4c28-bcdf-a6724dc72cb6}, !- Handle
  {42edaec5-47dd-4f94-8e7c-e455c38c4caa}, !- Name
  {ae586e6d-f0dd-403b-8018-13f7e5d873b5}, !- Source Object
  3,                                      !- Outlet Port
  {a7ed5a34-37ba-4f44-b883-7da9099c8860}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {59f4b7ce-61cf-4e3c-a79c-ea8256437258}, !- Handle
  Node 166,                               !- Name
  {37ad3d11-1be8-452c-95e6-7b46ebd13125}, !- Inlet Port
  {2173acb1-d644-4256-b08f-ac4e9af2182d}; !- Outlet Port

OS:Connection,
  {008c0454-0119-47ee-ad5b-b21b0c74cd99}, !- Handle
  {6e4ed86a-82cf-4529-88f0-28abb4722420}, !- Name
  {6d46058a-7775-46c9-9b41-33a41c663019}, !- Source Object
  3,                                      !- Outlet Port
  {00bb1122-a570-4ace-8cc2-6e3ff798a2f4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {37ad3d11-1be8-452c-95e6-7b46ebd13125}, !- Handle
  {c9021303-28d9-4300-bd61-395849c14bc5}, !- Name
  {00bb1122-a570-4ace-8cc2-6e3ff798a2f4}, !- Source Object
  5,                                      !- Outlet Port
  {59f4b7ce-61cf-4e3c-a79c-ea8256437258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2173acb1-d644-4256-b08f-ac4e9af2182d}, !- Handle
  {f9d94b3c-1d20-4042-bc4b-4b4e14620ecd}, !- Name
  {59f4b7ce-61cf-4e3c-a79c-ea8256437258}, !- Source Object
  3,                                      !- Outlet Port
  {ac27e567-86bb-4c79-8508-71df771cf552}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d7e452e7-d1a3-4fc7-84d0-30f2ab8da808}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {993a35f7-f077-4245-a3ce-1ad5d305cd81}, !- Control Zone Name
  {3177364e-9292-491a-9a95-713807f5ef9f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {30b38320-ecfe-4942-b3ea-65be10938d50}, !- Handle
  Air Terminal Single Duct Uncontrolled 11, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {043b38e2-e8e3-472c-99ee-4553da0d133b}, !- Inlet Air Node Name
  {dc32e2d4-7550-4e72-be77-48ee3853f8c0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4da6bd40-73e9-4da3-8362-69c4e5891ccd}, !- Handle
  Node 167,                               !- Name
  {8426e780-347e-4524-b812-7b165f54ea66}, !- Inlet Port
  {1a8dd9c4-c6ed-4701-9f34-6422a45ac776}; !- Outlet Port

OS:Connection,
  {e46b7f76-d19d-407f-ae47-84683697b7b6}, !- Handle
  {711109e0-2fe0-46e2-b8f9-92fcdea2bc6d}, !- Name
  {c1994daf-67be-4293-9ae6-367ffcc0f1ef}, !- Source Object
  3,                                      !- Outlet Port
  {ff740e31-3e2f-45a4-a6b1-a42d6ccf4722}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8426e780-347e-4524-b812-7b165f54ea66}, !- Handle
  {5050cad7-c57c-4122-a513-25959f166975}, !- Name
  {993a35f7-f077-4245-a3ce-1ad5d305cd81}, !- Source Object
  12,                                     !- Outlet Port
  {4da6bd40-73e9-4da3-8362-69c4e5891ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a8dd9c4-c6ed-4701-9f34-6422a45ac776}, !- Handle
  {9425cab9-3fe4-4560-b080-80957c758a80}, !- Name
  {4da6bd40-73e9-4da3-8362-69c4e5891ccd}, !- Source Object
  3,                                      !- Outlet Port
  {c472ea9e-a861-4ae9-bf87-eb6a1c016c5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {043b38e2-e8e3-472c-99ee-4553da0d133b}, !- Handle
  {827e8c60-43bf-4325-b8c6-1a0dd42b2f42}, !- Name
  {a9252a06-c323-4667-8bc4-57162a2a07bb}, !- Source Object
  3,                                      !- Outlet Port
  {30b38320-ecfe-4942-b3ea-65be10938d50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc32e2d4-7550-4e72-be77-48ee3853f8c0}, !- Handle
  {8627c49e-8c99-4f60-829a-78f84b1442a9}, !- Name
  {30b38320-ecfe-4942-b3ea-65be10938d50}, !- Source Object
  4,                                      !- Outlet Port
  {c1994daf-67be-4293-9ae6-367ffcc0f1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9258c946-c911-4ef6-b7b7-9a9d70972a6b}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {a2ee1373-55e5-41e5-8b35-bb9d9245a783}, !- Handle
  Sp-Corridor_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {684353d6-cc0e-4b6c-bf23-abcb38006d0e}, !- Availability Schedule
  {caa70fd8-66f2-4892-ae78-e1d19ccb539d}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {25d3f5fe-b117-4805-b655-13d288078c4c}, !- Supply Side Inlet Node Name
  {d6a1bfa0-b07e-4db3-834e-193625f27d0e}, !- Demand Side Outlet Node Name
  {18d00710-a76c-4f4b-bdcf-de1cc305ed7d}, !- Demand Side Inlet Node A
  {0a08b567-4e7f-42b2-bf6e-1eba42aefb6b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7278b181-c17e-4eb9-a59d-c109e8d11647}, !- Demand Mixer Name
  {f3a378d1-a573-4f51-864d-b8569385969a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2ece14d1-c40e-4eb4-99f9-1bf094c4188d}, !- Handle
  Node 168,                               !- Name
  {25d3f5fe-b117-4805-b655-13d288078c4c}, !- Inlet Port
  {7704023a-2847-4a59-bf4b-d4ae87efd010}; !- Outlet Port

OS:Node,
  {9d870f22-7a86-4856-8846-b922025a3ce1}, !- Handle
  Node 169,                               !- Name
  {2800d8b4-5dca-4f1a-895c-28733cf93975}, !- Inlet Port
  {0a08b567-4e7f-42b2-bf6e-1eba42aefb6b}; !- Outlet Port

OS:Connection,
  {25d3f5fe-b117-4805-b655-13d288078c4c}, !- Handle
  {2a3fd11d-ff7a-471c-9fdb-855b2365fb89}, !- Name
  {a2ee1373-55e5-41e5-8b35-bb9d9245a783}, !- Source Object
  8,                                      !- Outlet Port
  {2ece14d1-c40e-4eb4-99f9-1bf094c4188d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a08b567-4e7f-42b2-bf6e-1eba42aefb6b}, !- Handle
  {14ac0ebe-3480-41d0-b73b-2fff2eea0566}, !- Name
  {9d870f22-7a86-4856-8846-b922025a3ce1}, !- Source Object
  3,                                      !- Outlet Port
  {a2ee1373-55e5-41e5-8b35-bb9d9245a783}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c6d7f4d4-f7a7-41e8-9a6f-d0c9d8c1cefb}, !- Handle
  Node 170,                               !- Name
  {18d00710-a76c-4f4b-bdcf-de1cc305ed7d}, !- Inlet Port
  {06b7b5c1-86da-4c23-8279-7047a1004941}; !- Outlet Port

OS:Node,
  {92f1d355-c3e6-41ff-ae31-c812eaf26f43}, !- Handle
  Node 171,                               !- Name
  {2c3cb163-cdc5-420a-a052-219235567366}, !- Inlet Port
  {d6a1bfa0-b07e-4db3-834e-193625f27d0e}; !- Outlet Port

OS:Node,
  {25339e91-49f3-4fa6-80c5-46e750b2f00b}, !- Handle
  Node 172,                               !- Name
  {2d9b5697-a99d-4157-a7d2-8ada1b7d45f4}, !- Inlet Port
  {2f264008-25fc-4a6b-9e13-f16696fecc4f}; !- Outlet Port

OS:Connection,
  {18d00710-a76c-4f4b-bdcf-de1cc305ed7d}, !- Handle
  {2999f789-e978-4ddd-ad36-5621e1b800e2}, !- Name
  {a2ee1373-55e5-41e5-8b35-bb9d9245a783}, !- Source Object
  10,                                     !- Outlet Port
  {c6d7f4d4-f7a7-41e8-9a6f-d0c9d8c1cefb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a1bfa0-b07e-4db3-834e-193625f27d0e}, !- Handle
  {e2006fec-ce67-4755-9b2b-0e66c0f8360e}, !- Name
  {92f1d355-c3e6-41ff-ae31-c812eaf26f43}, !- Source Object
  3,                                      !- Outlet Port
  {a2ee1373-55e5-41e5-8b35-bb9d9245a783}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f3a378d1-a573-4f51-864d-b8569385969a}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {06b7b5c1-86da-4c23-8279-7047a1004941}, !- Inlet Node Name
  {00c32cef-9411-4d95-897d-034db1de1810}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7278b181-c17e-4eb9-a59d-c109e8d11647}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {2c3cb163-cdc5-420a-a052-219235567366}, !- Outlet Node Name
  {27c06e06-28a0-46ac-91a5-d5d30e59cea5}; !- Inlet Node Name 1

OS:Connection,
  {06b7b5c1-86da-4c23-8279-7047a1004941}, !- Handle
  {0695c296-5272-429e-8410-e0f2b1d89d7f}, !- Name
  {c6d7f4d4-f7a7-41e8-9a6f-d0c9d8c1cefb}, !- Source Object
  3,                                      !- Outlet Port
  {f3a378d1-a573-4f51-864d-b8569385969a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c3cb163-cdc5-420a-a052-219235567366}, !- Handle
  {b0901289-257f-4145-8eb6-220197f2b828}, !- Name
  {7278b181-c17e-4eb9-a59d-c109e8d11647}, !- Source Object
  2,                                      !- Outlet Port
  {92f1d355-c3e6-41ff-ae31-c812eaf26f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6d40d3a2-fba9-407d-9e62-fd314ac5bdb1}, !- Handle
  {a2ee1373-55e5-41e5-8b35-bb9d9245a783}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {4f97ae75-a1aa-4d96-a1f4-b4beedb1f561}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {819b5427-f0c1-4714-89af-a11c3b0c0294}, !- Air Inlet Node Name
  {2800d8b4-5dca-4f1a-895c-28733cf93975}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1a1240d1-4afa-4530-be93-7c4408b39e13}, !- Handle
  Coil Heating Electric 12,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {36b5180c-4e3d-4455-adba-99f31f2b3873}, !- Air Inlet Node Name
  {e25ffbff-8ca6-4365-8586-5b365e2dce91}, !- Air Outlet Node Name
  {ec6ae223-fe2b-4b96-8298-44361a0db696}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6b02ca3a-92e1-483f-b1ec-46c2e034c4f0}, !- Handle
  Coil Cooling DX Single Speed 12 31kBtu/hr 14.0SEER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {542e7011-ee65-4509-94dc-f90f492d7a32}, !- Air Inlet Node Name
  {83fcd014-d83f-4825-8b64-907490cc31e1}, !- Air Outlet Node Name
  {af6f18d4-549c-4947-9447-6a4c5c587d86}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5a5caa8c-b8ec-437b-90c2-684660ab9c14}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b1a7acec-baa4-4a73-9cc1-b4bbe3badb46}, !- Energy Input Ratio Function of Temperature Curve Name
  {3f7ec63d-3ca7-4c66-bf7f-0f5fef0a423d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e502ce47-b2ff-43bf-b0fd-68a31c2b2880}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d7bcb2af-159a-4dfb-812b-ba8101aed64b}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c99d268d-232a-4925-99f3-499ce372cb5a}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a6316b0e-5713-41cf-b9d1-933d58605ef8}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {435219d4-ed27-4057-8c67-125376de6ad1}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {46517963-9194-4793-a3aa-1a59c3a6efd2}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6c0a964f-320d-4511-b528-3114157a7ef2}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {684353d6-cc0e-4b6c-bf23-abcb38006d0e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1835bd94-3699-4acf-8f98-b035ff65db80}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1835bd94-3699-4acf-8f98-b035ff65db80}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9b0821d7-cdf0-4f7b-a58d-bdac3b51e409}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {6c0a964f-320d-4511-b528-3114157a7ef2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {795f3802-291a-4dfe-ba87-164338ce4bf7}, !- Mixed Air Node Name
  {789a832e-2168-4bc6-9971-a7b9adb9dac1}, !- Outdoor Air Stream Node Name
  {2e5764df-2290-44ed-9f68-efdce6c17fe1}, !- Relief Air Stream Node Name
  {7704023a-2847-4a59-bf4b-d4ae87efd010}; !- Return Air Stream Node Name

OS:Node,
  {6afa8c25-d985-4008-a170-b03ba08637e1}, !- Handle
  Node 173,                               !- Name
  ,                                       !- Inlet Port
  {789a832e-2168-4bc6-9971-a7b9adb9dac1}; !- Outlet Port

OS:Connection,
  {789a832e-2168-4bc6-9971-a7b9adb9dac1}, !- Handle
  {2723ddff-1357-4adc-836d-6cf03c116f0c}, !- Name
  {6afa8c25-d985-4008-a170-b03ba08637e1}, !- Source Object
  3,                                      !- Outlet Port
  {9b0821d7-cdf0-4f7b-a58d-bdac3b51e409}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {055dd813-c73d-4e99-8682-442161081fa0}, !- Handle
  Node 174,                               !- Name
  {2e5764df-2290-44ed-9f68-efdce6c17fe1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e5764df-2290-44ed-9f68-efdce6c17fe1}, !- Handle
  {4134b4f4-864a-476d-b04c-25c83540d3f6}, !- Name
  {9b0821d7-cdf0-4f7b-a58d-bdac3b51e409}, !- Source Object
  7,                                      !- Outlet Port
  {055dd813-c73d-4e99-8682-442161081fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2800d8b4-5dca-4f1a-895c-28733cf93975}, !- Handle
  {1c6a7f20-51ea-4d41-b218-1a17129ea891}, !- Name
  {4f97ae75-a1aa-4d96-a1f4-b4beedb1f561}, !- Source Object
  9,                                      !- Outlet Port
  {9d870f22-7a86-4856-8846-b922025a3ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec6ae223-fe2b-4b96-8298-44361a0db696}, !- Handle
  Node 175,                               !- Name
  {e25ffbff-8ca6-4365-8586-5b365e2dce91}, !- Inlet Port
  {819b5427-f0c1-4714-89af-a11c3b0c0294}; !- Outlet Port

OS:Connection,
  {e25ffbff-8ca6-4365-8586-5b365e2dce91}, !- Handle
  {92ebde53-f326-4ae1-998f-4b7aab7ca26a}, !- Name
  {1a1240d1-4afa-4530-be93-7c4408b39e13}, !- Source Object
  6,                                      !- Outlet Port
  {ec6ae223-fe2b-4b96-8298-44361a0db696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {819b5427-f0c1-4714-89af-a11c3b0c0294}, !- Handle
  {4291b42f-8bfe-4ff4-b4f3-c4572b7f3eb9}, !- Name
  {ec6ae223-fe2b-4b96-8298-44361a0db696}, !- Source Object
  3,                                      !- Outlet Port
  {4f97ae75-a1aa-4d96-a1f4-b4beedb1f561}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d118b215-4c4d-4258-afe2-d172cc2db02d}, !- Handle
  Node 176,                               !- Name
  {83fcd014-d83f-4825-8b64-907490cc31e1}, !- Inlet Port
  {36b5180c-4e3d-4455-adba-99f31f2b3873}; !- Outlet Port

OS:Connection,
  {83fcd014-d83f-4825-8b64-907490cc31e1}, !- Handle
  {445a813f-4492-4b49-b71a-b238083d2430}, !- Name
  {6b02ca3a-92e1-483f-b1ec-46c2e034c4f0}, !- Source Object
  9,                                      !- Outlet Port
  {d118b215-4c4d-4258-afe2-d172cc2db02d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36b5180c-4e3d-4455-adba-99f31f2b3873}, !- Handle
  {7dc23468-577d-4ade-bcf2-b6ece98e5864}, !- Name
  {d118b215-4c4d-4258-afe2-d172cc2db02d}, !- Source Object
  3,                                      !- Outlet Port
  {1a1240d1-4afa-4530-be93-7c4408b39e13}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {17e7a013-04d3-430b-b8fa-5cdd807d1f1c}, !- Handle
  Node 177,                               !- Name
  {795f3802-291a-4dfe-ba87-164338ce4bf7}, !- Inlet Port
  {542e7011-ee65-4509-94dc-f90f492d7a32}; !- Outlet Port

OS:Connection,
  {7704023a-2847-4a59-bf4b-d4ae87efd010}, !- Handle
  {1afe6bac-2058-4824-ae08-1ac09503a971}, !- Name
  {2ece14d1-c40e-4eb4-99f9-1bf094c4188d}, !- Source Object
  3,                                      !- Outlet Port
  {9b0821d7-cdf0-4f7b-a58d-bdac3b51e409}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {795f3802-291a-4dfe-ba87-164338ce4bf7}, !- Handle
  {c46dd382-af1b-4102-a748-536060ce97e9}, !- Name
  {9b0821d7-cdf0-4f7b-a58d-bdac3b51e409}, !- Source Object
  5,                                      !- Outlet Port
  {17e7a013-04d3-430b-b8fa-5cdd807d1f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542e7011-ee65-4509-94dc-f90f492d7a32}, !- Handle
  {c6441034-be5c-4a7e-ae76-bfff0b5944f6}, !- Name
  {17e7a013-04d3-430b-b8fa-5cdd807d1f1c}, !- Source Object
  3,                                      !- Outlet Port
  {6b02ca3a-92e1-483f-b1ec-46c2e034c4f0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {025d65f0-1e05-486e-9096-bb5fa608243b}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9da38d74-fc69-4464-93cb-a592beec4133}, !- Control Zone Name
  {9d870f22-7a86-4856-8846-b922025a3ce1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {888ef16d-8a92-4bc5-b532-0d107b3f4aee}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {00c32cef-9411-4d95-897d-034db1de1810}, !- Inlet Air Node Name
  {2d9b5697-a99d-4157-a7d2-8ada1b7d45f4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b9e83fd4-348a-46ef-8b37-86d96d1ddb03}, !- Handle
  Node 178,                               !- Name
  {e51998b9-b580-4f62-adf4-6365d4f00c50}, !- Inlet Port
  {27c06e06-28a0-46ac-91a5-d5d30e59cea5}; !- Outlet Port

OS:Connection,
  {2f264008-25fc-4a6b-9e13-f16696fecc4f}, !- Handle
  {6e7b8ad6-9709-4845-88d0-9ab00d89cd1c}, !- Name
  {25339e91-49f3-4fa6-80c5-46e750b2f00b}, !- Source Object
  3,                                      !- Outlet Port
  {c4ba6592-da6b-450c-944a-e38a4571f98d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e51998b9-b580-4f62-adf4-6365d4f00c50}, !- Handle
  {a738b97c-d03c-461a-83bf-701822379422}, !- Name
  {9da38d74-fc69-4464-93cb-a592beec4133}, !- Source Object
  12,                                     !- Outlet Port
  {b9e83fd4-348a-46ef-8b37-86d96d1ddb03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27c06e06-28a0-46ac-91a5-d5d30e59cea5}, !- Handle
  {b26510eb-532b-4076-a8d8-677040d618bc}, !- Name
  {b9e83fd4-348a-46ef-8b37-86d96d1ddb03}, !- Source Object
  3,                                      !- Outlet Port
  {7278b181-c17e-4eb9-a59d-c109e8d11647}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00c32cef-9411-4d95-897d-034db1de1810}, !- Handle
  {b5c199d4-37e2-4a4e-bb64-50422a5ede7b}, !- Name
  {f3a378d1-a573-4f51-864d-b8569385969a}, !- Source Object
  3,                                      !- Outlet Port
  {888ef16d-8a92-4bc5-b532-0d107b3f4aee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d9b5697-a99d-4157-a7d2-8ada1b7d45f4}, !- Handle
  {86bb7dba-3482-442a-a482-9522bc164010}, !- Name
  {888ef16d-8a92-4bc5-b532-0d107b3f4aee}, !- Source Object
  4,                                      !- Outlet Port
  {25339e91-49f3-4fa6-80c5-46e750b2f00b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {059971ce-f0c4-4252-b6f5-7ce990a8c88d}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {5820e5e5-3e89-4526-a5c2-2ba8edc2119c}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {102ed09c-1e9e-4b3c-b588-25191a7ebea5}, !- Availability Schedule
  {a5fee9da-46d0-401a-8cab-213b875834de}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {581a465e-b8b9-42f5-afec-208d9078e4f1}, !- Supply Side Inlet Node Name
  {6e58adbf-527f-4c0f-9aaf-1d59b239d774}, !- Demand Side Outlet Node Name
  {1111b54c-8121-4462-8246-e91e1149078d}, !- Demand Side Inlet Node A
  {843344f6-9a3f-47eb-b7db-864102538a47}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1516eaf3-2217-4c3e-b979-10e8c3a9f85d}, !- Demand Mixer Name
  {e3ac0912-763c-4bbe-a5f0-56ea75e17d4b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c8b1266e-bd68-441f-aca4-531f3c5f9df6}, !- Handle
  Node 179,                               !- Name
  {581a465e-b8b9-42f5-afec-208d9078e4f1}, !- Inlet Port
  {9088f5d9-adc1-4026-9be5-10af6da84b39}; !- Outlet Port

OS:Node,
  {681caa33-a64f-4246-8757-8553538efe2f}, !- Handle
  Node 180,                               !- Name
  {9951e2a9-7ffd-4e43-92cf-e9f7b4b063b5}, !- Inlet Port
  {843344f6-9a3f-47eb-b7db-864102538a47}; !- Outlet Port

OS:Connection,
  {581a465e-b8b9-42f5-afec-208d9078e4f1}, !- Handle
  {70df2bd9-ca7f-4034-a22c-3ad5e587bcc3}, !- Name
  {5820e5e5-3e89-4526-a5c2-2ba8edc2119c}, !- Source Object
  8,                                      !- Outlet Port
  {c8b1266e-bd68-441f-aca4-531f3c5f9df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843344f6-9a3f-47eb-b7db-864102538a47}, !- Handle
  {7af48d9c-098a-404f-b2ff-58df2a8e648e}, !- Name
  {681caa33-a64f-4246-8757-8553538efe2f}, !- Source Object
  3,                                      !- Outlet Port
  {5820e5e5-3e89-4526-a5c2-2ba8edc2119c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b8100676-7fea-4f91-86d8-da751e81416a}, !- Handle
  Node 181,                               !- Name
  {1111b54c-8121-4462-8246-e91e1149078d}, !- Inlet Port
  {47ec6e53-0d65-45a1-b1e5-e81aabc01552}; !- Outlet Port

OS:Node,
  {0a93a600-5853-41ca-9e24-ac3b810a15f0}, !- Handle
  Node 182,                               !- Name
  {119eda60-d0ce-4db1-9ede-74ffaa580ca2}, !- Inlet Port
  {6e58adbf-527f-4c0f-9aaf-1d59b239d774}; !- Outlet Port

OS:Node,
  {074db20c-2187-4033-8c2c-371002a6d086}, !- Handle
  Node 183,                               !- Name
  {00b2528a-61d5-4ce7-bc51-8dc3d561e7f0}, !- Inlet Port
  {e1175496-3b51-48b0-b685-c8bbd65a76e1}; !- Outlet Port

OS:Connection,
  {1111b54c-8121-4462-8246-e91e1149078d}, !- Handle
  {5aef0abb-5312-4e2b-b2f8-306b38a477a3}, !- Name
  {5820e5e5-3e89-4526-a5c2-2ba8edc2119c}, !- Source Object
  10,                                     !- Outlet Port
  {b8100676-7fea-4f91-86d8-da751e81416a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e58adbf-527f-4c0f-9aaf-1d59b239d774}, !- Handle
  {7e953905-c307-4b68-be6e-36ee0d8c1586}, !- Name
  {0a93a600-5853-41ca-9e24-ac3b810a15f0}, !- Source Object
  3,                                      !- Outlet Port
  {5820e5e5-3e89-4526-a5c2-2ba8edc2119c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e3ac0912-763c-4bbe-a5f0-56ea75e17d4b}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {47ec6e53-0d65-45a1-b1e5-e81aabc01552}, !- Inlet Node Name
  {cb6a8c61-0b70-449b-b3fd-7925fd421b04}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1516eaf3-2217-4c3e-b979-10e8c3a9f85d}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {119eda60-d0ce-4db1-9ede-74ffaa580ca2}, !- Outlet Node Name
  {e3142a79-d102-494f-aad1-4f0a5367f1fe}; !- Inlet Node Name 1

OS:Connection,
  {47ec6e53-0d65-45a1-b1e5-e81aabc01552}, !- Handle
  {5a82d832-5418-4c91-ad15-fd648ca6c1d1}, !- Name
  {b8100676-7fea-4f91-86d8-da751e81416a}, !- Source Object
  3,                                      !- Outlet Port
  {e3ac0912-763c-4bbe-a5f0-56ea75e17d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {119eda60-d0ce-4db1-9ede-74ffaa580ca2}, !- Handle
  {56c56c3a-7ebf-4abf-b7e4-b40177c2d19f}, !- Name
  {1516eaf3-2217-4c3e-b979-10e8c3a9f85d}, !- Source Object
  2,                                      !- Outlet Port
  {0a93a600-5853-41ca-9e24-ac3b810a15f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3d0b4a45-c465-48c1-be07-3ae170f2b248}, !- Handle
  {5820e5e5-3e89-4526-a5c2-2ba8edc2119c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {c90a928c-27a3-4f42-b28a-d6d1f0030081}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0a92923a-dfcc-4f84-be5e-df8182137192}, !- Air Inlet Node Name
  {9951e2a9-7ffd-4e43-92cf-e9f7b4b063b5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {75baa9ff-dd29-45ed-8ccf-8f2466fd802f}, !- Handle
  Coil Heating Electric 13,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ac16fcc1-74a2-47fe-82c5-fd9dab3e150d}, !- Air Inlet Node Name
  {effc7230-4391-4dc8-ab4d-db435a0e605f}, !- Air Outlet Node Name
  {3b679c2e-47e5-4d09-bebd-1f22705570c6}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {125ad2ba-8f92-48c9-8f3b-89e9a9598626}, !- Handle
  Coil Cooling DX Single Speed 13 29kBtu/hr 14.0SEER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0cff000c-38d4-4433-8f89-2ac8f499b26f}, !- Air Inlet Node Name
  {d9e65695-a0ee-4369-a825-9925ef7c495c}, !- Air Outlet Node Name
  {9b6d3234-b4f2-4a2b-92d8-f65cf1589170}, !- Total Cooling Capacity Function of Temperature Curve Name
  {584cae0c-d389-4dcc-befc-f02ef9858aeb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {73998d9d-5bf7-443c-8a58-ad71e1f30cd9}, !- Energy Input Ratio Function of Temperature Curve Name
  {99c6f778-0903-4959-9409-5c38ac5f6d01}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {eafbd65c-5163-44d9-9258-142b4e9816eb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3db187bf-3627-4e50-9f66-e466288d16c8}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8361dbbe-0d79-4730-99b9-7336ac48fa8a}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d8c9a02-64bd-4a7f-b666-566cdf57f990}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c3c86479-1a65-4c88-8d5e-c47a03e3e68d}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ee63062b-8c59-4af8-bca9-37466d4cbfb1}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f1785b4b-52da-419b-a6a4-869b784edcca}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {102ed09c-1e9e-4b3c-b588-25191a7ebea5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {df40718e-a9a4-4b22-8df6-73e16bcd3959}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {df40718e-a9a4-4b22-8df6-73e16bcd3959}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dd30153a-0585-49af-91a4-54c6490c28ac}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {f1785b4b-52da-419b-a6a4-869b784edcca}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d9cdcea3-9665-4b7a-b110-b6a8ef7377c6}, !- Mixed Air Node Name
  {210015e3-a3fe-4568-90ee-63aafc9afae8}, !- Outdoor Air Stream Node Name
  {752ee13f-ee5f-4154-ab96-09e74346b777}, !- Relief Air Stream Node Name
  {9088f5d9-adc1-4026-9be5-10af6da84b39}; !- Return Air Stream Node Name

OS:Node,
  {19066c6d-7719-42f4-a016-c37b42462702}, !- Handle
  Node 184,                               !- Name
  ,                                       !- Inlet Port
  {210015e3-a3fe-4568-90ee-63aafc9afae8}; !- Outlet Port

OS:Connection,
  {210015e3-a3fe-4568-90ee-63aafc9afae8}, !- Handle
  {02813c36-40dc-4e9e-ae31-29b0c64b4dea}, !- Name
  {19066c6d-7719-42f4-a016-c37b42462702}, !- Source Object
  3,                                      !- Outlet Port
  {dd30153a-0585-49af-91a4-54c6490c28ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f69b2ea-1120-4cbf-ac49-32656bbf0103}, !- Handle
  Node 185,                               !- Name
  {752ee13f-ee5f-4154-ab96-09e74346b777}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {752ee13f-ee5f-4154-ab96-09e74346b777}, !- Handle
  {86883711-de49-4d69-946f-1b94897879c3}, !- Name
  {dd30153a-0585-49af-91a4-54c6490c28ac}, !- Source Object
  7,                                      !- Outlet Port
  {0f69b2ea-1120-4cbf-ac49-32656bbf0103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9951e2a9-7ffd-4e43-92cf-e9f7b4b063b5}, !- Handle
  {7a36ca65-0775-48f9-8aaf-2e78cc528999}, !- Name
  {c90a928c-27a3-4f42-b28a-d6d1f0030081}, !- Source Object
  9,                                      !- Outlet Port
  {681caa33-a64f-4246-8757-8553538efe2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b679c2e-47e5-4d09-bebd-1f22705570c6}, !- Handle
  Node 186,                               !- Name
  {effc7230-4391-4dc8-ab4d-db435a0e605f}, !- Inlet Port
  {0a92923a-dfcc-4f84-be5e-df8182137192}; !- Outlet Port

OS:Connection,
  {effc7230-4391-4dc8-ab4d-db435a0e605f}, !- Handle
  {d2036dbf-c749-4f8e-a89a-233c58a1f4a7}, !- Name
  {75baa9ff-dd29-45ed-8ccf-8f2466fd802f}, !- Source Object
  6,                                      !- Outlet Port
  {3b679c2e-47e5-4d09-bebd-1f22705570c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a92923a-dfcc-4f84-be5e-df8182137192}, !- Handle
  {f7db6ec1-c170-4ba2-b56a-e5f64384fa27}, !- Name
  {3b679c2e-47e5-4d09-bebd-1f22705570c6}, !- Source Object
  3,                                      !- Outlet Port
  {c90a928c-27a3-4f42-b28a-d6d1f0030081}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fb7c198c-d8cc-4bf2-b626-e1b8269fefbe}, !- Handle
  Node 187,                               !- Name
  {d9e65695-a0ee-4369-a825-9925ef7c495c}, !- Inlet Port
  {ac16fcc1-74a2-47fe-82c5-fd9dab3e150d}; !- Outlet Port

OS:Connection,
  {d9e65695-a0ee-4369-a825-9925ef7c495c}, !- Handle
  {226b0139-e695-4ba8-9072-15f802e2b964}, !- Name
  {125ad2ba-8f92-48c9-8f3b-89e9a9598626}, !- Source Object
  9,                                      !- Outlet Port
  {fb7c198c-d8cc-4bf2-b626-e1b8269fefbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac16fcc1-74a2-47fe-82c5-fd9dab3e150d}, !- Handle
  {4aeac08b-a542-4a6f-95f8-e7342bd016bc}, !- Name
  {fb7c198c-d8cc-4bf2-b626-e1b8269fefbe}, !- Source Object
  3,                                      !- Outlet Port
  {75baa9ff-dd29-45ed-8ccf-8f2466fd802f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {de6b1e5b-3ea6-412d-8d71-aab76a392db6}, !- Handle
  Node 188,                               !- Name
  {d9cdcea3-9665-4b7a-b110-b6a8ef7377c6}, !- Inlet Port
  {0cff000c-38d4-4433-8f89-2ac8f499b26f}; !- Outlet Port

OS:Connection,
  {9088f5d9-adc1-4026-9be5-10af6da84b39}, !- Handle
  {c14e5ae0-876b-4c6c-84d2-ecc0e21e8147}, !- Name
  {c8b1266e-bd68-441f-aca4-531f3c5f9df6}, !- Source Object
  3,                                      !- Outlet Port
  {dd30153a-0585-49af-91a4-54c6490c28ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d9cdcea3-9665-4b7a-b110-b6a8ef7377c6}, !- Handle
  {16447b8e-c47d-4128-987c-aabfa252608e}, !- Name
  {dd30153a-0585-49af-91a4-54c6490c28ac}, !- Source Object
  5,                                      !- Outlet Port
  {de6b1e5b-3ea6-412d-8d71-aab76a392db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cff000c-38d4-4433-8f89-2ac8f499b26f}, !- Handle
  {bfa0af84-2e23-4a63-a34a-716dc1b135fb}, !- Name
  {de6b1e5b-3ea6-412d-8d71-aab76a392db6}, !- Source Object
  3,                                      !- Outlet Port
  {125ad2ba-8f92-48c9-8f3b-89e9a9598626}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3b53a4b5-3ea6-4a03-81c3-2a38ed92946c}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5f8c4729-b9bd-468c-8237-428356e10f53}, !- Control Zone Name
  {681caa33-a64f-4246-8757-8553538efe2f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1ec558fe-51ec-4108-83eb-555d120dcdbb}, !- Handle
  Air Terminal Single Duct Uncontrolled 13, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {cb6a8c61-0b70-449b-b3fd-7925fd421b04}, !- Inlet Air Node Name
  {00b2528a-61d5-4ce7-bc51-8dc3d561e7f0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {774b392f-6bf3-486d-af80-895204d9b196}, !- Handle
  Node 189,                               !- Name
  {8d7ab947-fb43-48f2-a917-d7ada6d1ea4f}, !- Inlet Port
  {e3142a79-d102-494f-aad1-4f0a5367f1fe}; !- Outlet Port

OS:Connection,
  {e1175496-3b51-48b0-b685-c8bbd65a76e1}, !- Handle
  {cbfc977e-1953-4e73-995a-435096c7c673}, !- Name
  {074db20c-2187-4033-8c2c-371002a6d086}, !- Source Object
  3,                                      !- Outlet Port
  {b58bd31f-3124-4fbf-9172-dd40329fbe8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d7ab947-fb43-48f2-a917-d7ada6d1ea4f}, !- Handle
  {fa6e2abe-495d-43bb-b679-5dc829327033}, !- Name
  {5f8c4729-b9bd-468c-8237-428356e10f53}, !- Source Object
  12,                                     !- Outlet Port
  {774b392f-6bf3-486d-af80-895204d9b196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3142a79-d102-494f-aad1-4f0a5367f1fe}, !- Handle
  {f85f04e8-45ee-4191-8ada-445ef6516f05}, !- Name
  {774b392f-6bf3-486d-af80-895204d9b196}, !- Source Object
  3,                                      !- Outlet Port
  {1516eaf3-2217-4c3e-b979-10e8c3a9f85d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb6a8c61-0b70-449b-b3fd-7925fd421b04}, !- Handle
  {1863f46b-c2d2-45bd-b8e8-36c08281d7e4}, !- Name
  {e3ac0912-763c-4bbe-a5f0-56ea75e17d4b}, !- Source Object
  3,                                      !- Outlet Port
  {1ec558fe-51ec-4108-83eb-555d120dcdbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00b2528a-61d5-4ce7-bc51-8dc3d561e7f0}, !- Handle
  {f15a9197-1014-4286-b2c0-e7c65c5adf15}, !- Name
  {1ec558fe-51ec-4108-83eb-555d120dcdbb}, !- Source Object
  4,                                      !- Outlet Port
  {074db20c-2187-4033-8c2c-371002a6d086}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {919af410-5fd5-4db2-83b0-823ab25d1dd4}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {51b95b8f-410d-439d-a5a4-0a08bb4ee177}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3f60b264-98e0-4f51-8b83-4c65abfa9559}, !- Availability Schedule
  {74b2f563-fb9f-4ad7-87e1-943509ce1012}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bbb1a5f8-a7ed-4007-be0e-0a49bf6f4672}, !- Supply Side Inlet Node Name
  {aed78a25-d064-4e08-bbd8-be7f2e48d156}, !- Demand Side Outlet Node Name
  {e3afc8cf-494d-427a-82e7-4cc4b71cea33}, !- Demand Side Inlet Node A
  {3e7289a0-745c-4af8-8ff0-d8a5b3f77112}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1167ec36-c676-4186-a973-0bad3cc10cca}, !- Demand Mixer Name
  {dd9d3f1f-0c15-45a8-9da8-5778ba8f749e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {26c8efef-ff34-4e55-acf9-f0708b4768a7}, !- Handle
  Node 190,                               !- Name
  {bbb1a5f8-a7ed-4007-be0e-0a49bf6f4672}, !- Inlet Port
  {f341de55-de2a-48ac-bef4-6c7adea25fa3}; !- Outlet Port

OS:Node,
  {b11d39a8-b849-4725-aae7-9119d2933b5a}, !- Handle
  Node 191,                               !- Name
  {4f40e774-b104-4aff-a429-81526db011c3}, !- Inlet Port
  {3e7289a0-745c-4af8-8ff0-d8a5b3f77112}; !- Outlet Port

OS:Connection,
  {bbb1a5f8-a7ed-4007-be0e-0a49bf6f4672}, !- Handle
  {b74d3ba1-d786-4be3-8a4d-14f65ddcc085}, !- Name
  {51b95b8f-410d-439d-a5a4-0a08bb4ee177}, !- Source Object
  8,                                      !- Outlet Port
  {26c8efef-ff34-4e55-acf9-f0708b4768a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e7289a0-745c-4af8-8ff0-d8a5b3f77112}, !- Handle
  {c08de2e2-ea3a-46cb-b49c-fe335f9f7e35}, !- Name
  {b11d39a8-b849-4725-aae7-9119d2933b5a}, !- Source Object
  3,                                      !- Outlet Port
  {51b95b8f-410d-439d-a5a4-0a08bb4ee177}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f4e0234d-6665-40ec-a419-d0933892a463}, !- Handle
  Node 192,                               !- Name
  {e3afc8cf-494d-427a-82e7-4cc4b71cea33}, !- Inlet Port
  {06d2fad2-4f95-4b80-81cb-5ec2fb2eafbe}; !- Outlet Port

OS:Node,
  {a878752f-5a62-441a-b272-a98d11b9f502}, !- Handle
  Node 193,                               !- Name
  {1e76d803-34d5-4723-96f2-669b488748e2}, !- Inlet Port
  {aed78a25-d064-4e08-bbd8-be7f2e48d156}; !- Outlet Port

OS:Node,
  {ba899667-1050-4025-82b6-1e1923771e0d}, !- Handle
  Node 194,                               !- Name
  {a64fb09d-d463-4138-8ee0-ba1d0a0b7f1f}, !- Inlet Port
  {e69b9665-33d3-4bbf-9499-5ef5efd10f43}; !- Outlet Port

OS:Connection,
  {e3afc8cf-494d-427a-82e7-4cc4b71cea33}, !- Handle
  {ff424bb7-353a-4ec3-a418-733ac84f864c}, !- Name
  {51b95b8f-410d-439d-a5a4-0a08bb4ee177}, !- Source Object
  10,                                     !- Outlet Port
  {f4e0234d-6665-40ec-a419-d0933892a463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed78a25-d064-4e08-bbd8-be7f2e48d156}, !- Handle
  {69e557ad-610f-4132-ba15-3ae3eab5aa97}, !- Name
  {a878752f-5a62-441a-b272-a98d11b9f502}, !- Source Object
  3,                                      !- Outlet Port
  {51b95b8f-410d-439d-a5a4-0a08bb4ee177}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dd9d3f1f-0c15-45a8-9da8-5778ba8f749e}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {06d2fad2-4f95-4b80-81cb-5ec2fb2eafbe}, !- Inlet Node Name
  {1307d177-cbfc-4c92-8c74-5efbe63e9079}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1167ec36-c676-4186-a973-0bad3cc10cca}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {1e76d803-34d5-4723-96f2-669b488748e2}, !- Outlet Node Name
  {d32addeb-2e69-45d3-ac7c-6452158bb4da}; !- Inlet Node Name 1

OS:Connection,
  {06d2fad2-4f95-4b80-81cb-5ec2fb2eafbe}, !- Handle
  {f32bb1d8-bda8-416d-8847-4e5a75a295d2}, !- Name
  {f4e0234d-6665-40ec-a419-d0933892a463}, !- Source Object
  3,                                      !- Outlet Port
  {dd9d3f1f-0c15-45a8-9da8-5778ba8f749e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e76d803-34d5-4723-96f2-669b488748e2}, !- Handle
  {f0366d4d-c05c-41a5-886d-c28757e0ec50}, !- Name
  {1167ec36-c676-4186-a973-0bad3cc10cca}, !- Source Object
  2,                                      !- Outlet Port
  {a878752f-5a62-441a-b272-a98d11b9f502}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6e7abbc3-d298-4abb-99a7-0f85f0a48f8f}, !- Handle
  {51b95b8f-410d-439d-a5a4-0a08bb4ee177}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {3e0043bc-fd80-41a7-89ee-993b0a7d1251}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5231338e-0e4e-4b84-b42d-fb70435c1417}, !- Air Inlet Node Name
  {4f40e774-b104-4aff-a429-81526db011c3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9b6987c1-f96d-43a4-9104-dad9d357cd56}, !- Handle
  Coil Heating Electric 14,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d19d8620-7fcc-4b34-9565-b84a2e662fbf}, !- Air Inlet Node Name
  {18d6ea64-13c2-4764-b24d-fa395f2e6f7b}, !- Air Outlet Node Name
  {3222a050-de70-420e-a873-bbb743e1c395}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {43277885-780d-4584-894c-a45d3bb46ea8}, !- Handle
  Coil Cooling DX Single Speed 14 112kBtu/hr 9.7EER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36354953177115,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {db15608c-c389-4ab7-907b-01e8f63f8f59}, !- Air Inlet Node Name
  {7d2dbd87-25d6-4b8e-8282-9e3b8e4c2027}, !- Air Outlet Node Name
  {aa04a7bc-febd-4aad-ad3e-a0b8f42e0c55}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ba6e5993-b5fc-4011-b7a1-f3ab01c16dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {97e1e64e-d640-4542-a811-581e6c373af6}, !- Energy Input Ratio Function of Temperature Curve Name
  {d5104e86-94ae-4388-9faf-26e82fc02f29}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fb6f96ae-a9f1-4c8f-8613-d6a3af5c674e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3bcb2c61-63df-495c-ae0d-44cffcf31e4b}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d0e8b73e-0aa8-49f9-9cf6-f09bade95f9e}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f721d54c-4be3-44b4-9829-edf93d9f2bb8}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7a914ee-e3e7-449e-ba1b-c6be382bd674}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {32d3bfd9-2cf5-431d-8fdf-0bbc8427b950}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3581d74a-fbb4-4f61-8246-da6020789731}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3f60b264-98e0-4f51-8b83-4c65abfa9559}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9ab09955-3e72-4145-9657-361010053436}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9ab09955-3e72-4145-9657-361010053436}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6ee34665-793a-471f-879b-f07cce6d636f}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {3581d74a-fbb4-4f61-8246-da6020789731}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8479b1b4-b703-4202-aa20-f6a3913126f0}, !- Mixed Air Node Name
  {396503b6-0dc5-4f4a-92d5-d25eb3fe2743}, !- Outdoor Air Stream Node Name
  {7811b085-f7d4-43b7-9ba3-b59a7dffd6c9}, !- Relief Air Stream Node Name
  {f341de55-de2a-48ac-bef4-6c7adea25fa3}; !- Return Air Stream Node Name

OS:Node,
  {1e2c405b-f8cf-4511-841a-355b0fff8715}, !- Handle
  Node 195,                               !- Name
  ,                                       !- Inlet Port
  {396503b6-0dc5-4f4a-92d5-d25eb3fe2743}; !- Outlet Port

OS:Connection,
  {396503b6-0dc5-4f4a-92d5-d25eb3fe2743}, !- Handle
  {500cfef0-8cb2-41e6-a89b-050eb005fc02}, !- Name
  {1e2c405b-f8cf-4511-841a-355b0fff8715}, !- Source Object
  3,                                      !- Outlet Port
  {6ee34665-793a-471f-879b-f07cce6d636f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ee79277-c1a1-463f-b596-77a33d79b740}, !- Handle
  Node 196,                               !- Name
  {7811b085-f7d4-43b7-9ba3-b59a7dffd6c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7811b085-f7d4-43b7-9ba3-b59a7dffd6c9}, !- Handle
  {d521333f-fd65-4ee4-811d-65365424e2d8}, !- Name
  {6ee34665-793a-471f-879b-f07cce6d636f}, !- Source Object
  7,                                      !- Outlet Port
  {0ee79277-c1a1-463f-b596-77a33d79b740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f40e774-b104-4aff-a429-81526db011c3}, !- Handle
  {1834dd1c-c3ca-4c98-94d8-2411a46b7dc0}, !- Name
  {3e0043bc-fd80-41a7-89ee-993b0a7d1251}, !- Source Object
  9,                                      !- Outlet Port
  {b11d39a8-b849-4725-aae7-9119d2933b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3222a050-de70-420e-a873-bbb743e1c395}, !- Handle
  Node 197,                               !- Name
  {18d6ea64-13c2-4764-b24d-fa395f2e6f7b}, !- Inlet Port
  {5231338e-0e4e-4b84-b42d-fb70435c1417}; !- Outlet Port

OS:Connection,
  {18d6ea64-13c2-4764-b24d-fa395f2e6f7b}, !- Handle
  {1c19955f-3394-479c-bcd3-49bd7fb65bc7}, !- Name
  {9b6987c1-f96d-43a4-9104-dad9d357cd56}, !- Source Object
  6,                                      !- Outlet Port
  {3222a050-de70-420e-a873-bbb743e1c395}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5231338e-0e4e-4b84-b42d-fb70435c1417}, !- Handle
  {c91f013e-bc69-4b3a-bb6c-95cdbd8726c9}, !- Name
  {3222a050-de70-420e-a873-bbb743e1c395}, !- Source Object
  3,                                      !- Outlet Port
  {3e0043bc-fd80-41a7-89ee-993b0a7d1251}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {164aa186-d006-4686-ae61-c5f3a961a572}, !- Handle
  Node 198,                               !- Name
  {7d2dbd87-25d6-4b8e-8282-9e3b8e4c2027}, !- Inlet Port
  {d19d8620-7fcc-4b34-9565-b84a2e662fbf}; !- Outlet Port

OS:Connection,
  {7d2dbd87-25d6-4b8e-8282-9e3b8e4c2027}, !- Handle
  {1b1fe5e6-75a6-4880-984d-c4f5b85eda1d}, !- Name
  {43277885-780d-4584-894c-a45d3bb46ea8}, !- Source Object
  9,                                      !- Outlet Port
  {164aa186-d006-4686-ae61-c5f3a961a572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d19d8620-7fcc-4b34-9565-b84a2e662fbf}, !- Handle
  {6543a719-400b-42ff-8f48-be9f821d1b08}, !- Name
  {164aa186-d006-4686-ae61-c5f3a961a572}, !- Source Object
  3,                                      !- Outlet Port
  {9b6987c1-f96d-43a4-9104-dad9d357cd56}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {78abf32a-33db-4990-9aa5-aa76af9a0ab5}, !- Handle
  Node 199,                               !- Name
  {8479b1b4-b703-4202-aa20-f6a3913126f0}, !- Inlet Port
  {db15608c-c389-4ab7-907b-01e8f63f8f59}; !- Outlet Port

OS:Connection,
  {f341de55-de2a-48ac-bef4-6c7adea25fa3}, !- Handle
  {8f530dcf-383f-40cd-a903-072a4c3b8f86}, !- Name
  {26c8efef-ff34-4e55-acf9-f0708b4768a7}, !- Source Object
  3,                                      !- Outlet Port
  {6ee34665-793a-471f-879b-f07cce6d636f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8479b1b4-b703-4202-aa20-f6a3913126f0}, !- Handle
  {f04b7f90-0461-4bc9-a379-264a914b9ad2}, !- Name
  {6ee34665-793a-471f-879b-f07cce6d636f}, !- Source Object
  5,                                      !- Outlet Port
  {78abf32a-33db-4990-9aa5-aa76af9a0ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db15608c-c389-4ab7-907b-01e8f63f8f59}, !- Handle
  {9884bafc-d908-42f3-80cb-bb735da118e5}, !- Name
  {78abf32a-33db-4990-9aa5-aa76af9a0ab5}, !- Source Object
  3,                                      !- Outlet Port
  {43277885-780d-4584-894c-a45d3bb46ea8}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {794a047f-c446-4ed6-a75a-4922833e6290}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b5775c56-148a-42da-bfb8-6baee4ebdee3}, !- Control Zone Name
  {b11d39a8-b849-4725-aae7-9119d2933b5a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {22a4ffeb-f0be-49fe-a02f-8566f85a0f46}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {1307d177-cbfc-4c92-8c74-5efbe63e9079}, !- Inlet Air Node Name
  {a64fb09d-d463-4138-8ee0-ba1d0a0b7f1f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {092a4b3a-7c77-4276-9bee-c5057e01b41a}, !- Handle
  Node 200,                               !- Name
  {88a59943-e6d1-457f-86dd-dffada989e0e}, !- Inlet Port
  {d32addeb-2e69-45d3-ac7c-6452158bb4da}; !- Outlet Port

OS:Connection,
  {e69b9665-33d3-4bbf-9499-5ef5efd10f43}, !- Handle
  {fea5c47d-138e-4e34-b3ee-552bfc3adb07}, !- Name
  {ba899667-1050-4025-82b6-1e1923771e0d}, !- Source Object
  3,                                      !- Outlet Port
  {aa2b8a6a-ce32-4a7e-b8dd-35402e6614c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88a59943-e6d1-457f-86dd-dffada989e0e}, !- Handle
  {814e1d1c-5b70-4b01-adb5-90f1a59dfef9}, !- Name
  {b5775c56-148a-42da-bfb8-6baee4ebdee3}, !- Source Object
  12,                                     !- Outlet Port
  {092a4b3a-7c77-4276-9bee-c5057e01b41a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d32addeb-2e69-45d3-ac7c-6452158bb4da}, !- Handle
  {e424f8ad-217c-4859-b922-47faa40c6731}, !- Name
  {092a4b3a-7c77-4276-9bee-c5057e01b41a}, !- Source Object
  3,                                      !- Outlet Port
  {1167ec36-c676-4186-a973-0bad3cc10cca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1307d177-cbfc-4c92-8c74-5efbe63e9079}, !- Handle
  {e7005fa4-c8ec-4cd5-856d-97e864d4ad8d}, !- Name
  {dd9d3f1f-0c15-45a8-9da8-5778ba8f749e}, !- Source Object
  3,                                      !- Outlet Port
  {22a4ffeb-f0be-49fe-a02f-8566f85a0f46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a64fb09d-d463-4138-8ee0-ba1d0a0b7f1f}, !- Handle
  {dee2573a-8eca-48d4-8f64-a5e481b5b3f7}, !- Name
  {22a4ffeb-f0be-49fe-a02f-8566f85a0f46}, !- Source Object
  4,                                      !- Outlet Port
  {ba899667-1050-4025-82b6-1e1923771e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5157a8de-032d-41e9-a4ac-2f879d4dafd2}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {22a6e427-9045-4924-9474-cc1aefca18b6}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {525fa48c-f657-4069-8be0-698241ecd008}, !- Availability Schedule
  {20ff4249-3bbc-4058-b9de-8b3d413512e4}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ad0eabf7-ccd1-415c-aa93-645878b25e89}, !- Supply Side Inlet Node Name
  {fdb944eb-f660-4105-9678-ad054f41818c}, !- Demand Side Outlet Node Name
  {de20f214-f8a1-4214-b9fa-c7a20c58d25d}, !- Demand Side Inlet Node A
  {966f1765-4fdb-469a-a718-35a4b6a46784}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b6065aa1-ec96-4e4c-b8b1-a68147ebb27f}, !- Demand Mixer Name
  {c3daf78b-d40f-44da-bdd1-7265443e8913}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {93388506-96fc-4b2a-854b-4e6ace788b6f}, !- Handle
  Node 201,                               !- Name
  {ad0eabf7-ccd1-415c-aa93-645878b25e89}, !- Inlet Port
  {363d4c8c-8a87-41d7-a528-020adac380bf}; !- Outlet Port

OS:Node,
  {0e12892d-296e-4cf9-9c09-97e3fcf5c13d}, !- Handle
  Node 202,                               !- Name
  {e2e054b6-6591-4d15-8bf3-6deb9d0c9f28}, !- Inlet Port
  {966f1765-4fdb-469a-a718-35a4b6a46784}; !- Outlet Port

OS:Connection,
  {ad0eabf7-ccd1-415c-aa93-645878b25e89}, !- Handle
  {19763405-ce29-420b-84e8-ca6def1a4236}, !- Name
  {22a6e427-9045-4924-9474-cc1aefca18b6}, !- Source Object
  8,                                      !- Outlet Port
  {93388506-96fc-4b2a-854b-4e6ace788b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {966f1765-4fdb-469a-a718-35a4b6a46784}, !- Handle
  {d9a46480-4f36-4158-9946-17a590ebd156}, !- Name
  {0e12892d-296e-4cf9-9c09-97e3fcf5c13d}, !- Source Object
  3,                                      !- Outlet Port
  {22a6e427-9045-4924-9474-cc1aefca18b6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {21c04c35-d814-4a93-8450-3dbc22e7b465}, !- Handle
  Node 203,                               !- Name
  {de20f214-f8a1-4214-b9fa-c7a20c58d25d}, !- Inlet Port
  {4a6f2fa6-612d-47d8-87ae-cc0c10351551}; !- Outlet Port

OS:Node,
  {1cc0f8a9-d833-4825-b5a3-6a8ccee8e8ab}, !- Handle
  Node 204,                               !- Name
  {0913cadd-84f0-44bf-b09a-724c87988860}, !- Inlet Port
  {fdb944eb-f660-4105-9678-ad054f41818c}; !- Outlet Port

OS:Node,
  {22ae30f6-ce9e-4a5c-9135-f44944df2d8c}, !- Handle
  Node 205,                               !- Name
  {e9671c1a-012c-4ec1-b4b3-71f6cb319609}, !- Inlet Port
  {7e8a7fbc-5668-4688-a538-11c9846ed7ad}; !- Outlet Port

OS:Connection,
  {de20f214-f8a1-4214-b9fa-c7a20c58d25d}, !- Handle
  {4e6fb56c-7c34-465d-aef0-97bb65ecd194}, !- Name
  {22a6e427-9045-4924-9474-cc1aefca18b6}, !- Source Object
  10,                                     !- Outlet Port
  {21c04c35-d814-4a93-8450-3dbc22e7b465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdb944eb-f660-4105-9678-ad054f41818c}, !- Handle
  {98d9059b-d40c-4962-b329-49fc07664215}, !- Name
  {1cc0f8a9-d833-4825-b5a3-6a8ccee8e8ab}, !- Source Object
  3,                                      !- Outlet Port
  {22a6e427-9045-4924-9474-cc1aefca18b6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c3daf78b-d40f-44da-bdd1-7265443e8913}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {4a6f2fa6-612d-47d8-87ae-cc0c10351551}, !- Inlet Node Name
  {ce9501ea-8e98-47d0-8633-e5b2efcb33e6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b6065aa1-ec96-4e4c-b8b1-a68147ebb27f}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {0913cadd-84f0-44bf-b09a-724c87988860}, !- Outlet Node Name
  {3e651f4b-6b86-4311-b092-c0d5be6b5345}; !- Inlet Node Name 1

OS:Connection,
  {4a6f2fa6-612d-47d8-87ae-cc0c10351551}, !- Handle
  {da8199a5-cf29-4fe3-bb89-3ecaae69eb7b}, !- Name
  {21c04c35-d814-4a93-8450-3dbc22e7b465}, !- Source Object
  3,                                      !- Outlet Port
  {c3daf78b-d40f-44da-bdd1-7265443e8913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0913cadd-84f0-44bf-b09a-724c87988860}, !- Handle
  {e946f57e-9d19-470d-b94c-f63c3f458ab6}, !- Name
  {b6065aa1-ec96-4e4c-b8b1-a68147ebb27f}, !- Source Object
  2,                                      !- Outlet Port
  {1cc0f8a9-d833-4825-b5a3-6a8ccee8e8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {181fc2e0-dd3b-434f-b638-5beeb1847fb4}, !- Handle
  {22a6e427-9045-4924-9474-cc1aefca18b6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {4bc49d81-087a-4c61-8636-549358f37bd1}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9625c01b-41de-48e1-be2b-07efefcf7763}, !- Air Inlet Node Name
  {e2e054b6-6591-4d15-8bf3-6deb9d0c9f28}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ef35da87-9bc2-4bd2-8d48-c7bced57dabe}, !- Handle
  Coil Heating Electric 15,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ef30ebc7-26ba-4892-8699-6d1deb38f97c}, !- Air Inlet Node Name
  {87ac09f6-d75a-4d80-8708-4f31398f62cf}, !- Air Outlet Node Name
  {60e92a61-8730-41be-829b-ae773c16b35e}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c26efc62-ba77-4763-ba1c-76ff06ba016e}, !- Handle
  Coil Cooling DX Single Speed 15 110kBtu/hr 9.7EER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36262338102447,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d9f5b9ac-1108-4bf3-b52c-1a2b484c8a5a}, !- Air Inlet Node Name
  {eaa96dd6-7aa0-45b4-a959-7afa2b41f81c}, !- Air Outlet Node Name
  {20b9e435-9bb3-499d-9a89-a23333bbc325}, !- Total Cooling Capacity Function of Temperature Curve Name
  {738eb1ce-e344-4ae0-970d-8f186b6f4ee7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {22569788-6193-4c8a-9807-f4424db6ee15}, !- Energy Input Ratio Function of Temperature Curve Name
  {73030626-2c6e-47b2-b36d-465518464d25}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f1c38605-ee73-4fa0-becf-b3cbe4d1e2dc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2549b715-7209-4ec4-8e5e-ccd8f2d09323}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2aef35e-ff5b-4f0d-8a59-ef8c4b37370e}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d32496b-e9bd-4840-b293-2f34b920935a}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7b895c48-d77e-4399-a658-c0266aefd753}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {61a71046-025a-4a5c-8b2f-2479422ad024}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {0d490074-f7ac-4e07-86a8-ab829bbe20be}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {525fa48c-f657-4069-8be0-698241ecd008}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dc41b4b8-37cc-40c9-ac88-fbf11bfc867c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dc41b4b8-37cc-40c9-ac88-fbf11bfc867c}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {174811d1-b553-4c12-a1c8-adfe411b7ce1}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {0d490074-f7ac-4e07-86a8-ab829bbe20be}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {179139ca-a73a-41f8-b18d-cd68b24d0d82}, !- Mixed Air Node Name
  {423d426e-49a2-4adb-9d7d-be4c361cfd19}, !- Outdoor Air Stream Node Name
  {cbe50f79-d723-4ad0-8445-bf2f3ce4d594}, !- Relief Air Stream Node Name
  {363d4c8c-8a87-41d7-a528-020adac380bf}; !- Return Air Stream Node Name

OS:Node,
  {c5d248d8-8dd8-44c1-a357-0db812063d75}, !- Handle
  Node 206,                               !- Name
  ,                                       !- Inlet Port
  {423d426e-49a2-4adb-9d7d-be4c361cfd19}; !- Outlet Port

OS:Connection,
  {423d426e-49a2-4adb-9d7d-be4c361cfd19}, !- Handle
  {a5b22dc6-988b-4049-baa4-1a777b007eb4}, !- Name
  {c5d248d8-8dd8-44c1-a357-0db812063d75}, !- Source Object
  3,                                      !- Outlet Port
  {174811d1-b553-4c12-a1c8-adfe411b7ce1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e04ace05-bc81-4b77-afa4-cbeb91279231}, !- Handle
  Node 207,                               !- Name
  {cbe50f79-d723-4ad0-8445-bf2f3ce4d594}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbe50f79-d723-4ad0-8445-bf2f3ce4d594}, !- Handle
  {b76722b6-1ca9-494d-b6fb-120fb1b6cd85}, !- Name
  {174811d1-b553-4c12-a1c8-adfe411b7ce1}, !- Source Object
  7,                                      !- Outlet Port
  {e04ace05-bc81-4b77-afa4-cbeb91279231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2e054b6-6591-4d15-8bf3-6deb9d0c9f28}, !- Handle
  {0691b6f0-113b-498d-b4e5-0dff046a0e2d}, !- Name
  {4bc49d81-087a-4c61-8636-549358f37bd1}, !- Source Object
  9,                                      !- Outlet Port
  {0e12892d-296e-4cf9-9c09-97e3fcf5c13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60e92a61-8730-41be-829b-ae773c16b35e}, !- Handle
  Node 208,                               !- Name
  {87ac09f6-d75a-4d80-8708-4f31398f62cf}, !- Inlet Port
  {9625c01b-41de-48e1-be2b-07efefcf7763}; !- Outlet Port

OS:Connection,
  {87ac09f6-d75a-4d80-8708-4f31398f62cf}, !- Handle
  {085b85bd-980b-4a9a-a0ef-60d87d24249d}, !- Name
  {ef35da87-9bc2-4bd2-8d48-c7bced57dabe}, !- Source Object
  6,                                      !- Outlet Port
  {60e92a61-8730-41be-829b-ae773c16b35e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9625c01b-41de-48e1-be2b-07efefcf7763}, !- Handle
  {11ba2ded-ae3d-4d3b-8e12-90016f4a8ba4}, !- Name
  {60e92a61-8730-41be-829b-ae773c16b35e}, !- Source Object
  3,                                      !- Outlet Port
  {4bc49d81-087a-4c61-8636-549358f37bd1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a6145d56-b22c-4617-af26-c25d2684107d}, !- Handle
  Node 209,                               !- Name
  {eaa96dd6-7aa0-45b4-a959-7afa2b41f81c}, !- Inlet Port
  {ef30ebc7-26ba-4892-8699-6d1deb38f97c}; !- Outlet Port

OS:Connection,
  {eaa96dd6-7aa0-45b4-a959-7afa2b41f81c}, !- Handle
  {c912797e-37de-4e00-aaaf-4b3ad238de01}, !- Name
  {c26efc62-ba77-4763-ba1c-76ff06ba016e}, !- Source Object
  9,                                      !- Outlet Port
  {a6145d56-b22c-4617-af26-c25d2684107d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef30ebc7-26ba-4892-8699-6d1deb38f97c}, !- Handle
  {c84b4d9d-6fc4-402d-8093-d3c5824a1821}, !- Name
  {a6145d56-b22c-4617-af26-c25d2684107d}, !- Source Object
  3,                                      !- Outlet Port
  {ef35da87-9bc2-4bd2-8d48-c7bced57dabe}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {eb534f67-0048-4147-b633-1c6e30557331}, !- Handle
  Node 210,                               !- Name
  {179139ca-a73a-41f8-b18d-cd68b24d0d82}, !- Inlet Port
  {d9f5b9ac-1108-4bf3-b52c-1a2b484c8a5a}; !- Outlet Port

OS:Connection,
  {363d4c8c-8a87-41d7-a528-020adac380bf}, !- Handle
  {7da894bb-706b-4491-a698-2a0da93e307f}, !- Name
  {93388506-96fc-4b2a-854b-4e6ace788b6f}, !- Source Object
  3,                                      !- Outlet Port
  {174811d1-b553-4c12-a1c8-adfe411b7ce1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {179139ca-a73a-41f8-b18d-cd68b24d0d82}, !- Handle
  {e47876af-d073-4230-9cac-4c603e4a9e5b}, !- Name
  {174811d1-b553-4c12-a1c8-adfe411b7ce1}, !- Source Object
  5,                                      !- Outlet Port
  {eb534f67-0048-4147-b633-1c6e30557331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9f5b9ac-1108-4bf3-b52c-1a2b484c8a5a}, !- Handle
  {7ef4b656-3844-42ec-8748-7ab6a59e0f60}, !- Name
  {eb534f67-0048-4147-b633-1c6e30557331}, !- Source Object
  3,                                      !- Outlet Port
  {c26efc62-ba77-4763-ba1c-76ff06ba016e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8bfd3d68-2532-4e4f-8891-41e842fd0d16}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {63216c99-54ea-40b0-bb6e-795c665f8105}, !- Control Zone Name
  {0e12892d-296e-4cf9-9c09-97e3fcf5c13d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5ce852e4-4e7a-4db0-afd4-4ee702ba30bf}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {ce9501ea-8e98-47d0-8633-e5b2efcb33e6}, !- Inlet Air Node Name
  {e9671c1a-012c-4ec1-b4b3-71f6cb319609}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a051a4f8-1923-4c57-8cc7-3531dde52688}, !- Handle
  Node 211,                               !- Name
  {3c9efe80-1e88-4788-abb3-5f5e04fc86d3}, !- Inlet Port
  {3e651f4b-6b86-4311-b092-c0d5be6b5345}; !- Outlet Port

OS:Connection,
  {7e8a7fbc-5668-4688-a538-11c9846ed7ad}, !- Handle
  {ca0e954d-ebb3-4690-b422-700cf3ffb973}, !- Name
  {22ae30f6-ce9e-4a5c-9135-f44944df2d8c}, !- Source Object
  3,                                      !- Outlet Port
  {5294c717-cc16-4ffc-a835-7aa211693466}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c9efe80-1e88-4788-abb3-5f5e04fc86d3}, !- Handle
  {93cf6e44-5d38-4ff0-bfe3-5004e0a23a8c}, !- Name
  {63216c99-54ea-40b0-bb6e-795c665f8105}, !- Source Object
  12,                                     !- Outlet Port
  {a051a4f8-1923-4c57-8cc7-3531dde52688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e651f4b-6b86-4311-b092-c0d5be6b5345}, !- Handle
  {bd83a141-b929-442c-a301-f31f73b77d51}, !- Name
  {a051a4f8-1923-4c57-8cc7-3531dde52688}, !- Source Object
  3,                                      !- Outlet Port
  {b6065aa1-ec96-4e4c-b8b1-a68147ebb27f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce9501ea-8e98-47d0-8633-e5b2efcb33e6}, !- Handle
  {50f798cd-39c3-49eb-8d98-322f3240ee84}, !- Name
  {c3daf78b-d40f-44da-bdd1-7265443e8913}, !- Source Object
  3,                                      !- Outlet Port
  {5ce852e4-4e7a-4db0-afd4-4ee702ba30bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9671c1a-012c-4ec1-b4b3-71f6cb319609}, !- Handle
  {e2d07431-ff89-4d4f-9775-e95e3bea74e0}, !- Name
  {5ce852e4-4e7a-4db0-afd4-4ee702ba30bf}, !- Source Object
  4,                                      !- Outlet Port
  {22ae30f6-ce9e-4a5c-9135-f44944df2d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ebf7acda-c7ad-42b4-a220-305bb2ded15f}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {05284618-382d-4e29-b7da-40bf218129c6}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {ff6625eb-abe1-46dc-9906-ad96b95dc5dd}, !- Availability Schedule
  {7c554c92-9400-41be-bf15-d03e40d8de9d}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5fbc09d2-1ef0-45a2-b4a9-269dd4e31f8f}, !- Supply Side Inlet Node Name
  {8e46605c-a138-4d36-9cb1-378dea08b954}, !- Demand Side Outlet Node Name
  {808b0e24-8c35-4260-9862-be00a021c814}, !- Demand Side Inlet Node A
  {160a8270-06f2-4a15-a80d-343c7c1efaf4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {579815c0-54be-463b-b683-566084cfba53}, !- Demand Mixer Name
  {4efdac25-8588-4831-9cf5-aa5401370dfd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {04dd7bd1-62aa-4327-8b9b-01113bfe0869}, !- Handle
  Node 212,                               !- Name
  {5fbc09d2-1ef0-45a2-b4a9-269dd4e31f8f}, !- Inlet Port
  {adbc264b-52e7-4eb8-ae12-5003a29ffee7}; !- Outlet Port

OS:Node,
  {494cd848-23e1-4938-85d3-14966b3cb557}, !- Handle
  Node 213,                               !- Name
  {a4431161-2a44-4989-9857-9e1716e2a6e5}, !- Inlet Port
  {160a8270-06f2-4a15-a80d-343c7c1efaf4}; !- Outlet Port

OS:Connection,
  {5fbc09d2-1ef0-45a2-b4a9-269dd4e31f8f}, !- Handle
  {b5faef0c-fe9c-4eda-a857-ad73c2df716a}, !- Name
  {05284618-382d-4e29-b7da-40bf218129c6}, !- Source Object
  8,                                      !- Outlet Port
  {04dd7bd1-62aa-4327-8b9b-01113bfe0869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {160a8270-06f2-4a15-a80d-343c7c1efaf4}, !- Handle
  {f713a095-12e7-4b07-8a54-7ac8baa8e6b2}, !- Name
  {494cd848-23e1-4938-85d3-14966b3cb557}, !- Source Object
  3,                                      !- Outlet Port
  {05284618-382d-4e29-b7da-40bf218129c6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ecceafa4-3edb-4163-8cfa-7926ade698f1}, !- Handle
  Node 214,                               !- Name
  {808b0e24-8c35-4260-9862-be00a021c814}, !- Inlet Port
  {e3e7415b-65da-4e8c-831a-3b3baf2b13c9}; !- Outlet Port

OS:Node,
  {a640c555-5271-43d6-83d2-6dd12497a5ea}, !- Handle
  Node 215,                               !- Name
  {2dc90773-baa0-4d25-b631-b3c1a6e9016f}, !- Inlet Port
  {8e46605c-a138-4d36-9cb1-378dea08b954}; !- Outlet Port

OS:Node,
  {1e15d9d6-7dd9-4948-af78-7f3b7f97ff95}, !- Handle
  Node 216,                               !- Name
  {57bf9aeb-8cc7-4b7b-bb8b-ee66759ea5a6}, !- Inlet Port
  {ed74001b-f16c-4109-8dba-8df64c531034}; !- Outlet Port

OS:Connection,
  {808b0e24-8c35-4260-9862-be00a021c814}, !- Handle
  {8970851f-035e-4a52-bb3f-8546e8def780}, !- Name
  {05284618-382d-4e29-b7da-40bf218129c6}, !- Source Object
  10,                                     !- Outlet Port
  {ecceafa4-3edb-4163-8cfa-7926ade698f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e46605c-a138-4d36-9cb1-378dea08b954}, !- Handle
  {ac73b1ca-4f36-4903-a46b-7acd99bf0619}, !- Name
  {a640c555-5271-43d6-83d2-6dd12497a5ea}, !- Source Object
  3,                                      !- Outlet Port
  {05284618-382d-4e29-b7da-40bf218129c6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4efdac25-8588-4831-9cf5-aa5401370dfd}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {e3e7415b-65da-4e8c-831a-3b3baf2b13c9}, !- Inlet Node Name
  {91d6df76-3232-47f1-b8dd-c58570feeb64}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {579815c0-54be-463b-b683-566084cfba53}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {2dc90773-baa0-4d25-b631-b3c1a6e9016f}, !- Outlet Node Name
  {98d44845-64f7-488d-b33c-53c956871a9c}; !- Inlet Node Name 1

OS:Connection,
  {e3e7415b-65da-4e8c-831a-3b3baf2b13c9}, !- Handle
  {b91c00b6-d7e1-45f4-b79c-52efd6e3611c}, !- Name
  {ecceafa4-3edb-4163-8cfa-7926ade698f1}, !- Source Object
  3,                                      !- Outlet Port
  {4efdac25-8588-4831-9cf5-aa5401370dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dc90773-baa0-4d25-b631-b3c1a6e9016f}, !- Handle
  {e701fbad-3fba-4ca3-b340-d823b91ed3c0}, !- Name
  {579815c0-54be-463b-b683-566084cfba53}, !- Source Object
  2,                                      !- Outlet Port
  {a640c555-5271-43d6-83d2-6dd12497a5ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {46b94165-7236-41dc-be7e-5843224dfa0a}, !- Handle
  {05284618-382d-4e29-b7da-40bf218129c6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {9bedd46c-6753-4ab6-b0ba-491b665229ee}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2f50b552-8f08-40d9-a1ba-ce7a2e365277}, !- Air Inlet Node Name
  {a4431161-2a44-4989-9857-9e1716e2a6e5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {41b70b71-ece0-4bdb-940d-585dbc28b805}, !- Handle
  Coil Heating Electric 16,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0611baff-69be-4c21-b12f-884e13d275ca}, !- Air Inlet Node Name
  {6ec6f2c3-9700-46ee-a082-e21a58a9cbf8}, !- Air Outlet Node Name
  {4e333a02-c629-4289-bd04-b4e9156e4aa3}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e82f5c3e-c750-44f5-916d-eef131f4308a}, !- Handle
  Coil Cooling DX Single Speed 16 29kBtu/hr 14.0SEER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8ef95eb4-0cb4-4445-862e-fe7b42e454a2}, !- Air Inlet Node Name
  {67c7c3a5-9f1c-4fa4-bf45-88edd6e7e8ce}, !- Air Outlet Node Name
  {08aeb671-b89e-4c71-845b-409a523e04a5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e02ffbd0-1479-4a42-b67e-70e4339ac6bd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {beac85a0-e45b-41b8-974c-f8cd1f284ffe}, !- Energy Input Ratio Function of Temperature Curve Name
  {86350a80-bf18-45ee-8b2e-2df739e1abad}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {295a1a50-5098-44b9-a311-b2ad91c6207b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {73378a8a-1099-470f-87e4-6ef115210398}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c00eca83-b300-4f2b-a6f8-4f1592bc972c}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {960b0a61-7d7d-4043-89ba-df77b9b060c5}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d9831273-2393-4ad8-bd6e-44ebcbec6ec8}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {343ee71a-a2fc-4980-ad84-af24f08aa343}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ea9380c9-2a45-429a-a49b-5685f7995fd1}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff6625eb-abe1-46dc-9906-ad96b95dc5dd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5fe851cd-6fac-4042-b73c-64850fb77846}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5fe851cd-6fac-4042-b73c-64850fb77846}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2d224532-f576-4da4-a665-4a7abd38ae96}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {ea9380c9-2a45-429a-a49b-5685f7995fd1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ca5d2fb1-e921-4947-af87-f94f3a5e75d0}, !- Mixed Air Node Name
  {d2721213-e244-4a08-894b-875ad777a23c}, !- Outdoor Air Stream Node Name
  {4e132800-08a8-4d60-b256-c8f8ee6bd025}, !- Relief Air Stream Node Name
  {adbc264b-52e7-4eb8-ae12-5003a29ffee7}; !- Return Air Stream Node Name

OS:Node,
  {1bcd5985-06f7-4d30-a1e0-4e8218f64d03}, !- Handle
  Node 217,                               !- Name
  ,                                       !- Inlet Port
  {d2721213-e244-4a08-894b-875ad777a23c}; !- Outlet Port

OS:Connection,
  {d2721213-e244-4a08-894b-875ad777a23c}, !- Handle
  {c5fe09cb-7264-4850-b4e8-1551c7b818af}, !- Name
  {1bcd5985-06f7-4d30-a1e0-4e8218f64d03}, !- Source Object
  3,                                      !- Outlet Port
  {2d224532-f576-4da4-a665-4a7abd38ae96}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f60bd04d-bad3-479b-b8ba-d32fb4219ad0}, !- Handle
  Node 218,                               !- Name
  {4e132800-08a8-4d60-b256-c8f8ee6bd025}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e132800-08a8-4d60-b256-c8f8ee6bd025}, !- Handle
  {a8097be2-6b58-4718-a60b-917aee3ed974}, !- Name
  {2d224532-f576-4da4-a665-4a7abd38ae96}, !- Source Object
  7,                                      !- Outlet Port
  {f60bd04d-bad3-479b-b8ba-d32fb4219ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4431161-2a44-4989-9857-9e1716e2a6e5}, !- Handle
  {288270f6-11db-4e6b-b3f7-b3d0a525ebe4}, !- Name
  {9bedd46c-6753-4ab6-b0ba-491b665229ee}, !- Source Object
  9,                                      !- Outlet Port
  {494cd848-23e1-4938-85d3-14966b3cb557}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e333a02-c629-4289-bd04-b4e9156e4aa3}, !- Handle
  Node 219,                               !- Name
  {6ec6f2c3-9700-46ee-a082-e21a58a9cbf8}, !- Inlet Port
  {2f50b552-8f08-40d9-a1ba-ce7a2e365277}; !- Outlet Port

OS:Connection,
  {6ec6f2c3-9700-46ee-a082-e21a58a9cbf8}, !- Handle
  {c20e6b5a-4f9f-423a-843a-29f76eba50a9}, !- Name
  {41b70b71-ece0-4bdb-940d-585dbc28b805}, !- Source Object
  6,                                      !- Outlet Port
  {4e333a02-c629-4289-bd04-b4e9156e4aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f50b552-8f08-40d9-a1ba-ce7a2e365277}, !- Handle
  {5aeba465-0cf1-4b15-a9bf-9840ef56309e}, !- Name
  {4e333a02-c629-4289-bd04-b4e9156e4aa3}, !- Source Object
  3,                                      !- Outlet Port
  {9bedd46c-6753-4ab6-b0ba-491b665229ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6b68c12d-5ced-4a2c-940f-d04687703eda}, !- Handle
  Node 220,                               !- Name
  {67c7c3a5-9f1c-4fa4-bf45-88edd6e7e8ce}, !- Inlet Port
  {0611baff-69be-4c21-b12f-884e13d275ca}; !- Outlet Port

OS:Connection,
  {67c7c3a5-9f1c-4fa4-bf45-88edd6e7e8ce}, !- Handle
  {c9f8406a-2616-4e4d-a328-f3c08abb24ae}, !- Name
  {e82f5c3e-c750-44f5-916d-eef131f4308a}, !- Source Object
  9,                                      !- Outlet Port
  {6b68c12d-5ced-4a2c-940f-d04687703eda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0611baff-69be-4c21-b12f-884e13d275ca}, !- Handle
  {7907cbfa-28a6-45cc-a8e6-1be307ab2cc6}, !- Name
  {6b68c12d-5ced-4a2c-940f-d04687703eda}, !- Source Object
  3,                                      !- Outlet Port
  {41b70b71-ece0-4bdb-940d-585dbc28b805}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {abb84b45-4d84-446f-a614-a8be097bf69f}, !- Handle
  Node 221,                               !- Name
  {ca5d2fb1-e921-4947-af87-f94f3a5e75d0}, !- Inlet Port
  {8ef95eb4-0cb4-4445-862e-fe7b42e454a2}; !- Outlet Port

OS:Connection,
  {adbc264b-52e7-4eb8-ae12-5003a29ffee7}, !- Handle
  {b0ed4ec4-68da-42c5-8009-bcdce2a47894}, !- Name
  {04dd7bd1-62aa-4327-8b9b-01113bfe0869}, !- Source Object
  3,                                      !- Outlet Port
  {2d224532-f576-4da4-a665-4a7abd38ae96}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ca5d2fb1-e921-4947-af87-f94f3a5e75d0}, !- Handle
  {3dd216e1-3acf-49cc-a7f4-92b38069519f}, !- Name
  {2d224532-f576-4da4-a665-4a7abd38ae96}, !- Source Object
  5,                                      !- Outlet Port
  {abb84b45-4d84-446f-a614-a8be097bf69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef95eb4-0cb4-4445-862e-fe7b42e454a2}, !- Handle
  {570a9a85-14ce-47cc-bc04-2bcb3dc5c761}, !- Name
  {abb84b45-4d84-446f-a614-a8be097bf69f}, !- Source Object
  3,                                      !- Outlet Port
  {e82f5c3e-c750-44f5-916d-eef131f4308a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d7b3e505-3dfb-49fc-b19d-ef4901a63f37}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {abdd150b-4e32-4d82-900c-f15691f533f0}, !- Control Zone Name
  {494cd848-23e1-4938-85d3-14966b3cb557}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4a77aa1d-728b-488c-955e-1936aa89b07e}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {91d6df76-3232-47f1-b8dd-c58570feeb64}, !- Inlet Air Node Name
  {57bf9aeb-8cc7-4b7b-bb8b-ee66759ea5a6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ad4161f-f52b-4226-9f8d-b6e24ef8000d}, !- Handle
  Node 222,                               !- Name
  {84f4ff41-d8ba-4ff7-9061-cd5e432a2566}, !- Inlet Port
  {98d44845-64f7-488d-b33c-53c956871a9c}; !- Outlet Port

OS:Connection,
  {ed74001b-f16c-4109-8dba-8df64c531034}, !- Handle
  {bd91cf6a-5a61-4acb-81d0-84e22043ca05}, !- Name
  {1e15d9d6-7dd9-4948-af78-7f3b7f97ff95}, !- Source Object
  3,                                      !- Outlet Port
  {0a704c84-db02-4bf7-acfc-ed1bf38edb1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84f4ff41-d8ba-4ff7-9061-cd5e432a2566}, !- Handle
  {a958b623-a1ed-472a-bc2f-e5469efe7965}, !- Name
  {abdd150b-4e32-4d82-900c-f15691f533f0}, !- Source Object
  12,                                     !- Outlet Port
  {7ad4161f-f52b-4226-9f8d-b6e24ef8000d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98d44845-64f7-488d-b33c-53c956871a9c}, !- Handle
  {4d0f502e-ffb9-4315-824d-cf02ff725556}, !- Name
  {7ad4161f-f52b-4226-9f8d-b6e24ef8000d}, !- Source Object
  3,                                      !- Outlet Port
  {579815c0-54be-463b-b683-566084cfba53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91d6df76-3232-47f1-b8dd-c58570feeb64}, !- Handle
  {b72f4c9c-c7e8-475f-b032-76137ceafa70}, !- Name
  {4efdac25-8588-4831-9cf5-aa5401370dfd}, !- Source Object
  3,                                      !- Outlet Port
  {4a77aa1d-728b-488c-955e-1936aa89b07e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57bf9aeb-8cc7-4b7b-bb8b-ee66759ea5a6}, !- Handle
  {17d6a8fe-bcd7-4f1c-a86b-89831351b3e2}, !- Name
  {4a77aa1d-728b-488c-955e-1936aa89b07e}, !- Source Object
  4,                                      !- Outlet Port
  {1e15d9d6-7dd9-4948-af78-7f3b7f97ff95}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {41da61c5-1da4-4c1e-84e3-e2f16ad59895}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {b0fa5147-a1e6-4d0b-af66-17235d82b56d}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {e58e7a72-6367-4128-a85b-d6f6b0c229bc}, !- Availability Schedule
  {308179a0-ea9f-4d85-8177-009748948c57}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {723010df-dc90-429c-93ea-17b414abf59f}, !- Supply Side Inlet Node Name
  {37b62016-d9be-45d3-aea8-b8eba15bc681}, !- Demand Side Outlet Node Name
  {baaccf93-3f87-4ae7-8ef2-044dedd168c0}, !- Demand Side Inlet Node A
  {7cb264f6-02b7-4298-8295-3b13f3f08613}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00ff7515-2361-4659-9b1e-f658205f19c8}, !- Demand Mixer Name
  {90f11102-a8a9-4914-bf60-eed565831d7c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {311bf5e2-ae3e-4afb-b161-bf7c6f1c9a92}, !- Handle
  Node 223,                               !- Name
  {723010df-dc90-429c-93ea-17b414abf59f}, !- Inlet Port
  {ed40e89c-0043-4240-907d-3dac844b0b45}; !- Outlet Port

OS:Node,
  {338b1301-2990-4b7a-8632-fa8887037eb3}, !- Handle
  Node 224,                               !- Name
  {262934d8-9e7c-46cc-9d14-266380d2a238}, !- Inlet Port
  {7cb264f6-02b7-4298-8295-3b13f3f08613}; !- Outlet Port

OS:Connection,
  {723010df-dc90-429c-93ea-17b414abf59f}, !- Handle
  {5fa1d027-2089-45e3-b3ec-58c79e11c102}, !- Name
  {b0fa5147-a1e6-4d0b-af66-17235d82b56d}, !- Source Object
  8,                                      !- Outlet Port
  {311bf5e2-ae3e-4afb-b161-bf7c6f1c9a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cb264f6-02b7-4298-8295-3b13f3f08613}, !- Handle
  {44ff5d35-7d8d-4d6c-aac7-e2d14176cc51}, !- Name
  {338b1301-2990-4b7a-8632-fa8887037eb3}, !- Source Object
  3,                                      !- Outlet Port
  {b0fa5147-a1e6-4d0b-af66-17235d82b56d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4326476d-e485-43f7-aeb0-4e78b969c23f}, !- Handle
  Node 225,                               !- Name
  {baaccf93-3f87-4ae7-8ef2-044dedd168c0}, !- Inlet Port
  {acc4fea3-7347-497c-ae7e-5568c236257a}; !- Outlet Port

OS:Node,
  {63af5344-80ca-4591-8a45-70163302c9f5}, !- Handle
  Node 226,                               !- Name
  {b12a2f3d-287d-49be-a545-05cd8c2b1639}, !- Inlet Port
  {37b62016-d9be-45d3-aea8-b8eba15bc681}; !- Outlet Port

OS:Node,
  {f7bbb19c-efad-46e9-af48-82b1a45a13b4}, !- Handle
  Node 227,                               !- Name
  {f8d650ac-a0e3-4e47-a816-b94f601c5210}, !- Inlet Port
  {6824aa1b-4597-44be-9419-a67ec1ffb742}; !- Outlet Port

OS:Connection,
  {baaccf93-3f87-4ae7-8ef2-044dedd168c0}, !- Handle
  {5dda70af-3f9d-45fc-ba32-dc9d44b8dba6}, !- Name
  {b0fa5147-a1e6-4d0b-af66-17235d82b56d}, !- Source Object
  10,                                     !- Outlet Port
  {4326476d-e485-43f7-aeb0-4e78b969c23f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37b62016-d9be-45d3-aea8-b8eba15bc681}, !- Handle
  {0609d569-1ac3-47e7-947d-e791312db999}, !- Name
  {63af5344-80ca-4591-8a45-70163302c9f5}, !- Source Object
  3,                                      !- Outlet Port
  {b0fa5147-a1e6-4d0b-af66-17235d82b56d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {90f11102-a8a9-4914-bf60-eed565831d7c}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {acc4fea3-7347-497c-ae7e-5568c236257a}, !- Inlet Node Name
  {805d6add-7d34-4008-8672-14834188f3a5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00ff7515-2361-4659-9b1e-f658205f19c8}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {b12a2f3d-287d-49be-a545-05cd8c2b1639}, !- Outlet Node Name
  {d58bd0f0-c977-4b86-ae69-d3d7b6bfd195}; !- Inlet Node Name 1

OS:Connection,
  {acc4fea3-7347-497c-ae7e-5568c236257a}, !- Handle
  {7b3cfac7-adb2-4b3d-a769-b6e3ce77d005}, !- Name
  {4326476d-e485-43f7-aeb0-4e78b969c23f}, !- Source Object
  3,                                      !- Outlet Port
  {90f11102-a8a9-4914-bf60-eed565831d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b12a2f3d-287d-49be-a545-05cd8c2b1639}, !- Handle
  {e4ab91ee-4e3b-4d82-b0c9-29c63db0408a}, !- Name
  {00ff7515-2361-4659-9b1e-f658205f19c8}, !- Source Object
  2,                                      !- Outlet Port
  {63af5344-80ca-4591-8a45-70163302c9f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {69eca403-b232-4867-94e0-c114475f9ff6}, !- Handle
  {b0fa5147-a1e6-4d0b-af66-17235d82b56d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {900b7af3-5aae-4088-bd60-4691932cabf6}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8dd44327-6c9b-4cb5-a7e1-7af2d71fccce}, !- Air Inlet Node Name
  {262934d8-9e7c-46cc-9d14-266380d2a238}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d78b33e3-02ba-4f54-be01-9343659f6708}, !- Handle
  Coil Heating Electric 17,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1de6284e-693d-4945-b0c2-1d65f30192f5}, !- Air Inlet Node Name
  {14ce7b54-d6fb-4dd8-89b4-0b9ee22be2e9}, !- Air Outlet Node Name
  {4383500f-455b-426b-9a14-508f3bcc01bc}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {48c08779-5b75-45f5-bfe2-065685af4cc9}, !- Handle
  Coil Cooling DX Single Speed 17 29kBtu/hr 14.0SEER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c2014404-87ac-4e89-adbe-b27c85ad9adf}, !- Air Inlet Node Name
  {4099f038-47e3-4db4-9d95-5c436cd3708b}, !- Air Outlet Node Name
  {2df14fbf-70fc-4886-89fa-d6eb0790b7e5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9aa4651e-0d96-4e96-b535-dec1a3f8abc1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1fc8aadd-7ed4-42e1-9687-434056fdc942}, !- Energy Input Ratio Function of Temperature Curve Name
  {15ffde50-40fa-493e-a0bd-e6085bbcc141}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {60c558b9-e715-4599-abff-2eab32574496}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ba24b885-57b4-45c4-a8a8-1ae01bf8f2ed}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0781d8b-08f1-45cf-b748-7515a34d9028}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f892fa6-2d32-4c45-8ccb-53662c869d42}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d743903e-588e-4783-a92f-7f81abb830d0}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cb66212c-1a84-407f-9727-104d8ec89aae}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e8bbf21f-417c-4e29-ba3c-9f89693ca4e0}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e58e7a72-6367-4128-a85b-d6f6b0c229bc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3879af34-2a1a-49d8-bd09-c428eea06748}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3879af34-2a1a-49d8-bd09-c428eea06748}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a6a30e39-4bdb-4b3a-b753-53c0c8a9d534}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {e8bbf21f-417c-4e29-ba3c-9f89693ca4e0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {daee24a4-a986-43b2-b390-16dd1861f995}, !- Mixed Air Node Name
  {b9110652-3418-4ba9-895c-00faba2b729b}, !- Outdoor Air Stream Node Name
  {59113e30-c31b-48be-b31e-41444516615e}, !- Relief Air Stream Node Name
  {ed40e89c-0043-4240-907d-3dac844b0b45}; !- Return Air Stream Node Name

OS:Node,
  {6d944276-54ca-4a17-8f34-6811a9fe54b2}, !- Handle
  Node 228,                               !- Name
  ,                                       !- Inlet Port
  {b9110652-3418-4ba9-895c-00faba2b729b}; !- Outlet Port

OS:Connection,
  {b9110652-3418-4ba9-895c-00faba2b729b}, !- Handle
  {87593d04-8274-45a5-a9c8-7afe6d9f472c}, !- Name
  {6d944276-54ca-4a17-8f34-6811a9fe54b2}, !- Source Object
  3,                                      !- Outlet Port
  {a6a30e39-4bdb-4b3a-b753-53c0c8a9d534}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fb17fa00-dd19-4c65-8b89-ed894441e34c}, !- Handle
  Node 229,                               !- Name
  {59113e30-c31b-48be-b31e-41444516615e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59113e30-c31b-48be-b31e-41444516615e}, !- Handle
  {1133feed-1c6c-43ff-9bac-ef750629069f}, !- Name
  {a6a30e39-4bdb-4b3a-b753-53c0c8a9d534}, !- Source Object
  7,                                      !- Outlet Port
  {fb17fa00-dd19-4c65-8b89-ed894441e34c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {262934d8-9e7c-46cc-9d14-266380d2a238}, !- Handle
  {c4bb525e-9259-4dc0-a2bb-3c033e78db98}, !- Name
  {900b7af3-5aae-4088-bd60-4691932cabf6}, !- Source Object
  9,                                      !- Outlet Port
  {338b1301-2990-4b7a-8632-fa8887037eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4383500f-455b-426b-9a14-508f3bcc01bc}, !- Handle
  Node 230,                               !- Name
  {14ce7b54-d6fb-4dd8-89b4-0b9ee22be2e9}, !- Inlet Port
  {8dd44327-6c9b-4cb5-a7e1-7af2d71fccce}; !- Outlet Port

OS:Connection,
  {14ce7b54-d6fb-4dd8-89b4-0b9ee22be2e9}, !- Handle
  {4b0c6fcb-e900-4bf0-aed4-8347e50afb7c}, !- Name
  {d78b33e3-02ba-4f54-be01-9343659f6708}, !- Source Object
  6,                                      !- Outlet Port
  {4383500f-455b-426b-9a14-508f3bcc01bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dd44327-6c9b-4cb5-a7e1-7af2d71fccce}, !- Handle
  {73024752-1cea-46f0-a8d4-8508376a043e}, !- Name
  {4383500f-455b-426b-9a14-508f3bcc01bc}, !- Source Object
  3,                                      !- Outlet Port
  {900b7af3-5aae-4088-bd60-4691932cabf6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9dd19b42-4a76-4212-b684-3a67f212ec59}, !- Handle
  Node 231,                               !- Name
  {4099f038-47e3-4db4-9d95-5c436cd3708b}, !- Inlet Port
  {1de6284e-693d-4945-b0c2-1d65f30192f5}; !- Outlet Port

OS:Connection,
  {4099f038-47e3-4db4-9d95-5c436cd3708b}, !- Handle
  {383e1f1c-e292-48c1-ab69-e1610e729e88}, !- Name
  {48c08779-5b75-45f5-bfe2-065685af4cc9}, !- Source Object
  9,                                      !- Outlet Port
  {9dd19b42-4a76-4212-b684-3a67f212ec59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1de6284e-693d-4945-b0c2-1d65f30192f5}, !- Handle
  {c4a688d6-34d9-4774-b938-8b21e542a76c}, !- Name
  {9dd19b42-4a76-4212-b684-3a67f212ec59}, !- Source Object
  3,                                      !- Outlet Port
  {d78b33e3-02ba-4f54-be01-9343659f6708}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e6b0e2d0-3637-4b80-9d34-d3e6ccb1b2c0}, !- Handle
  Node 232,                               !- Name
  {daee24a4-a986-43b2-b390-16dd1861f995}, !- Inlet Port
  {c2014404-87ac-4e89-adbe-b27c85ad9adf}; !- Outlet Port

OS:Connection,
  {ed40e89c-0043-4240-907d-3dac844b0b45}, !- Handle
  {11567eb0-ba68-4ea2-b895-10e8e2819912}, !- Name
  {311bf5e2-ae3e-4afb-b161-bf7c6f1c9a92}, !- Source Object
  3,                                      !- Outlet Port
  {a6a30e39-4bdb-4b3a-b753-53c0c8a9d534}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {daee24a4-a986-43b2-b390-16dd1861f995}, !- Handle
  {2ac75fd2-805a-49c3-9387-25e6eb0b2a74}, !- Name
  {a6a30e39-4bdb-4b3a-b753-53c0c8a9d534}, !- Source Object
  5,                                      !- Outlet Port
  {e6b0e2d0-3637-4b80-9d34-d3e6ccb1b2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2014404-87ac-4e89-adbe-b27c85ad9adf}, !- Handle
  {7bf5a778-4100-4033-a962-9e8dbc5755db}, !- Name
  {e6b0e2d0-3637-4b80-9d34-d3e6ccb1b2c0}, !- Source Object
  3,                                      !- Outlet Port
  {48c08779-5b75-45f5-bfe2-065685af4cc9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {412e514c-3da7-4669-b96e-67c02fdcc9c9}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0a2c305f-4731-4a20-9d55-287984ad6879}, !- Control Zone Name
  {338b1301-2990-4b7a-8632-fa8887037eb3}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {964e7015-87e3-48a1-9093-b45330037fdd}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {805d6add-7d34-4008-8672-14834188f3a5}, !- Inlet Air Node Name
  {f8d650ac-a0e3-4e47-a816-b94f601c5210}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c647d6c5-7029-4640-b76f-1c31fffd6076}, !- Handle
  Node 233,                               !- Name
  {c6170bd9-1abd-479d-8ade-c29224bba409}, !- Inlet Port
  {d58bd0f0-c977-4b86-ae69-d3d7b6bfd195}; !- Outlet Port

OS:Connection,
  {6824aa1b-4597-44be-9419-a67ec1ffb742}, !- Handle
  {abe46b7a-a827-44e3-8b45-169f68c9cb78}, !- Name
  {f7bbb19c-efad-46e9-af48-82b1a45a13b4}, !- Source Object
  3,                                      !- Outlet Port
  {175c6b8a-bacb-4670-ab37-7fa0ff759e20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6170bd9-1abd-479d-8ade-c29224bba409}, !- Handle
  {28b24640-e43a-4bb0-8b1c-b3a4724d89e5}, !- Name
  {0a2c305f-4731-4a20-9d55-287984ad6879}, !- Source Object
  12,                                     !- Outlet Port
  {c647d6c5-7029-4640-b76f-1c31fffd6076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d58bd0f0-c977-4b86-ae69-d3d7b6bfd195}, !- Handle
  {2358c88a-a82c-4859-a8ec-0ec5961110ae}, !- Name
  {c647d6c5-7029-4640-b76f-1c31fffd6076}, !- Source Object
  3,                                      !- Outlet Port
  {00ff7515-2361-4659-9b1e-f658205f19c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {805d6add-7d34-4008-8672-14834188f3a5}, !- Handle
  {78ac8f04-1f90-4c54-b278-7b140a302a32}, !- Name
  {90f11102-a8a9-4914-bf60-eed565831d7c}, !- Source Object
  3,                                      !- Outlet Port
  {964e7015-87e3-48a1-9093-b45330037fdd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8d650ac-a0e3-4e47-a816-b94f601c5210}, !- Handle
  {136985dd-498d-4d8b-aa2e-1dcd50d99d58}, !- Name
  {964e7015-87e3-48a1-9093-b45330037fdd}, !- Source Object
  4,                                      !- Outlet Port
  {f7bbb19c-efad-46e9-af48-82b1a45a13b4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ce717cc4-f698-4b95-a980-bfde45b7f572}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {1f4da909-a083-49e9-b90b-b889db6d4ea1}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {23cc3b43-fe0f-496d-b306-c94cfed0c192}, !- Availability Schedule
  {db31c2e7-08d9-45fd-a2de-18a7ba2fcecd}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {55667b65-2add-4ed7-a24c-436759272c0e}, !- Supply Side Inlet Node Name
  {2f3d5b6c-71a6-4835-9118-05ef8c894efc}, !- Demand Side Outlet Node Name
  {98013c55-4fa0-44af-826b-580c19ca4849}, !- Demand Side Inlet Node A
  {4b29f73e-3b1f-4a68-8017-a7b60a0df149}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4e57508f-97aa-4301-83bf-d44c5da8373c}, !- Demand Mixer Name
  {0068485e-70d5-4228-8d9f-e3a451309a82}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {11dcebd3-0500-4f6e-832b-2670747c5f2d}, !- Handle
  Node 234,                               !- Name
  {55667b65-2add-4ed7-a24c-436759272c0e}, !- Inlet Port
  {7d9487ad-e2ac-4e27-98f9-ed8d8252f07a}; !- Outlet Port

OS:Node,
  {b8684d65-1938-4ca9-b6de-8d613d68f5d4}, !- Handle
  Node 235,                               !- Name
  {3ced6ffe-bc2e-4726-847c-931a70f3c83e}, !- Inlet Port
  {4b29f73e-3b1f-4a68-8017-a7b60a0df149}; !- Outlet Port

OS:Connection,
  {55667b65-2add-4ed7-a24c-436759272c0e}, !- Handle
  {8b2cf35e-c012-4af4-a018-1ecf0afb97c9}, !- Name
  {1f4da909-a083-49e9-b90b-b889db6d4ea1}, !- Source Object
  8,                                      !- Outlet Port
  {11dcebd3-0500-4f6e-832b-2670747c5f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b29f73e-3b1f-4a68-8017-a7b60a0df149}, !- Handle
  {61a0e9d8-1a79-4c84-a836-dd7ab8bae789}, !- Name
  {b8684d65-1938-4ca9-b6de-8d613d68f5d4}, !- Source Object
  3,                                      !- Outlet Port
  {1f4da909-a083-49e9-b90b-b889db6d4ea1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {eb7896a1-9912-44a4-92a4-78b7522d110a}, !- Handle
  Node 236,                               !- Name
  {98013c55-4fa0-44af-826b-580c19ca4849}, !- Inlet Port
  {1c7de1af-7bdb-42c3-bb99-f301fbb98670}; !- Outlet Port

OS:Node,
  {83afa4ff-e4d0-48fb-850c-f5261aa08f0c}, !- Handle
  Node 237,                               !- Name
  {d3981e73-72e1-464b-8c26-3ce6ea1b5286}, !- Inlet Port
  {2f3d5b6c-71a6-4835-9118-05ef8c894efc}; !- Outlet Port

OS:Node,
  {0d0b0dd5-d051-44bd-9e7e-58977bada0dd}, !- Handle
  Node 238,                               !- Name
  {a03ba218-e13b-4ac6-93f8-588f690a21cb}, !- Inlet Port
  {1fd68ed6-8149-471b-8e01-ef09faf4e7ec}; !- Outlet Port

OS:Connection,
  {98013c55-4fa0-44af-826b-580c19ca4849}, !- Handle
  {63123896-7ed4-44ec-9368-a35ddef16848}, !- Name
  {1f4da909-a083-49e9-b90b-b889db6d4ea1}, !- Source Object
  10,                                     !- Outlet Port
  {eb7896a1-9912-44a4-92a4-78b7522d110a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f3d5b6c-71a6-4835-9118-05ef8c894efc}, !- Handle
  {0db24eb3-4b87-4f7f-bb00-cd927d780449}, !- Name
  {83afa4ff-e4d0-48fb-850c-f5261aa08f0c}, !- Source Object
  3,                                      !- Outlet Port
  {1f4da909-a083-49e9-b90b-b889db6d4ea1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0068485e-70d5-4228-8d9f-e3a451309a82}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {1c7de1af-7bdb-42c3-bb99-f301fbb98670}, !- Inlet Node Name
  {1f1a6fc6-6458-4ddf-bf59-1e7201742311}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4e57508f-97aa-4301-83bf-d44c5da8373c}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {d3981e73-72e1-464b-8c26-3ce6ea1b5286}, !- Outlet Node Name
  {26f3a0b2-3616-43b0-a838-bc0da5d0d18c}; !- Inlet Node Name 1

OS:Connection,
  {1c7de1af-7bdb-42c3-bb99-f301fbb98670}, !- Handle
  {5956cf33-c639-41b1-a57a-1b1850d8290a}, !- Name
  {eb7896a1-9912-44a4-92a4-78b7522d110a}, !- Source Object
  3,                                      !- Outlet Port
  {0068485e-70d5-4228-8d9f-e3a451309a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3981e73-72e1-464b-8c26-3ce6ea1b5286}, !- Handle
  {92bd2266-b967-4afa-a102-35c1fcc21c54}, !- Name
  {4e57508f-97aa-4301-83bf-d44c5da8373c}, !- Source Object
  2,                                      !- Outlet Port
  {83afa4ff-e4d0-48fb-850c-f5261aa08f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {adca68ca-8277-4d13-821d-b8dd03a536e4}, !- Handle
  {1f4da909-a083-49e9-b90b-b889db6d4ea1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {2982b20c-fc83-4271-b8af-32d04448cabf}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {14ab0881-b96c-4f4f-9765-7b87839302b9}, !- Air Inlet Node Name
  {3ced6ffe-bc2e-4726-847c-931a70f3c83e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e8d221b2-df3f-4efe-b98a-5fb6ee167431}, !- Handle
  Coil Heating Electric 18,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9cb16c46-7e1f-4438-a3ad-1c17d98efa79}, !- Air Inlet Node Name
  {c9e7dcb2-f7c1-44d1-90fd-f5e790bfd89a}, !- Air Outlet Node Name
  {f62428ca-5dc3-40bc-b098-912b5545e68d}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e7089e76-b6c8-4dac-bdbb-628e620b9981}, !- Handle
  Coil Cooling DX Single Speed 18 111kBtu/hr 9.7EER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.362684877923,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7aeaf8ab-1198-4f33-9df4-a8653a1645ae}, !- Air Inlet Node Name
  {21f847ea-515e-4979-abcb-c57dc949e6b1}, !- Air Outlet Node Name
  {b95b1dc9-8c3f-4237-a348-f925c23e5140}, !- Total Cooling Capacity Function of Temperature Curve Name
  {309cd0ee-3b96-49ad-b757-b8623a49f7b5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1dac8b9e-59ea-4e3b-8cfa-69f28ffd95a3}, !- Energy Input Ratio Function of Temperature Curve Name
  {792cdafb-235b-48fc-907a-007733c01757}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {71e8c810-6433-4b42-8d6d-395fcb1ca0c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {932077f9-9bc1-4cd7-b0bb-9343f6611dc5}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f632b062-109c-41c2-be50-75f445297fa8}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d38123cb-680c-47bf-9f17-f4f7bc682cd2}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61827aed-f0f1-4a22-abc6-f05b1706964f}, !- Handle
  Curve Quadratic 53,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {60b6baa2-444d-4c8f-aed6-ae7560385df0}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {4d57ef98-b23b-4d64-87c0-2c60f0cc536a}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {23cc3b43-fe0f-496d-b306-c94cfed0c192}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a9578bee-225f-4e9f-8753-78efed378983}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a9578bee-225f-4e9f-8753-78efed378983}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b4dea488-0117-4d93-ab72-9569ccbd625e}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {4d57ef98-b23b-4d64-87c0-2c60f0cc536a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3c35fa63-5958-4abc-883e-3777a8265bfe}, !- Mixed Air Node Name
  {960e02ab-add3-471f-8762-c87d4f4733e7}, !- Outdoor Air Stream Node Name
  {cad3083d-f3ef-4fde-8a07-4130183bf8d8}, !- Relief Air Stream Node Name
  {7d9487ad-e2ac-4e27-98f9-ed8d8252f07a}; !- Return Air Stream Node Name

OS:Node,
  {04cc03fd-2b65-4ba7-82f5-ced6f2e2079a}, !- Handle
  Node 239,                               !- Name
  ,                                       !- Inlet Port
  {960e02ab-add3-471f-8762-c87d4f4733e7}; !- Outlet Port

OS:Connection,
  {960e02ab-add3-471f-8762-c87d4f4733e7}, !- Handle
  {9cf18b5b-beed-4b88-a01d-bef149aa3261}, !- Name
  {04cc03fd-2b65-4ba7-82f5-ced6f2e2079a}, !- Source Object
  3,                                      !- Outlet Port
  {b4dea488-0117-4d93-ab72-9569ccbd625e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df730321-3561-4595-96eb-173f6bc50fae}, !- Handle
  Node 240,                               !- Name
  {cad3083d-f3ef-4fde-8a07-4130183bf8d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cad3083d-f3ef-4fde-8a07-4130183bf8d8}, !- Handle
