  {1faa1232-2231-481a-a8e8-01576bdb9d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa6819c-64df-4dec-9655-451d875629ea}, !- Handle
  {202613ea-cf55-40a8-9ef3-a258eac31f44}, !- Name
  {abed723b-1f45-41c8-ab3b-d9eb99ab8d0f}, !- Source Object
  3,                                      !- Outlet Port
  {8ef35c80-61f9-491c-91b7-60a448f7b23d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {763efdb0-a6d9-4991-909b-30661959d7e3}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {ec8ef962-f6b7-4b1a-b680-851bddc712bf}, !- Inlet Node Name
  {e3d95070-ad4a-46c1-86eb-d6d1e0ecf8a1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b1ab449d-d84c-40de-9f5b-0944e42d75ea}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {c7f8fc8e-1389-4691-ba9e-f46e8c323d18}, !- Outlet Node Name
  {e72deab9-f6d2-426b-a9fe-c9938f7b807b}; !- Inlet Node Name 1

OS:Connection,
  {ec8ef962-f6b7-4b1a-b680-851bddc712bf}, !- Handle
  {1a4d7e3c-694d-497f-a6c9-316845db279e}, !- Name
  {1faa1232-2231-481a-a8e8-01576bdb9d8b}, !- Source Object
  3,                                      !- Outlet Port
  {763efdb0-a6d9-4991-909b-30661959d7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f8fc8e-1389-4691-ba9e-f46e8c323d18}, !- Handle
  {efe82e7c-6ffe-4d70-a6f7-1265ded45809}, !- Name
  {b1ab449d-d84c-40de-9f5b-0944e42d75ea}, !- Source Object
  2,                                      !- Outlet Port
  {abed723b-1f45-41c8-ab3b-d9eb99ab8d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1cc0861b-1818-4254-9979-093d2070b64d}, !- Handle
  {8ef35c80-61f9-491c-91b7-60a448f7b23d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {222e38c8-fc45-4fdf-b372-df51486886a9}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7375b8ab-3db0-4451-b3fb-2f91362a7499}, !- Air Inlet Node Name
  {f5d76c16-1c94-46d2-a1a9-fc92112d18c0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c9f12d4d-f6a8-4bb3-8e90-f8e36e71f5bd}, !- Handle
  Coil Heating Electric 34,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c3d19893-a2c2-4f16-b4f8-da36d02f87c5}, !- Air Inlet Node Name
  {8e8e0a2f-b925-4431-b64d-58cd9924b20e}, !- Air Outlet Node Name
  {e65fc629-69e9-4b4f-abd8-971b65fd8638}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a07e6f24-0004-4dec-8cf5-210f884b0fa7}, !- Handle
  Coil Cooling DX Single Speed 34 26kBtu/hr 14.0SEER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {05271fd2-5479-467f-8131-7e9ff5d59c88}, !- Air Inlet Node Name
  {17c4ad73-2038-45f2-befd-92a4559ed828}, !- Air Outlet Node Name
  {b4ba1555-f8d1-46a5-a43c-705fbfd9df06}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dfe9ec8e-bd03-4b81-9f89-2260fae1ea70}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {89a4cae6-dc5a-4c57-a4d3-bfe5ee3c36ac}, !- Energy Input Ratio Function of Temperature Curve Name
  {1390a3c8-3e99-4cda-954b-b35af82335a3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {478e8aac-3747-4669-a8cd-85b03bc4002c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {eb7d2c34-07da-4f63-89fd-48d61563c76c}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {31dd463d-ea1d-465a-a9f5-fb343e49d173}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {24941bc9-7529-48dd-85c0-c067733cb4ce}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3744465-ac72-4b2b-aca1-159cbfe63908}, !- Handle
  Curve Quadratic 101,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {509e1d69-f269-4368-8459-9333026595a8}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e4ac9ea1-63ab-4e2f-8660-210aab84776e}, !- Handle
  Controller Outdoor Air 34,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7d511798-1d3d-465a-821c-4aeed9adab1a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3bde68b6-4dd7-4af0-832e-1558d73cc40c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3bde68b6-4dd7-4af0-832e-1558d73cc40c}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ea007bf5-7c6a-45f6-bb69-36ef754a53e3}, !- Handle
  Air Loop HVAC Outdoor Air System 34,    !- Name
  {e4ac9ea1-63ab-4e2f-8660-210aab84776e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ed1d5fa7-8dc7-4c94-89c0-d1b43d7cbbd6}, !- Mixed Air Node Name
  {b16d1a26-9960-41ec-8f0c-976154db195b}, !- Outdoor Air Stream Node Name
  {62a3f985-ac72-4d5c-b97a-7a7b40573cbb}, !- Relief Air Stream Node Name
  {f807f18c-6a1c-4103-94e4-5323c139a53d}; !- Return Air Stream Node Name

OS:Node,
  {d2067935-6b75-4f61-aa20-2d0afbfe1444}, !- Handle
  Node 415,                               !- Name
  ,                                       !- Inlet Port
  {b16d1a26-9960-41ec-8f0c-976154db195b}; !- Outlet Port

OS:Connection,
  {b16d1a26-9960-41ec-8f0c-976154db195b}, !- Handle
  {62dbd0a3-8efe-4a02-a01d-f2b784b21b2a}, !- Name
  {d2067935-6b75-4f61-aa20-2d0afbfe1444}, !- Source Object
  3,                                      !- Outlet Port
  {ea007bf5-7c6a-45f6-bb69-36ef754a53e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9a3c7dc7-01a6-4cfc-9b3e-be6abe0a9c45}, !- Handle
  Node 416,                               !- Name
  {62a3f985-ac72-4d5c-b97a-7a7b40573cbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62a3f985-ac72-4d5c-b97a-7a7b40573cbb}, !- Handle
  {0403597a-0462-4206-8eec-07f079b708fd}, !- Name
  {ea007bf5-7c6a-45f6-bb69-36ef754a53e3}, !- Source Object
  7,                                      !- Outlet Port
  {9a3c7dc7-01a6-4cfc-9b3e-be6abe0a9c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d76c16-1c94-46d2-a1a9-fc92112d18c0}, !- Handle
  {f4cff6d9-82ab-4465-84e0-90d0154eabbc}, !- Name
  {222e38c8-fc45-4fdf-b372-df51486886a9}, !- Source Object
  9,                                      !- Outlet Port
  {d153c736-c457-44ce-abaa-2b0121c5c60f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e65fc629-69e9-4b4f-abd8-971b65fd8638}, !- Handle
  Node 417,                               !- Name
  {8e8e0a2f-b925-4431-b64d-58cd9924b20e}, !- Inlet Port
  {7375b8ab-3db0-4451-b3fb-2f91362a7499}; !- Outlet Port

OS:Connection,
  {8e8e0a2f-b925-4431-b64d-58cd9924b20e}, !- Handle
  {78ef5365-f5c2-45f3-bc99-b226d31281b5}, !- Name
  {c9f12d4d-f6a8-4bb3-8e90-f8e36e71f5bd}, !- Source Object
  6,                                      !- Outlet Port
  {e65fc629-69e9-4b4f-abd8-971b65fd8638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7375b8ab-3db0-4451-b3fb-2f91362a7499}, !- Handle
  {5cf62baf-228f-45ce-bad8-eb87e3d24804}, !- Name
  {e65fc629-69e9-4b4f-abd8-971b65fd8638}, !- Source Object
  3,                                      !- Outlet Port
  {222e38c8-fc45-4fdf-b372-df51486886a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {71f09726-5299-46f8-a3ff-30bae4714bc7}, !- Handle
  Node 418,                               !- Name
  {17c4ad73-2038-45f2-befd-92a4559ed828}, !- Inlet Port
  {c3d19893-a2c2-4f16-b4f8-da36d02f87c5}; !- Outlet Port

OS:Connection,
  {17c4ad73-2038-45f2-befd-92a4559ed828}, !- Handle
  {e3760873-701d-4ac3-a079-f42336ce05f2}, !- Name
  {a07e6f24-0004-4dec-8cf5-210f884b0fa7}, !- Source Object
  9,                                      !- Outlet Port
  {71f09726-5299-46f8-a3ff-30bae4714bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d19893-a2c2-4f16-b4f8-da36d02f87c5}, !- Handle
  {22bf6ec7-6561-4bc5-bd9d-0db896271336}, !- Name
  {71f09726-5299-46f8-a3ff-30bae4714bc7}, !- Source Object
  3,                                      !- Outlet Port
  {c9f12d4d-f6a8-4bb3-8e90-f8e36e71f5bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {711bf2fe-fcd8-4758-b59e-8b0902084419}, !- Handle
  Node 419,                               !- Name
  {ed1d5fa7-8dc7-4c94-89c0-d1b43d7cbbd6}, !- Inlet Port
  {05271fd2-5479-467f-8131-7e9ff5d59c88}; !- Outlet Port

OS:Connection,
  {f807f18c-6a1c-4103-94e4-5323c139a53d}, !- Handle
  {87937e68-a4be-448c-a5f0-ebb93647c9b4}, !- Name
  {8a7015dc-0883-4837-bc9a-97b97b3c2832}, !- Source Object
  3,                                      !- Outlet Port
  {ea007bf5-7c6a-45f6-bb69-36ef754a53e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ed1d5fa7-8dc7-4c94-89c0-d1b43d7cbbd6}, !- Handle
  {7ae75513-6e7a-4e80-a291-55f6e4924c20}, !- Name
  {ea007bf5-7c6a-45f6-bb69-36ef754a53e3}, !- Source Object
  5,                                      !- Outlet Port
  {711bf2fe-fcd8-4758-b59e-8b0902084419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05271fd2-5479-467f-8131-7e9ff5d59c88}, !- Handle
  {dd17f344-f785-478f-a7b8-f2c06e20377c}, !- Name
  {711bf2fe-fcd8-4758-b59e-8b0902084419}, !- Source Object
  3,                                      !- Outlet Port
  {a07e6f24-0004-4dec-8cf5-210f884b0fa7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3babc10c-a5d2-4b90-83b2-b70a89fd244f}, !- Handle
  Setpoint Manager Single Zone Reheat 34, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4456e30b-4678-42c4-8a6c-ed5e9a38eb01}, !- Control Zone Name
  {d153c736-c457-44ce-abaa-2b0121c5c60f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {34ba68d2-cfb4-4820-868c-7da52b3040fd}, !- Handle
  Air Terminal Single Duct Uncontrolled 34, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {e3d95070-ad4a-46c1-86eb-d6d1e0ecf8a1}, !- Inlet Air Node Name
  {85a46e20-46da-4b3b-a418-6aee1f8536ce}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bf0533a7-775f-4537-b891-68376b08c47f}, !- Handle
  Node 420,                               !- Name
  {ea850ac1-f544-439e-a4c4-cfaeed2f7277}, !- Inlet Port
  {e72deab9-f6d2-426b-a9fe-c9938f7b807b}; !- Outlet Port

OS:Connection,
  {96c8a4c9-2dcb-40f8-8bcf-9a6b8a407fd0}, !- Handle
  {cafca70f-a2d3-41a0-89de-702a4d4214fc}, !- Name
  {abee04a8-073d-4b3e-83e4-d7c10291bab1}, !- Source Object
  3,                                      !- Outlet Port
  {db1debed-8568-4952-bb47-816c9c00909f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea850ac1-f544-439e-a4c4-cfaeed2f7277}, !- Handle
  {0e3d0c5a-c4a5-40a2-80d5-4ca1ec4effe0}, !- Name
  {4456e30b-4678-42c4-8a6c-ed5e9a38eb01}, !- Source Object
  12,                                     !- Outlet Port
  {bf0533a7-775f-4537-b891-68376b08c47f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72deab9-f6d2-426b-a9fe-c9938f7b807b}, !- Handle
  {b24a7792-6d1e-4e2b-b170-b51afb6817c1}, !- Name
  {bf0533a7-775f-4537-b891-68376b08c47f}, !- Source Object
  3,                                      !- Outlet Port
  {b1ab449d-d84c-40de-9f5b-0944e42d75ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3d95070-ad4a-46c1-86eb-d6d1e0ecf8a1}, !- Handle
  {916de152-8026-4c68-a2cb-0157d2ad51a6}, !- Name
  {763efdb0-a6d9-4991-909b-30661959d7e3}, !- Source Object
  3,                                      !- Outlet Port
  {34ba68d2-cfb4-4820-868c-7da52b3040fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85a46e20-46da-4b3b-a418-6aee1f8536ce}, !- Handle
  {33a1ec72-70c5-496d-985b-1f6127cd2af5}, !- Name
  {34ba68d2-cfb4-4820-868c-7da52b3040fd}, !- Source Object
  4,                                      !- Outlet Port
  {abee04a8-073d-4b3e-83e4-d7c10291bab1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {919f891c-1255-45ac-a4c3-b989764e684a}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {eaebb9ca-415b-4999-a403-4db4e49100cf}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {423e01b9-d0d8-48ed-bee7-f0e8672f47cf}, !- Availability Schedule
  {f5e30f3b-78ae-4c2a-a604-e817bb6425b1}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {61d1945f-8273-47f9-af1e-560e2613c620}, !- Supply Side Inlet Node Name
  {b4423a41-51e0-4114-ba09-dc1338b6ed88}, !- Demand Side Outlet Node Name
  {929f8e13-ca71-4706-960f-46266dfebfe0}, !- Demand Side Inlet Node A
  {dd62b735-1a92-4348-9ff5-f58b078d500d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4c769590-a4fd-4543-a822-f0b63f6f4cc9}, !- Demand Mixer Name
  {76f9a263-c7a1-4ad7-aa7c-a586b313ae79}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5e74e6ec-d2d6-4081-92c7-586e23e5a5a4}, !- Handle
  Node 421,                               !- Name
  {61d1945f-8273-47f9-af1e-560e2613c620}, !- Inlet Port
  {a96ce5d6-c7f0-4407-9851-056b72c2a7ce}; !- Outlet Port

OS:Node,
  {3a793bd1-5f2f-4d5f-904c-367d385c1873}, !- Handle
  Node 422,                               !- Name
  {039f681f-fa72-41e7-bad4-7ec3406fa76c}, !- Inlet Port
  {dd62b735-1a92-4348-9ff5-f58b078d500d}; !- Outlet Port

OS:Connection,
  {61d1945f-8273-47f9-af1e-560e2613c620}, !- Handle
  {f8510bd1-4ec6-4d80-98a8-5ac4dd0eaf7c}, !- Name
  {eaebb9ca-415b-4999-a403-4db4e49100cf}, !- Source Object
  8,                                      !- Outlet Port
  {5e74e6ec-d2d6-4081-92c7-586e23e5a5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd62b735-1a92-4348-9ff5-f58b078d500d}, !- Handle
  {f7e6ad62-b623-4c6c-8d80-3df0fb62171a}, !- Name
  {3a793bd1-5f2f-4d5f-904c-367d385c1873}, !- Source Object
  3,                                      !- Outlet Port
  {eaebb9ca-415b-4999-a403-4db4e49100cf}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {897d6ec5-75e1-4eee-afdf-59769cea6e7c}, !- Handle
  Node 423,                               !- Name
  {929f8e13-ca71-4706-960f-46266dfebfe0}, !- Inlet Port
  {67c47435-f7b6-44d8-8253-59e4ed74624f}; !- Outlet Port

OS:Node,
  {18c54599-cacd-4919-9250-f80bc2f04e83}, !- Handle
  Node 424,                               !- Name
  {9580c65a-bbd4-46fb-9bab-e1bc96b578c9}, !- Inlet Port
  {b4423a41-51e0-4114-ba09-dc1338b6ed88}; !- Outlet Port

OS:Node,
  {e3da53fc-e556-49e4-adce-5870388a4efe}, !- Handle
  Node 425,                               !- Name
  {70583c78-1645-4906-aef4-ed66663aaa5b}, !- Inlet Port
  {579e4e8a-c63f-4bd8-9b00-66644f670c44}; !- Outlet Port

OS:Connection,
  {929f8e13-ca71-4706-960f-46266dfebfe0}, !- Handle
  {2e3e8a98-adfb-4a59-a35e-e85db685c003}, !- Name
  {eaebb9ca-415b-4999-a403-4db4e49100cf}, !- Source Object
  10,                                     !- Outlet Port
  {897d6ec5-75e1-4eee-afdf-59769cea6e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4423a41-51e0-4114-ba09-dc1338b6ed88}, !- Handle
  {577afb59-c85c-4fb1-b717-041e72b5797c}, !- Name
  {18c54599-cacd-4919-9250-f80bc2f04e83}, !- Source Object
  3,                                      !- Outlet Port
  {eaebb9ca-415b-4999-a403-4db4e49100cf}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {76f9a263-c7a1-4ad7-aa7c-a586b313ae79}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {67c47435-f7b6-44d8-8253-59e4ed74624f}, !- Inlet Node Name
  {3e54a6e3-7674-4bf0-8e26-f3c18b871c06}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4c769590-a4fd-4543-a822-f0b63f6f4cc9}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {9580c65a-bbd4-46fb-9bab-e1bc96b578c9}, !- Outlet Node Name
  {0289c56c-8c28-41b2-a6ea-e576b0efb14f}; !- Inlet Node Name 1

OS:Connection,
  {67c47435-f7b6-44d8-8253-59e4ed74624f}, !- Handle
  {c3fbb7bd-2a5d-41d5-b2fc-bdc63950da50}, !- Name
  {897d6ec5-75e1-4eee-afdf-59769cea6e7c}, !- Source Object
  3,                                      !- Outlet Port
  {76f9a263-c7a1-4ad7-aa7c-a586b313ae79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9580c65a-bbd4-46fb-9bab-e1bc96b578c9}, !- Handle
  {2654e14f-6245-48b1-ba00-20dde86616ed}, !- Name
  {4c769590-a4fd-4543-a822-f0b63f6f4cc9}, !- Source Object
  2,                                      !- Outlet Port
  {18c54599-cacd-4919-9250-f80bc2f04e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {de7be7b3-ea3c-48d5-a314-7855972d6c85}, !- Handle
  {eaebb9ca-415b-4999-a403-4db4e49100cf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {202bc6dc-16ad-4768-882f-400d00ef58a8}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {16bbc164-ef6b-40eb-8fa4-cf749fdf0005}, !- Air Inlet Node Name
  {039f681f-fa72-41e7-bad4-7ec3406fa76c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6aa323ab-8f78-4081-a0d4-9affbbfac8ac}, !- Handle
  Coil Heating Electric 35,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c2b6de5f-e400-49c2-a49f-79670a0f8048}, !- Air Inlet Node Name
  {2cb5ecd7-2e8f-447c-97c1-1da815b4ddb0}, !- Air Outlet Node Name
  {2003a1bb-6445-4de8-b19f-ed767dd8b221}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3f725f69-6ae5-4923-95fd-7ea78dcdbb0a}, !- Handle
  Coil Cooling DX Single Speed 35 25kBtu/hr 14.0SEER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {707e97c8-94b9-4375-8992-7880580e06d4}, !- Air Inlet Node Name
  {69eb9a69-e605-47bd-8b1e-96ea4c3aa3b4}, !- Air Outlet Node Name
  {43d2015a-1ebd-4bf2-b843-58aa050f2ef1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bffecc9e-d58c-4d9f-a806-fcc742c15504}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {068a3ff1-7b84-4ed3-affe-af8ff7f646ce}, !- Energy Input Ratio Function of Temperature Curve Name
  {3b4e1812-8fe3-43c1-b64d-b5f7ba6c0d39}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bc69bad5-af6b-4616-8ad9-fa39acb243c3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d83f6e1f-045f-4217-9456-5b6d0280aaaf}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b188cb51-ce03-4bd2-8fe9-575895ec643f}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {85551499-562d-4d2d-9aba-312dd7588851}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bab137b6-c79c-4163-89ee-a41e648a836d}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {94f6eee1-1eea-4bfa-ab33-3eaf344a2520}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c3a17f3f-c630-4c2b-bb54-2bf6c5ff7b5d}, !- Handle
  Controller Outdoor Air 35,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {423e01b9-d0d8-48ed-bee7-f0e8672f47cf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ed898672-9a91-492d-b6e3-293339f0d5c8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ed898672-9a91-492d-b6e3-293339f0d5c8}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {732dd3ae-fa79-40af-b2d3-af78656e0a9d}, !- Handle
  Air Loop HVAC Outdoor Air System 35,    !- Name
  {c3a17f3f-c630-4c2b-bb54-2bf6c5ff7b5d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {15f56569-da79-42ed-956f-97a003cd002c}, !- Mixed Air Node Name
  {b6348866-fcd0-406c-8256-d00bd4eb4998}, !- Outdoor Air Stream Node Name
  {605107a3-8ec0-4d77-b2a8-f03dbada3f37}, !- Relief Air Stream Node Name
  {a96ce5d6-c7f0-4407-9851-056b72c2a7ce}; !- Return Air Stream Node Name

OS:Node,
  {07893a2b-dbd0-4d49-a289-cec589653765}, !- Handle
  Node 426,                               !- Name
  ,                                       !- Inlet Port
  {b6348866-fcd0-406c-8256-d00bd4eb4998}; !- Outlet Port

OS:Connection,
  {b6348866-fcd0-406c-8256-d00bd4eb4998}, !- Handle
  {0534b050-321c-4743-bd8a-39f7c5cd3318}, !- Name
  {07893a2b-dbd0-4d49-a289-cec589653765}, !- Source Object
  3,                                      !- Outlet Port
  {732dd3ae-fa79-40af-b2d3-af78656e0a9d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7532e66c-68ed-4e7a-babe-4be447b0ace6}, !- Handle
  Node 427,                               !- Name
  {605107a3-8ec0-4d77-b2a8-f03dbada3f37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {605107a3-8ec0-4d77-b2a8-f03dbada3f37}, !- Handle
  {ab605a0e-a473-457d-9a2c-4e098eb718e4}, !- Name
  {732dd3ae-fa79-40af-b2d3-af78656e0a9d}, !- Source Object
  7,                                      !- Outlet Port
  {7532e66c-68ed-4e7a-babe-4be447b0ace6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039f681f-fa72-41e7-bad4-7ec3406fa76c}, !- Handle
  {dfc51bf2-a69d-4143-802d-ee9025f17835}, !- Name
  {202bc6dc-16ad-4768-882f-400d00ef58a8}, !- Source Object
  9,                                      !- Outlet Port
  {3a793bd1-5f2f-4d5f-904c-367d385c1873}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2003a1bb-6445-4de8-b19f-ed767dd8b221}, !- Handle
  Node 428,                               !- Name
  {2cb5ecd7-2e8f-447c-97c1-1da815b4ddb0}, !- Inlet Port
  {16bbc164-ef6b-40eb-8fa4-cf749fdf0005}; !- Outlet Port

OS:Connection,
  {2cb5ecd7-2e8f-447c-97c1-1da815b4ddb0}, !- Handle
  {28eabb65-68e1-4a9d-9c71-71e302ef4e12}, !- Name
  {6aa323ab-8f78-4081-a0d4-9affbbfac8ac}, !- Source Object
  6,                                      !- Outlet Port
  {2003a1bb-6445-4de8-b19f-ed767dd8b221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16bbc164-ef6b-40eb-8fa4-cf749fdf0005}, !- Handle
  {772bdf7d-61d6-4ee5-8997-0851621ff740}, !- Name
  {2003a1bb-6445-4de8-b19f-ed767dd8b221}, !- Source Object
  3,                                      !- Outlet Port
  {202bc6dc-16ad-4768-882f-400d00ef58a8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {03ce574d-fd6b-4976-8a2b-cf7c8f1bbac2}, !- Handle
  Node 429,                               !- Name
  {69eb9a69-e605-47bd-8b1e-96ea4c3aa3b4}, !- Inlet Port
  {c2b6de5f-e400-49c2-a49f-79670a0f8048}; !- Outlet Port

OS:Connection,
  {69eb9a69-e605-47bd-8b1e-96ea4c3aa3b4}, !- Handle
  {c04c5753-e70c-4e92-8efd-98047ed66eec}, !- Name
  {3f725f69-6ae5-4923-95fd-7ea78dcdbb0a}, !- Source Object
  9,                                      !- Outlet Port
  {03ce574d-fd6b-4976-8a2b-cf7c8f1bbac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2b6de5f-e400-49c2-a49f-79670a0f8048}, !- Handle
  {90d099f3-3213-4a92-ac47-9ea8f7341ff0}, !- Name
  {03ce574d-fd6b-4976-8a2b-cf7c8f1bbac2}, !- Source Object
  3,                                      !- Outlet Port
  {6aa323ab-8f78-4081-a0d4-9affbbfac8ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {177b9e44-3560-4e29-8e53-5f98926f7351}, !- Handle
  Node 430,                               !- Name
  {15f56569-da79-42ed-956f-97a003cd002c}, !- Inlet Port
  {707e97c8-94b9-4375-8992-7880580e06d4}; !- Outlet Port

OS:Connection,
  {a96ce5d6-c7f0-4407-9851-056b72c2a7ce}, !- Handle
  {c0b7c014-c297-4fd1-944a-f4c687b93c2b}, !- Name
  {5e74e6ec-d2d6-4081-92c7-586e23e5a5a4}, !- Source Object
  3,                                      !- Outlet Port
  {732dd3ae-fa79-40af-b2d3-af78656e0a9d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {15f56569-da79-42ed-956f-97a003cd002c}, !- Handle
  {83277b2c-e7c4-4864-a395-b2bad9add28c}, !- Name
  {732dd3ae-fa79-40af-b2d3-af78656e0a9d}, !- Source Object
  5,                                      !- Outlet Port
  {177b9e44-3560-4e29-8e53-5f98926f7351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {707e97c8-94b9-4375-8992-7880580e06d4}, !- Handle
  {bbcee120-dab8-4b80-a8d6-4c51cfb10392}, !- Name
  {177b9e44-3560-4e29-8e53-5f98926f7351}, !- Source Object
  3,                                      !- Outlet Port
  {3f725f69-6ae5-4923-95fd-7ea78dcdbb0a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f47cca09-78ae-4e78-b8a3-7a561e6a884b}, !- Handle
  Setpoint Manager Single Zone Reheat 35, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d2a25105-a79e-4b88-99f6-b9e8a6faac30}, !- Control Zone Name
  {3a793bd1-5f2f-4d5f-904c-367d385c1873}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {150a7bf2-1ef9-422d-9288-a3ede1c3a609}, !- Handle
  Air Terminal Single Duct Uncontrolled 35, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {3e54a6e3-7674-4bf0-8e26-f3c18b871c06}, !- Inlet Air Node Name
  {70583c78-1645-4906-aef4-ed66663aaa5b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {60153b05-1cd0-4494-9494-27022aab4dbd}, !- Handle
  Node 431,                               !- Name
  {84cf023b-72dd-4443-b678-d033b36ae4ab}, !- Inlet Port
  {0289c56c-8c28-41b2-a6ea-e576b0efb14f}; !- Outlet Port

OS:Connection,
  {579e4e8a-c63f-4bd8-9b00-66644f670c44}, !- Handle
  {cd697a76-d70a-45f3-9d92-69f5b72b8b3b}, !- Name
  {e3da53fc-e556-49e4-adce-5870388a4efe}, !- Source Object
  3,                                      !- Outlet Port
  {5408ecb8-7cf8-47dd-8a7f-1b129fe4640f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84cf023b-72dd-4443-b678-d033b36ae4ab}, !- Handle
  {6a58fa94-5fb1-4b99-a4ce-2e58d00a01ac}, !- Name
  {d2a25105-a79e-4b88-99f6-b9e8a6faac30}, !- Source Object
  12,                                     !- Outlet Port
  {60153b05-1cd0-4494-9494-27022aab4dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0289c56c-8c28-41b2-a6ea-e576b0efb14f}, !- Handle
  {e9edbb9d-fdad-4f99-aca7-3f5558d2364c}, !- Name
  {60153b05-1cd0-4494-9494-27022aab4dbd}, !- Source Object
  3,                                      !- Outlet Port
  {4c769590-a4fd-4543-a822-f0b63f6f4cc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e54a6e3-7674-4bf0-8e26-f3c18b871c06}, !- Handle
  {21412b4f-65ce-4bee-896a-85f998371fb1}, !- Name
  {76f9a263-c7a1-4ad7-aa7c-a586b313ae79}, !- Source Object
  3,                                      !- Outlet Port
  {150a7bf2-1ef9-422d-9288-a3ede1c3a609}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70583c78-1645-4906-aef4-ed66663aaa5b}, !- Handle
  {2a37d60f-52e3-4ef5-aa56-8b9836fd733d}, !- Name
  {150a7bf2-1ef9-422d-9288-a3ede1c3a609}, !- Source Object
  4,                                      !- Outlet Port
  {e3da53fc-e556-49e4-adce-5870388a4efe}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {68ed01e6-2669-4098-8f88-e66e309b8424}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {d17076e0-0f51-492c-8588-e2e892b0b3a2}, !- Handle
  Sp-Mult_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {dcfc0b07-5333-4ef1-95f8-886dc8aae1c2}, !- Availability Schedule
  {23f226ea-1a63-461d-a17f-98be727934b8}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6bfe670b-36c2-4895-ac37-c3c43851c083}, !- Supply Side Inlet Node Name
  {8de736e0-7637-4633-b457-6d1fa5ff17ea}, !- Demand Side Outlet Node Name
  {d46be3bb-287d-4f06-90af-3a807e4f68b9}, !- Demand Side Inlet Node A
  {31cdbfeb-a1eb-4864-ba90-0b5e723d925a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cb52cf15-a7aa-4b0c-8b75-de71f4225576}, !- Demand Mixer Name
  {7e012c14-0740-4ab5-a5f5-c241e1f92c26}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f19492aa-f7e9-4324-9b1d-ba099546461e}, !- Handle
  Node 432,                               !- Name
  {6bfe670b-36c2-4895-ac37-c3c43851c083}, !- Inlet Port
  {6ea7ca15-b400-41a5-9744-ac2402bae5a4}; !- Outlet Port

OS:Node,
  {62fd188e-0e2b-43a2-97bf-1ba5ce063271}, !- Handle
  Node 433,                               !- Name
  {bb7f1fcc-5b23-4f31-a1e5-0df822892145}, !- Inlet Port
  {31cdbfeb-a1eb-4864-ba90-0b5e723d925a}; !- Outlet Port

OS:Connection,
  {6bfe670b-36c2-4895-ac37-c3c43851c083}, !- Handle
  {8e38fb20-a324-4198-8667-22351a042b54}, !- Name
  {d17076e0-0f51-492c-8588-e2e892b0b3a2}, !- Source Object
  8,                                      !- Outlet Port
  {f19492aa-f7e9-4324-9b1d-ba099546461e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31cdbfeb-a1eb-4864-ba90-0b5e723d925a}, !- Handle
  {f472e5ed-79c8-4d20-98aa-1955d1092905}, !- Name
  {62fd188e-0e2b-43a2-97bf-1ba5ce063271}, !- Source Object
  3,                                      !- Outlet Port
  {d17076e0-0f51-492c-8588-e2e892b0b3a2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {81c208e1-f3f5-4501-80d8-96a427b728a9}, !- Handle
  Node 434,                               !- Name
  {d46be3bb-287d-4f06-90af-3a807e4f68b9}, !- Inlet Port
  {1fffaa08-3563-4830-8cfe-7fad5ca0bc46}; !- Outlet Port

OS:Node,
  {ba35624f-a760-4158-8684-c7c52b0ce305}, !- Handle
  Node 435,                               !- Name
  {31685e24-71d9-46c2-bc81-1beeeacd2c50}, !- Inlet Port
  {8de736e0-7637-4633-b457-6d1fa5ff17ea}; !- Outlet Port

OS:Node,
  {e90ca92c-f3aa-4b7d-b8d3-a1a7669f6162}, !- Handle
  Node 436,                               !- Name
  {cdbea7ac-6d2a-4c4a-a451-7f85d482a7f0}, !- Inlet Port
  {761e1a1f-8ec6-4c7f-8e69-dcef772e91bd}; !- Outlet Port

OS:Connection,
  {d46be3bb-287d-4f06-90af-3a807e4f68b9}, !- Handle
  {eb7e129e-61f4-4779-a3f5-fe800a56d26d}, !- Name
  {d17076e0-0f51-492c-8588-e2e892b0b3a2}, !- Source Object
  10,                                     !- Outlet Port
  {81c208e1-f3f5-4501-80d8-96a427b728a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de736e0-7637-4633-b457-6d1fa5ff17ea}, !- Handle
  {36c572a4-eef0-4acd-be23-03fa9610e492}, !- Name
  {ba35624f-a760-4158-8684-c7c52b0ce305}, !- Source Object
  3,                                      !- Outlet Port
  {d17076e0-0f51-492c-8588-e2e892b0b3a2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7e012c14-0740-4ab5-a5f5-c241e1f92c26}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {1fffaa08-3563-4830-8cfe-7fad5ca0bc46}, !- Inlet Node Name
  {50ec4cba-bc34-4fb8-9eab-f38e9f63441a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cb52cf15-a7aa-4b0c-8b75-de71f4225576}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {31685e24-71d9-46c2-bc81-1beeeacd2c50}, !- Outlet Node Name
  {7ebae4dd-c2bf-45fb-ba67-e204414da21b}; !- Inlet Node Name 1

OS:Connection,
  {1fffaa08-3563-4830-8cfe-7fad5ca0bc46}, !- Handle
  {6a24605f-5927-46a9-ad7f-6392e198514c}, !- Name
  {81c208e1-f3f5-4501-80d8-96a427b728a9}, !- Source Object
  3,                                      !- Outlet Port
  {7e012c14-0740-4ab5-a5f5-c241e1f92c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31685e24-71d9-46c2-bc81-1beeeacd2c50}, !- Handle
  {b8445902-8216-4fcb-bb7c-b912f2e2ae54}, !- Name
  {cb52cf15-a7aa-4b0c-8b75-de71f4225576}, !- Source Object
  2,                                      !- Outlet Port
  {ba35624f-a760-4158-8684-c7c52b0ce305}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2a111d4e-0fb5-4bac-b76c-a8eea217815b}, !- Handle
  {d17076e0-0f51-492c-8588-e2e892b0b3a2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {9d87a751-46c1-4025-b6d6-02df61826e33}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {88e19622-59a0-4127-a519-bd5ae4931cf5}, !- Air Inlet Node Name
  {bb7f1fcc-5b23-4f31-a1e5-0df822892145}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {28417519-611c-4c65-ad2d-010c1ea7d3ee}, !- Handle
  Coil Heating Electric 36,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {858432d8-1272-4b4b-bca8-3fb92cb510a9}, !- Air Inlet Node Name
  {374df72c-5552-4af2-bb9e-f948c6835c8e}, !- Air Outlet Node Name
  {4e5b3ce2-14e2-4642-ad76-0eac5f1a393e}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8aa7818a-0df5-4e46-8d6b-23ba25c51283}, !- Handle
  Coil Cooling DX Single Speed 36 94kBtu/hr 9.7EER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.35011210132994,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6e013d73-24f0-40f3-a966-64a161f86a5d}, !- Air Inlet Node Name
  {6f5b6f28-79a2-4653-9991-6b256a695bc4}, !- Air Outlet Node Name
  {bf36619e-0c6f-4eac-80e7-a0e172964c33}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4ec27ea5-0e86-44cd-af9e-b25367309e8e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8c5b76ed-53a2-4763-9cdf-e73cdf2e100c}, !- Energy Input Ratio Function of Temperature Curve Name
  {3544f69a-972f-48a9-8cc5-8f77f94b41ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cb53b80e-5656-4658-adb6-64e3e414a2c7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {868112da-238a-4b4c-a015-55b6ff6a9701}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {615f3382-196c-4a3b-aa98-dc11a8f16f83}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {64c48b22-d470-40b9-89a5-a7063be1d008}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb0d3298-4bfd-4e20-a408-148b37d88cbb}, !- Handle
  Curve Quadratic 107,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {27acb0c2-4fb0-4b2f-8c81-1373de85ad5c}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7dee7b65-c947-4ba0-9f7c-93b93853b76f}, !- Handle
  Controller Outdoor Air 36,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dcfc0b07-5333-4ef1-95f8-886dc8aae1c2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d08d9d57-560b-43cd-99e2-59dcaa4a2469}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d08d9d57-560b-43cd-99e2-59dcaa4a2469}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f575b3f1-f61c-4df0-98a2-a2af036313ea}, !- Handle
  Air Loop HVAC Outdoor Air System 36,    !- Name
  {7dee7b65-c947-4ba0-9f7c-93b93853b76f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8bb093da-f7ac-4d68-be29-7582634688b6}, !- Mixed Air Node Name
  {4be92604-00e7-41f9-9ae8-8edb893fc524}, !- Outdoor Air Stream Node Name
  {200dd875-4255-4a3c-9a47-c28417498dc1}, !- Relief Air Stream Node Name
  {6ea7ca15-b400-41a5-9744-ac2402bae5a4}; !- Return Air Stream Node Name

OS:Node,
  {1058edf1-a0c5-4b46-833e-d988dada2502}, !- Handle
  Node 437,                               !- Name
  ,                                       !- Inlet Port
  {4be92604-00e7-41f9-9ae8-8edb893fc524}; !- Outlet Port

OS:Connection,
  {4be92604-00e7-41f9-9ae8-8edb893fc524}, !- Handle
  {82498edb-c31a-4030-9485-13ced91b98ca}, !- Name
  {1058edf1-a0c5-4b46-833e-d988dada2502}, !- Source Object
  3,                                      !- Outlet Port
  {f575b3f1-f61c-4df0-98a2-a2af036313ea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7386e067-f6b6-44fc-af6c-443c5c6c6e89}, !- Handle
  Node 438,                               !- Name
  {200dd875-4255-4a3c-9a47-c28417498dc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {200dd875-4255-4a3c-9a47-c28417498dc1}, !- Handle
  {365def54-027d-40c6-b190-83510a410807}, !- Name
  {f575b3f1-f61c-4df0-98a2-a2af036313ea}, !- Source Object
  7,                                      !- Outlet Port
  {7386e067-f6b6-44fc-af6c-443c5c6c6e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7f1fcc-5b23-4f31-a1e5-0df822892145}, !- Handle
  {3045f5a3-550b-4abd-9936-054433713073}, !- Name
  {9d87a751-46c1-4025-b6d6-02df61826e33}, !- Source Object
  9,                                      !- Outlet Port
  {62fd188e-0e2b-43a2-97bf-1ba5ce063271}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e5b3ce2-14e2-4642-ad76-0eac5f1a393e}, !- Handle
  Node 439,                               !- Name
  {374df72c-5552-4af2-bb9e-f948c6835c8e}, !- Inlet Port
  {88e19622-59a0-4127-a519-bd5ae4931cf5}; !- Outlet Port

OS:Connection,
  {374df72c-5552-4af2-bb9e-f948c6835c8e}, !- Handle
  {8dd78f24-943d-4ad1-a2d7-bfc845aa5a4b}, !- Name
  {28417519-611c-4c65-ad2d-010c1ea7d3ee}, !- Source Object
  6,                                      !- Outlet Port
  {4e5b3ce2-14e2-4642-ad76-0eac5f1a393e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88e19622-59a0-4127-a519-bd5ae4931cf5}, !- Handle
  {66243ba2-b3ed-49ec-91d8-d5d76c985bcd}, !- Name
  {4e5b3ce2-14e2-4642-ad76-0eac5f1a393e}, !- Source Object
  3,                                      !- Outlet Port
  {9d87a751-46c1-4025-b6d6-02df61826e33}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0d2bbf92-dad2-4d73-afbd-0423fd121d50}, !- Handle
  Node 440,                               !- Name
  {6f5b6f28-79a2-4653-9991-6b256a695bc4}, !- Inlet Port
  {858432d8-1272-4b4b-bca8-3fb92cb510a9}; !- Outlet Port

OS:Connection,
  {6f5b6f28-79a2-4653-9991-6b256a695bc4}, !- Handle
  {d3557045-51e6-4272-b608-b75eb4fcf763}, !- Name
  {8aa7818a-0df5-4e46-8d6b-23ba25c51283}, !- Source Object
  9,                                      !- Outlet Port
  {0d2bbf92-dad2-4d73-afbd-0423fd121d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {858432d8-1272-4b4b-bca8-3fb92cb510a9}, !- Handle
  {47f11055-5881-40c3-ad6c-3f6243843a98}, !- Name
  {0d2bbf92-dad2-4d73-afbd-0423fd121d50}, !- Source Object
  3,                                      !- Outlet Port
  {28417519-611c-4c65-ad2d-010c1ea7d3ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c75cdafa-1f52-437d-a94b-5e016311ad52}, !- Handle
  Node 441,                               !- Name
  {8bb093da-f7ac-4d68-be29-7582634688b6}, !- Inlet Port
  {6e013d73-24f0-40f3-a966-64a161f86a5d}; !- Outlet Port

OS:Connection,
  {6ea7ca15-b400-41a5-9744-ac2402bae5a4}, !- Handle
  {345ca102-3661-4f8f-b826-a839b1e9ea47}, !- Name
  {f19492aa-f7e9-4324-9b1d-ba099546461e}, !- Source Object
  3,                                      !- Outlet Port
  {f575b3f1-f61c-4df0-98a2-a2af036313ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8bb093da-f7ac-4d68-be29-7582634688b6}, !- Handle
  {757d6d34-5a96-408a-9301-2b164ca877a9}, !- Name
  {f575b3f1-f61c-4df0-98a2-a2af036313ea}, !- Source Object
  5,                                      !- Outlet Port
  {c75cdafa-1f52-437d-a94b-5e016311ad52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e013d73-24f0-40f3-a966-64a161f86a5d}, !- Handle
  {866e495b-8557-4398-9d1d-6afeda59438f}, !- Name
  {c75cdafa-1f52-437d-a94b-5e016311ad52}, !- Source Object
  3,                                      !- Outlet Port
  {8aa7818a-0df5-4e46-8d6b-23ba25c51283}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f25579dc-a93a-4211-a545-ae344e21b12d}, !- Handle
  Setpoint Manager Single Zone Reheat 36, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3915a5fb-619e-49d7-9878-931dd3515764}, !- Control Zone Name
  {62fd188e-0e2b-43a2-97bf-1ba5ce063271}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f4679bac-756e-4b79-b662-37edff8df833}, !- Handle
  Air Terminal Single Duct Uncontrolled 36, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {50ec4cba-bc34-4fb8-9eab-f38e9f63441a}, !- Inlet Air Node Name
  {cdbea7ac-6d2a-4c4a-a451-7f85d482a7f0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {34a38f6e-bc11-49ac-91d7-b9538d8e9d8d}, !- Handle
  Node 442,                               !- Name
  {6b9c7f35-ae71-4ad2-958e-1191e15db49a}, !- Inlet Port
  {7ebae4dd-c2bf-45fb-ba67-e204414da21b}; !- Outlet Port

OS:Connection,
  {761e1a1f-8ec6-4c7f-8e69-dcef772e91bd}, !- Handle
  {5a34d1e0-5eaa-4e23-9c43-d60e48a19464}, !- Name
  {e90ca92c-f3aa-4b7d-b8d3-a1a7669f6162}, !- Source Object
  3,                                      !- Outlet Port
  {3d7ede5d-8277-454b-9b3d-759d9d801191}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b9c7f35-ae71-4ad2-958e-1191e15db49a}, !- Handle
  {25a00910-7adb-4706-ab65-1489485da2bf}, !- Name
  {3915a5fb-619e-49d7-9878-931dd3515764}, !- Source Object
  12,                                     !- Outlet Port
  {34a38f6e-bc11-49ac-91d7-b9538d8e9d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ebae4dd-c2bf-45fb-ba67-e204414da21b}, !- Handle
  {baff36e9-eaae-4a7d-92f3-c20c2fc2e08e}, !- Name
  {34a38f6e-bc11-49ac-91d7-b9538d8e9d8d}, !- Source Object
  3,                                      !- Outlet Port
  {cb52cf15-a7aa-4b0c-8b75-de71f4225576}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50ec4cba-bc34-4fb8-9eab-f38e9f63441a}, !- Handle
  {c34aabd1-c8d9-4ac7-811a-95cc72fb99cc}, !- Name
  {7e012c14-0740-4ab5-a5f5-c241e1f92c26}, !- Source Object
  3,                                      !- Outlet Port
  {f4679bac-756e-4b79-b662-37edff8df833}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdbea7ac-6d2a-4c4a-a451-7f85d482a7f0}, !- Handle
  {2532ee29-6096-49f2-9b41-b51418a381ea}, !- Name
  {f4679bac-756e-4b79-b662-37edff8df833}, !- Source Object
  4,                                      !- Outlet Port
  {e90ca92c-f3aa-4b7d-b8d3-a1a7669f6162}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7cfb8277-f030-4cf7-abaf-a2f3d16d2a11}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {7e81b586-593f-4684-aad1-a727adde1f1d}, !- Handle
  Sp-Mult_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3c8e69b0-da5d-4679-a0d2-c734e5d6e7d9}, !- Availability Schedule
  {1871af46-3d82-4365-92fd-eafe43ffed2d}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {13c6d2ab-11fb-4971-bdaf-2cc79b75211e}, !- Supply Side Inlet Node Name
  {e41211db-7638-4130-91a1-5219e5b981b7}, !- Demand Side Outlet Node Name
  {c9cc8ded-a5ab-4195-b603-cb27afdf1b26}, !- Demand Side Inlet Node A
  {eea67c51-873f-4af6-8155-424d7a9b2508}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {166bd6a1-6549-413c-be38-ed1a67269458}, !- Demand Mixer Name
  {1c639ce9-4ab5-4e4b-a7b3-dacb764ef199}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bf599374-d9d5-4ca9-b9f4-0e9c8e7ca71e}, !- Handle
  Node 443,                               !- Name
  {13c6d2ab-11fb-4971-bdaf-2cc79b75211e}, !- Inlet Port
  {211c62e7-2f0d-4ce1-957b-9d1cd1bfdbbf}; !- Outlet Port

OS:Node,
  {86e5aa65-bd4f-412b-b0fd-54a7c0ae88d9}, !- Handle
  Node 444,                               !- Name
  {19913241-774f-4edd-871f-2a5d1f2ee9ff}, !- Inlet Port
  {eea67c51-873f-4af6-8155-424d7a9b2508}; !- Outlet Port

OS:Connection,
  {13c6d2ab-11fb-4971-bdaf-2cc79b75211e}, !- Handle
  {b04878c5-84e4-4797-ac52-73a8abb0e14d}, !- Name
  {7e81b586-593f-4684-aad1-a727adde1f1d}, !- Source Object
  8,                                      !- Outlet Port
  {bf599374-d9d5-4ca9-b9f4-0e9c8e7ca71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea67c51-873f-4af6-8155-424d7a9b2508}, !- Handle
  {588b8418-9e31-41f2-b63e-c331f3397d95}, !- Name
  {86e5aa65-bd4f-412b-b0fd-54a7c0ae88d9}, !- Source Object
  3,                                      !- Outlet Port
  {7e81b586-593f-4684-aad1-a727adde1f1d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6ba5fdbd-85a3-4a4a-8892-0d4cad03978c}, !- Handle
  Node 445,                               !- Name
  {c9cc8ded-a5ab-4195-b603-cb27afdf1b26}, !- Inlet Port
  {a28f6025-ef5a-46d6-bed1-cd27d606c777}; !- Outlet Port

OS:Node,
  {7988d79a-fb64-4b7d-a8e2-de4ae2706117}, !- Handle
  Node 446,                               !- Name
  {b72c8781-6e55-4506-aa38-ba280773e5c5}, !- Inlet Port
  {e41211db-7638-4130-91a1-5219e5b981b7}; !- Outlet Port

OS:Node,
  {fe04a873-1219-4f09-9d85-3b1e908625d8}, !- Handle
  Node 447,                               !- Name
  {8d628d45-1869-407f-a8c1-ed57bba4f7cf}, !- Inlet Port
  {2969238b-8943-4be9-a714-29df1d4ea728}; !- Outlet Port

OS:Connection,
  {c9cc8ded-a5ab-4195-b603-cb27afdf1b26}, !- Handle
  {c550dc14-f667-46b9-b7a2-7b428decfef9}, !- Name
  {7e81b586-593f-4684-aad1-a727adde1f1d}, !- Source Object
  10,                                     !- Outlet Port
  {6ba5fdbd-85a3-4a4a-8892-0d4cad03978c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41211db-7638-4130-91a1-5219e5b981b7}, !- Handle
  {f3d792f6-ac52-4d82-9fba-5495c21af8b9}, !- Name
  {7988d79a-fb64-4b7d-a8e2-de4ae2706117}, !- Source Object
  3,                                      !- Outlet Port
  {7e81b586-593f-4684-aad1-a727adde1f1d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1c639ce9-4ab5-4e4b-a7b3-dacb764ef199}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {a28f6025-ef5a-46d6-bed1-cd27d606c777}, !- Inlet Node Name
  {71b76308-6ae1-4819-bbb5-bb8d2518a04e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {166bd6a1-6549-413c-be38-ed1a67269458}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {b72c8781-6e55-4506-aa38-ba280773e5c5}, !- Outlet Node Name
  {00c95a16-f39f-43e2-8340-6ae3dac4fd13}; !- Inlet Node Name 1

OS:Connection,
  {a28f6025-ef5a-46d6-bed1-cd27d606c777}, !- Handle
  {9e0b5bdc-c4b6-4685-822a-53a9549a74fc}, !- Name
  {6ba5fdbd-85a3-4a4a-8892-0d4cad03978c}, !- Source Object
  3,                                      !- Outlet Port
  {1c639ce9-4ab5-4e4b-a7b3-dacb764ef199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72c8781-6e55-4506-aa38-ba280773e5c5}, !- Handle
  {9f63e15d-6ff3-45d9-ad01-ad15d176d147}, !- Name
  {166bd6a1-6549-413c-be38-ed1a67269458}, !- Source Object
  2,                                      !- Outlet Port
  {7988d79a-fb64-4b7d-a8e2-de4ae2706117}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d7d67b21-611e-4f30-83c1-26ddbd58eb8e}, !- Handle
  {7e81b586-593f-4684-aad1-a727adde1f1d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {a5c425f5-a831-409d-bd99-0baff4367dd3}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5efade4c-878c-44f0-b8b1-e16a9203df7d}, !- Air Inlet Node Name
  {19913241-774f-4edd-871f-2a5d1f2ee9ff}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {57c45621-6398-42b4-8b9c-0b00d28d959a}, !- Handle
  Coil Heating Electric 37,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {fd9a7a29-55f9-43c7-b835-5dfa03be0409}, !- Air Inlet Node Name
  {446a9740-526b-456b-a6ca-2c0b60585cef}, !- Air Outlet Node Name
  {2384c0c8-d204-4490-bfc8-abefc6c62255}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6e402389-1c98-46fd-8fda-8b5aac009e7f}, !- Handle
  Coil Cooling DX Single Speed 37 92kBtu/hr 9.7EER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34856175101658,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d4586406-b96c-444e-b1e9-4c5f42c93a3b}, !- Air Inlet Node Name
  {63a3ba71-0d74-45c2-9b8f-d3ab15f04e24}, !- Air Outlet Node Name
  {7a3e7188-c5ed-41e0-b5f7-6331cf78afe9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bfb303fb-3a5b-4f0c-a1d5-bed034219f2d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d9106678-9344-40ae-8374-16522cdff586}, !- Energy Input Ratio Function of Temperature Curve Name
  {6392b211-5532-47ac-9b7c-20f2999bc5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {53c85b26-36dc-4059-8891-325f4e5b3f3e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8cbb5d96-fdd7-4254-8b4e-d286dad5d6c0}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ab06bf66-7971-41df-a627-d6c7e1b99138}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fc02c9d2-db2c-47ea-a597-97fd50ea406d}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {506e2f18-165f-4c39-b3f3-d41599a6f812}, !- Handle
  Curve Quadratic 110,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1aea7363-f1e5-45eb-aaa3-a43009b38534}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {8732efe9-83a4-4057-b754-65a11c831f40}, !- Handle
  Controller Outdoor Air 37,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3c8e69b0-da5d-4679-a0d2-c734e5d6e7d9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {927e686a-5fa4-4a7f-a750-db028411658e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {927e686a-5fa4-4a7f-a750-db028411658e}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e3552862-4bee-4019-bbfe-515aaac185d8}, !- Handle
  Air Loop HVAC Outdoor Air System 37,    !- Name
  {8732efe9-83a4-4057-b754-65a11c831f40}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b473c116-865b-4ab7-821c-aafe98996d03}, !- Mixed Air Node Name
  {762dc22f-75c0-4ca0-9714-766447352c97}, !- Outdoor Air Stream Node Name
  {4d488aaf-4cfe-4f4e-a2e3-a2a153ad2dba}, !- Relief Air Stream Node Name
  {211c62e7-2f0d-4ce1-957b-9d1cd1bfdbbf}; !- Return Air Stream Node Name

OS:Node,
  {0ce4d8ad-28d6-4f4e-86ab-37c381083fe1}, !- Handle
  Node 448,                               !- Name
  ,                                       !- Inlet Port
  {762dc22f-75c0-4ca0-9714-766447352c97}; !- Outlet Port

OS:Connection,
  {762dc22f-75c0-4ca0-9714-766447352c97}, !- Handle
  {6393ce0c-7580-4b56-8ac7-b750dca3498a}, !- Name
  {0ce4d8ad-28d6-4f4e-86ab-37c381083fe1}, !- Source Object
  3,                                      !- Outlet Port
  {e3552862-4bee-4019-bbfe-515aaac185d8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8955e6fe-0669-4688-aa38-9621fee1986d}, !- Handle
  Node 449,                               !- Name
  {4d488aaf-4cfe-4f4e-a2e3-a2a153ad2dba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d488aaf-4cfe-4f4e-a2e3-a2a153ad2dba}, !- Handle
  {3067dddc-1e20-4123-94e2-3533e5c13601}, !- Name
  {e3552862-4bee-4019-bbfe-515aaac185d8}, !- Source Object
  7,                                      !- Outlet Port
  {8955e6fe-0669-4688-aa38-9621fee1986d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19913241-774f-4edd-871f-2a5d1f2ee9ff}, !- Handle
  {a91ca9ce-7b75-419d-8b61-4a1b83d6c11d}, !- Name
  {a5c425f5-a831-409d-bd99-0baff4367dd3}, !- Source Object
  9,                                      !- Outlet Port
  {86e5aa65-bd4f-412b-b0fd-54a7c0ae88d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2384c0c8-d204-4490-bfc8-abefc6c62255}, !- Handle
  Node 450,                               !- Name
  {446a9740-526b-456b-a6ca-2c0b60585cef}, !- Inlet Port
  {5efade4c-878c-44f0-b8b1-e16a9203df7d}; !- Outlet Port

OS:Connection,
  {446a9740-526b-456b-a6ca-2c0b60585cef}, !- Handle
  {01bf004d-3858-4c89-b00a-3210cb84d234}, !- Name
  {57c45621-6398-42b4-8b9c-0b00d28d959a}, !- Source Object
  6,                                      !- Outlet Port
  {2384c0c8-d204-4490-bfc8-abefc6c62255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5efade4c-878c-44f0-b8b1-e16a9203df7d}, !- Handle
  {40e8cb02-39fc-4c9c-a50b-09d23fcd5865}, !- Name
  {2384c0c8-d204-4490-bfc8-abefc6c62255}, !- Source Object
  3,                                      !- Outlet Port
  {a5c425f5-a831-409d-bd99-0baff4367dd3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7b872e85-b7d1-4501-adcf-f67ec196eade}, !- Handle
  Node 451,                               !- Name
  {63a3ba71-0d74-45c2-9b8f-d3ab15f04e24}, !- Inlet Port
  {fd9a7a29-55f9-43c7-b835-5dfa03be0409}; !- Outlet Port

OS:Connection,
  {63a3ba71-0d74-45c2-9b8f-d3ab15f04e24}, !- Handle
  {cb771e6f-a0eb-4350-8a00-52cafe935db3}, !- Name
  {6e402389-1c98-46fd-8fda-8b5aac009e7f}, !- Source Object
  9,                                      !- Outlet Port
  {7b872e85-b7d1-4501-adcf-f67ec196eade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd9a7a29-55f9-43c7-b835-5dfa03be0409}, !- Handle
  {f72ec01b-f6a8-45e3-88af-e1b068bd8f3b}, !- Name
  {7b872e85-b7d1-4501-adcf-f67ec196eade}, !- Source Object
  3,                                      !- Outlet Port
  {57c45621-6398-42b4-8b9c-0b00d28d959a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4c0d492d-89d9-4ae7-b435-3a02af1d1725}, !- Handle
  Node 452,                               !- Name
  {b473c116-865b-4ab7-821c-aafe98996d03}, !- Inlet Port
  {d4586406-b96c-444e-b1e9-4c5f42c93a3b}; !- Outlet Port

OS:Connection,
  {211c62e7-2f0d-4ce1-957b-9d1cd1bfdbbf}, !- Handle
  {81933bfb-cad9-4993-8198-75f19137fa5f}, !- Name
  {bf599374-d9d5-4ca9-b9f4-0e9c8e7ca71e}, !- Source Object
  3,                                      !- Outlet Port
  {e3552862-4bee-4019-bbfe-515aaac185d8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b473c116-865b-4ab7-821c-aafe98996d03}, !- Handle
  {344755c3-b67f-435d-84ad-6c6a002da4fd}, !- Name
  {e3552862-4bee-4019-bbfe-515aaac185d8}, !- Source Object
  5,                                      !- Outlet Port
  {4c0d492d-89d9-4ae7-b435-3a02af1d1725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4586406-b96c-444e-b1e9-4c5f42c93a3b}, !- Handle
  {aadbdc4a-b854-4cde-9942-f37d9d2b4b35}, !- Name
  {4c0d492d-89d9-4ae7-b435-3a02af1d1725}, !- Source Object
  3,                                      !- Outlet Port
  {6e402389-1c98-46fd-8fda-8b5aac009e7f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {52684d2c-86a6-461c-b95d-d685777688bf}, !- Handle
  Setpoint Manager Single Zone Reheat 37, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {48e2d66a-1b68-414f-a28d-799067a952b6}, !- Control Zone Name
  {86e5aa65-bd4f-412b-b0fd-54a7c0ae88d9}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {63db8807-36ab-458c-b0b7-9cedce3c6c78}, !- Handle
  Air Terminal Single Duct Uncontrolled 37, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {71b76308-6ae1-4819-bbb5-bb8d2518a04e}, !- Inlet Air Node Name
  {8d628d45-1869-407f-a8c1-ed57bba4f7cf}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {51ca94a3-289d-4009-b6d2-5888d80c725a}, !- Handle
  Node 453,                               !- Name
  {051b7211-30f3-4952-a283-7a2136513a0d}, !- Inlet Port
  {00c95a16-f39f-43e2-8340-6ae3dac4fd13}; !- Outlet Port

OS:Connection,
  {2969238b-8943-4be9-a714-29df1d4ea728}, !- Handle
  {b5345f1b-989c-4131-b9cc-7c71f7c30e1f}, !- Name
  {fe04a873-1219-4f09-9d85-3b1e908625d8}, !- Source Object
  3,                                      !- Outlet Port
  {61072d60-83b6-4ad7-919b-c003f79e1692}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {051b7211-30f3-4952-a283-7a2136513a0d}, !- Handle
  {18686f71-0b3b-42d1-9ac5-39e81ee667f5}, !- Name
  {48e2d66a-1b68-414f-a28d-799067a952b6}, !- Source Object
  12,                                     !- Outlet Port
  {51ca94a3-289d-4009-b6d2-5888d80c725a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00c95a16-f39f-43e2-8340-6ae3dac4fd13}, !- Handle
  {49aab3f0-094b-4af6-b8c4-9aa53161eacb}, !- Name
  {51ca94a3-289d-4009-b6d2-5888d80c725a}, !- Source Object
  3,                                      !- Outlet Port
  {166bd6a1-6549-413c-be38-ed1a67269458}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71b76308-6ae1-4819-bbb5-bb8d2518a04e}, !- Handle
  {e3b9c97c-6520-4601-8220-fabfa9919a08}, !- Name
  {1c639ce9-4ab5-4e4b-a7b3-dacb764ef199}, !- Source Object
  3,                                      !- Outlet Port
  {63db8807-36ab-458c-b0b7-9cedce3c6c78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d628d45-1869-407f-a8c1-ed57bba4f7cf}, !- Handle
  {2f65484f-6497-49d9-8a33-78036e0006c0}, !- Name
  {63db8807-36ab-458c-b0b7-9cedce3c6c78}, !- Source Object
  4,                                      !- Outlet Port
  {fe04a873-1219-4f09-9d85-3b1e908625d8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {facf5390-74cf-4b11-9145-5dea0f3cee72}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {d623e057-3a5d-4030-8122-3d5677fbf3b6}, !- Handle
  Sp-Mult_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {7ab09c56-0a04-4e8e-8da1-bb1d86b5aeb2}, !- Availability Schedule
  {cbc6a7f1-9daa-40cc-9ff1-fc28048c0f0b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eccce260-a111-42ff-82d4-a03e7735ef99}, !- Supply Side Inlet Node Name
  {b0203250-4289-41f2-b5f2-f5b361ea5f53}, !- Demand Side Outlet Node Name
  {e3a6722f-58d8-4991-aecf-1f3be2970907}, !- Demand Side Inlet Node A
  {a59d9fc7-f99b-4168-a1e4-852207112215}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5986e0f8-e57f-4d46-83d6-7ff40105023b}, !- Demand Mixer Name
  {afac4e49-2cdf-4a1b-8b17-9be03337d513}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2fc9d35c-be28-49b5-b409-27bde280b2da}, !- Handle
  Node 454,                               !- Name
  {eccce260-a111-42ff-82d4-a03e7735ef99}, !- Inlet Port
  {592ac79c-2b78-4b97-a829-910c2a3dd541}; !- Outlet Port

OS:Node,
  {4eaa94e3-5bad-4954-aa3f-db09e3b5c35b}, !- Handle
  Node 455,                               !- Name
  {ba0a9987-9361-42f4-92a4-c004036c2c19}, !- Inlet Port
  {a59d9fc7-f99b-4168-a1e4-852207112215}; !- Outlet Port

OS:Connection,
  {eccce260-a111-42ff-82d4-a03e7735ef99}, !- Handle
  {aa41a51c-a96f-4386-a545-60b349a189a4}, !- Name
  {d623e057-3a5d-4030-8122-3d5677fbf3b6}, !- Source Object
  8,                                      !- Outlet Port
  {2fc9d35c-be28-49b5-b409-27bde280b2da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a59d9fc7-f99b-4168-a1e4-852207112215}, !- Handle
  {7edd59c4-d565-4929-8806-bc1db4144799}, !- Name
  {4eaa94e3-5bad-4954-aa3f-db09e3b5c35b}, !- Source Object
  3,                                      !- Outlet Port
  {d623e057-3a5d-4030-8122-3d5677fbf3b6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0fb86a01-bcca-486b-b82d-d33ecd459b9b}, !- Handle
  Node 456,                               !- Name
  {e3a6722f-58d8-4991-aecf-1f3be2970907}, !- Inlet Port
  {c66ea492-47b3-45e1-96b4-5e5bd646b3ab}; !- Outlet Port

OS:Node,
  {4310a9a6-47cc-43cb-982f-1012eb3061d6}, !- Handle
  Node 457,                               !- Name
  {4cc440a5-7226-496a-b36d-66792ec3bda2}, !- Inlet Port
  {b0203250-4289-41f2-b5f2-f5b361ea5f53}; !- Outlet Port

OS:Node,
  {f14276c7-4448-4d08-9840-a1c5ef33dc35}, !- Handle
  Node 458,                               !- Name
  {b377ac84-9d9d-42a6-8e15-d56db131d283}, !- Inlet Port
  {8dc6083d-9f4d-4aa8-b130-c30a3e0b7380}; !- Outlet Port

OS:Connection,
  {e3a6722f-58d8-4991-aecf-1f3be2970907}, !- Handle
  {8b05327b-089f-41ca-b5c5-9a76e78447ac}, !- Name
  {d623e057-3a5d-4030-8122-3d5677fbf3b6}, !- Source Object
  10,                                     !- Outlet Port
  {0fb86a01-bcca-486b-b82d-d33ecd459b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0203250-4289-41f2-b5f2-f5b361ea5f53}, !- Handle
  {627e970d-cbd0-4af0-a982-f5ffe2f5b04f}, !- Name
  {4310a9a6-47cc-43cb-982f-1012eb3061d6}, !- Source Object
  3,                                      !- Outlet Port
  {d623e057-3a5d-4030-8122-3d5677fbf3b6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {afac4e49-2cdf-4a1b-8b17-9be03337d513}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {c66ea492-47b3-45e1-96b4-5e5bd646b3ab}, !- Inlet Node Name
  {cbceafb3-ea1f-4f53-8d24-18751b167aec}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5986e0f8-e57f-4d46-83d6-7ff40105023b}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {4cc440a5-7226-496a-b36d-66792ec3bda2}, !- Outlet Node Name
  {10ccdffb-8f03-4590-af05-a9434caf3ead}; !- Inlet Node Name 1

OS:Connection,
  {c66ea492-47b3-45e1-96b4-5e5bd646b3ab}, !- Handle
  {42a35112-9574-45ac-965a-6a2668bbbd88}, !- Name
  {0fb86a01-bcca-486b-b82d-d33ecd459b9b}, !- Source Object
  3,                                      !- Outlet Port
  {afac4e49-2cdf-4a1b-8b17-9be03337d513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc440a5-7226-496a-b36d-66792ec3bda2}, !- Handle
  {074d7e92-fe2f-4778-927f-edb7e9128d67}, !- Name
  {5986e0f8-e57f-4d46-83d6-7ff40105023b}, !- Source Object
  2,                                      !- Outlet Port
  {4310a9a6-47cc-43cb-982f-1012eb3061d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b390686f-8a25-4e81-9c4b-e5391a49fa18}, !- Handle
  {d623e057-3a5d-4030-8122-3d5677fbf3b6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {12d1dd90-2081-4f29-8b2d-90acf0cd900b}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e7b1fcd0-180c-41b0-b140-599842f5b246}, !- Air Inlet Node Name
  {ba0a9987-9361-42f4-92a4-c004036c2c19}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e48fd577-830d-4caa-a3e4-90d514c4398e}, !- Handle
  Coil Heating Electric 38,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3a81e55b-1f95-4c3e-9ecc-f182c02633d3}, !- Air Inlet Node Name
  {99288ffe-79ad-4c19-a801-79d31a9ef8bc}, !- Air Outlet Node Name
  {89defaa7-2724-4135-a392-c113b6b8dcf5}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4a8a2860-d9df-4fb5-9abc-3d79f480f85b}, !- Handle
  Coil Cooling DX Single Speed 38 92kBtu/hr 9.7EER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34856175101658,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4beb280c-7b91-4c14-9d3f-3e5810c6ee5c}, !- Air Inlet Node Name
  {fa26889e-060d-4246-a5a9-3def1d05250f}, !- Air Outlet Node Name
  {8c854bdc-ad94-49cf-9c6e-b8b9249070e6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0310355-800b-4e18-84ab-bcc19faae519}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fc4ad737-1790-4c39-9515-a1b972b72045}, !- Energy Input Ratio Function of Temperature Curve Name
  {b7e84bb1-dbb0-4c18-a22d-5e40718d6c7f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {80103f50-8e2d-4a9f-a095-e78f6c964cd2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f0a99edd-1905-43b5-afbf-b4513d5515b5}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d6ffb8e9-dacd-4f3b-a8ff-b52ea97624f7}, !- Handle
  Curve Quadratic 112,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3f953f6-e8a2-418d-9122-aea6af7cab33}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e12a8c4-057c-45f5-9f03-1a3f94762ea4}, !- Handle
  Curve Quadratic 113,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9d9e4482-ba77-4ec3-afb8-2dddd9a03a1b}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ff2edd32-476f-4c0e-9077-f1d141ffff48}, !- Handle
  Controller Outdoor Air 38,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7ab09c56-0a04-4e8e-8da1-bb1d86b5aeb2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f3f712ea-4938-4992-ab12-552c7baebb70}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f3f712ea-4938-4992-ab12-552c7baebb70}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9d7530a4-d3c3-439c-aeb0-c695e12017ef}, !- Handle
  Air Loop HVAC Outdoor Air System 38,    !- Name
  {ff2edd32-476f-4c0e-9077-f1d141ffff48}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a45ef45b-cece-4d3f-9adc-133ef9e0876d}, !- Mixed Air Node Name
  {88270505-87f5-4a98-b781-6b7fdb4437f4}, !- Outdoor Air Stream Node Name
  {40bb54a6-dc7a-4bbd-8c06-9fdfcea20664}, !- Relief Air Stream Node Name
  {592ac79c-2b78-4b97-a829-910c2a3dd541}; !- Return Air Stream Node Name

OS:Node,
  {80ab159f-5444-449d-baf6-434308dc4b94}, !- Handle
  Node 459,                               !- Name
  ,                                       !- Inlet Port
  {88270505-87f5-4a98-b781-6b7fdb4437f4}; !- Outlet Port

OS:Connection,
  {88270505-87f5-4a98-b781-6b7fdb4437f4}, !- Handle
  {e32802fa-8537-4170-8b4d-59fc3cadd46a}, !- Name
  {80ab159f-5444-449d-baf6-434308dc4b94}, !- Source Object
  3,                                      !- Outlet Port
  {9d7530a4-d3c3-439c-aeb0-c695e12017ef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0d80cc7a-2c3c-453e-8591-9c7d2897d220}, !- Handle
  Node 460,                               !- Name
  {40bb54a6-dc7a-4bbd-8c06-9fdfcea20664}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40bb54a6-dc7a-4bbd-8c06-9fdfcea20664}, !- Handle
  {0e9195fd-f3bd-44a5-bb5c-6c870eeebb4b}, !- Name
  {9d7530a4-d3c3-439c-aeb0-c695e12017ef}, !- Source Object
  7,                                      !- Outlet Port
  {0d80cc7a-2c3c-453e-8591-9c7d2897d220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba0a9987-9361-42f4-92a4-c004036c2c19}, !- Handle
  {8abaa28b-7522-4a3e-b279-458cee9fa5e0}, !- Name
  {12d1dd90-2081-4f29-8b2d-90acf0cd900b}, !- Source Object
  9,                                      !- Outlet Port
  {4eaa94e3-5bad-4954-aa3f-db09e3b5c35b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89defaa7-2724-4135-a392-c113b6b8dcf5}, !- Handle
  Node 461,                               !- Name
  {99288ffe-79ad-4c19-a801-79d31a9ef8bc}, !- Inlet Port
  {e7b1fcd0-180c-41b0-b140-599842f5b246}; !- Outlet Port

OS:Connection,
  {99288ffe-79ad-4c19-a801-79d31a9ef8bc}, !- Handle
  {a06216da-fc92-4fac-804b-f386254b49e1}, !- Name
  {e48fd577-830d-4caa-a3e4-90d514c4398e}, !- Source Object
  6,                                      !- Outlet Port
  {89defaa7-2724-4135-a392-c113b6b8dcf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7b1fcd0-180c-41b0-b140-599842f5b246}, !- Handle
  {09b6e768-5ca0-4727-933e-93aaeab1e280}, !- Name
  {89defaa7-2724-4135-a392-c113b6b8dcf5}, !- Source Object
  3,                                      !- Outlet Port
  {12d1dd90-2081-4f29-8b2d-90acf0cd900b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {09209a54-d776-489b-be62-8af48e3662c4}, !- Handle
  Node 462,                               !- Name
  {fa26889e-060d-4246-a5a9-3def1d05250f}, !- Inlet Port
  {3a81e55b-1f95-4c3e-9ecc-f182c02633d3}; !- Outlet Port

OS:Connection,
  {fa26889e-060d-4246-a5a9-3def1d05250f}, !- Handle
  {2ea3d1c3-b613-4e79-ad2f-dd167fd17c97}, !- Name
  {4a8a2860-d9df-4fb5-9abc-3d79f480f85b}, !- Source Object
  9,                                      !- Outlet Port
  {09209a54-d776-489b-be62-8af48e3662c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a81e55b-1f95-4c3e-9ecc-f182c02633d3}, !- Handle
  {9727703d-1594-4e7b-9378-39c61cba2516}, !- Name
  {09209a54-d776-489b-be62-8af48e3662c4}, !- Source Object
  3,                                      !- Outlet Port
  {e48fd577-830d-4caa-a3e4-90d514c4398e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b62104db-9246-4a77-b3f5-83d50833e190}, !- Handle
  Node 463,                               !- Name
  {a45ef45b-cece-4d3f-9adc-133ef9e0876d}, !- Inlet Port
  {4beb280c-7b91-4c14-9d3f-3e5810c6ee5c}; !- Outlet Port

OS:Connection,
  {592ac79c-2b78-4b97-a829-910c2a3dd541}, !- Handle
  {cdbef930-d146-4da9-b993-0ef04f9ea275}, !- Name
  {2fc9d35c-be28-49b5-b409-27bde280b2da}, !- Source Object
  3,                                      !- Outlet Port
  {9d7530a4-d3c3-439c-aeb0-c695e12017ef}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a45ef45b-cece-4d3f-9adc-133ef9e0876d}, !- Handle
  {3f29fc7a-3ef3-4c61-8987-1b56cd8ae97c}, !- Name
  {9d7530a4-d3c3-439c-aeb0-c695e12017ef}, !- Source Object
  5,                                      !- Outlet Port
  {b62104db-9246-4a77-b3f5-83d50833e190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4beb280c-7b91-4c14-9d3f-3e5810c6ee5c}, !- Handle
  {505bb387-6022-47ea-8dbb-c15d930fa80f}, !- Name
  {b62104db-9246-4a77-b3f5-83d50833e190}, !- Source Object
  3,                                      !- Outlet Port
  {4a8a2860-d9df-4fb5-9abc-3d79f480f85b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a502262d-d762-46d3-84e4-39832b2fcf52}, !- Handle
  Setpoint Manager Single Zone Reheat 38, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {47a3f5ff-6481-4f9b-819c-97cb4b46e4ec}, !- Control Zone Name
  {4eaa94e3-5bad-4954-aa3f-db09e3b5c35b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {121c84c0-7e92-4f90-8675-a70b0d63d27c}, !- Handle
  Air Terminal Single Duct Uncontrolled 38, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {cbceafb3-ea1f-4f53-8d24-18751b167aec}, !- Inlet Air Node Name
  {b377ac84-9d9d-42a6-8e15-d56db131d283}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47c9d2e6-0fda-487c-8e2a-cc0cab55d00d}, !- Handle
  Node 464,                               !- Name
  {8f9a780c-9a26-4bc1-a343-8ec4f03b00af}, !- Inlet Port
  {10ccdffb-8f03-4590-af05-a9434caf3ead}; !- Outlet Port

OS:Connection,
  {8dc6083d-9f4d-4aa8-b130-c30a3e0b7380}, !- Handle
  {2e8352ac-4701-409f-a67b-fb1f95f4e536}, !- Name
  {f14276c7-4448-4d08-9840-a1c5ef33dc35}, !- Source Object
  3,                                      !- Outlet Port
  {975aea68-3a93-475b-9213-ac17fab86d97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f9a780c-9a26-4bc1-a343-8ec4f03b00af}, !- Handle
  {f7507236-1eda-4b24-b96b-cda43baae3dc}, !- Name
  {47a3f5ff-6481-4f9b-819c-97cb4b46e4ec}, !- Source Object
  12,                                     !- Outlet Port
  {47c9d2e6-0fda-487c-8e2a-cc0cab55d00d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10ccdffb-8f03-4590-af05-a9434caf3ead}, !- Handle
  {c052b96c-6234-4536-b19f-8b44641149b8}, !- Name
  {47c9d2e6-0fda-487c-8e2a-cc0cab55d00d}, !- Source Object
  3,                                      !- Outlet Port
  {5986e0f8-e57f-4d46-83d6-7ff40105023b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbceafb3-ea1f-4f53-8d24-18751b167aec}, !- Handle
  {c4328f02-9f32-48e2-a309-308b573f3959}, !- Name
  {afac4e49-2cdf-4a1b-8b17-9be03337d513}, !- Source Object
  3,                                      !- Outlet Port
  {121c84c0-7e92-4f90-8675-a70b0d63d27c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b377ac84-9d9d-42a6-8e15-d56db131d283}, !- Handle
  {900617ac-2edb-4067-a57f-f24e0d0bbdee}, !- Name
  {121c84c0-7e92-4f90-8675-a70b0d63d27c}, !- Source Object
  4,                                      !- Outlet Port
  {f14276c7-4448-4d08-9840-a1c5ef33dc35}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {85fc0f6e-c93c-499a-a2be-1f1689e2d8b8}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {fb079576-6cc5-45d0-b161-8c635dc34e73}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {7e07b7c9-743f-4a21-8581-fb8868fa1363}, !- Availability Schedule
  {e740d1d8-c35a-4c0b-a024-3bfb9697b266}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {53d44635-e4ee-4d1a-bf54-27b0e8270ec8}, !- Supply Side Inlet Node Name
  {0a2f215d-5ff9-469b-8087-e774f5583e73}, !- Demand Side Outlet Node Name
  {c314b82c-968b-4429-bbc4-c5b9fda02e50}, !- Demand Side Inlet Node A
  {218fca57-b990-41e4-b66a-a532c820aa45}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f80a53d3-e4aa-44c1-a598-1adaa98dff59}, !- Demand Mixer Name
  {0d644c95-7d0d-4a3c-9136-977b5ceb683f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b13be273-d33d-4eaf-80b0-508d5da6f95d}, !- Handle
  Node 465,                               !- Name
  {53d44635-e4ee-4d1a-bf54-27b0e8270ec8}, !- Inlet Port
  {67e9e209-b7a8-4297-8c0f-4aefe88f7ae7}; !- Outlet Port

OS:Node,
  {f73a6b8a-6362-4ad5-b770-02a68329c899}, !- Handle
  Node 466,                               !- Name
  {c02ccf83-1571-4058-92b4-64b225db9870}, !- Inlet Port
  {218fca57-b990-41e4-b66a-a532c820aa45}; !- Outlet Port

OS:Connection,
  {53d44635-e4ee-4d1a-bf54-27b0e8270ec8}, !- Handle
  {04bc13dd-afb8-46d2-addf-db030487f21a}, !- Name
  {fb079576-6cc5-45d0-b161-8c635dc34e73}, !- Source Object
  8,                                      !- Outlet Port
  {b13be273-d33d-4eaf-80b0-508d5da6f95d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {218fca57-b990-41e4-b66a-a532c820aa45}, !- Handle
  {ffee6c9b-7416-4b97-a3e4-2f5efb389b14}, !- Name
  {f73a6b8a-6362-4ad5-b770-02a68329c899}, !- Source Object
  3,                                      !- Outlet Port
  {fb079576-6cc5-45d0-b161-8c635dc34e73}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {52bfd278-ef57-4cda-ab08-39e32dab104a}, !- Handle
  Node 467,                               !- Name
  {c314b82c-968b-4429-bbc4-c5b9fda02e50}, !- Inlet Port
  {38d684fb-cdb9-46c2-aae8-74d6554c3269}; !- Outlet Port

OS:Node,
  {bc649215-3d18-4537-9ee1-4aed01ada948}, !- Handle
  Node 468,                               !- Name
  {5d2c4187-ee54-4123-9357-da3ae71e45b5}, !- Inlet Port
  {0a2f215d-5ff9-469b-8087-e774f5583e73}; !- Outlet Port

OS:Node,
  {175df961-a02a-43af-932c-c9ff2cd8b8c2}, !- Handle
  Node 469,                               !- Name
  {3db421c7-273f-476e-be88-7d49fd5de187}, !- Inlet Port
  {9ee3904e-092c-412c-85fe-4839fd389685}; !- Outlet Port

OS:Connection,
  {c314b82c-968b-4429-bbc4-c5b9fda02e50}, !- Handle
  {3f578793-e83a-4374-8e86-2e8425905a22}, !- Name
  {fb079576-6cc5-45d0-b161-8c635dc34e73}, !- Source Object
  10,                                     !- Outlet Port
  {52bfd278-ef57-4cda-ab08-39e32dab104a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a2f215d-5ff9-469b-8087-e774f5583e73}, !- Handle
  {751a35bb-26f3-49b0-a4a9-bdefca97c583}, !- Name
  {bc649215-3d18-4537-9ee1-4aed01ada948}, !- Source Object
  3,                                      !- Outlet Port
  {fb079576-6cc5-45d0-b161-8c635dc34e73}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d644c95-7d0d-4a3c-9136-977b5ceb683f}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {38d684fb-cdb9-46c2-aae8-74d6554c3269}, !- Inlet Node Name
  {88b70269-e407-431d-b759-c227a335944b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f80a53d3-e4aa-44c1-a598-1adaa98dff59}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {5d2c4187-ee54-4123-9357-da3ae71e45b5}, !- Outlet Node Name
  {edc3200a-6a28-49df-97ff-0d6973145ec7}; !- Inlet Node Name 1

OS:Connection,
  {38d684fb-cdb9-46c2-aae8-74d6554c3269}, !- Handle
  {eea95ed0-8f37-4001-9a97-34510f7cb5a1}, !- Name
  {52bfd278-ef57-4cda-ab08-39e32dab104a}, !- Source Object
  3,                                      !- Outlet Port
  {0d644c95-7d0d-4a3c-9136-977b5ceb683f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d2c4187-ee54-4123-9357-da3ae71e45b5}, !- Handle
  {bd7db9d0-3289-4a88-a6b4-f11ecc370085}, !- Name
  {f80a53d3-e4aa-44c1-a598-1adaa98dff59}, !- Source Object
  2,                                      !- Outlet Port
  {bc649215-3d18-4537-9ee1-4aed01ada948}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2c334c74-65fc-4f0f-ab1b-749b512bdf17}, !- Handle
  {fb079576-6cc5-45d0-b161-8c635dc34e73}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {8a62abb9-3013-4e7e-a704-1f800ec664fb}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4434e4da-90fd-4ae3-9b52-660a7fbbc8be}, !- Air Inlet Node Name
  {c02ccf83-1571-4058-92b4-64b225db9870}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b66d82c3-97d3-4ca3-a5b0-79cc5bfff438}, !- Handle
  Coil Heating Electric 39,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0b222134-d2e2-4acd-8bfb-3700b284a352}, !- Air Inlet Node Name
  {d370d5a4-feae-4030-aa6f-f4cdb5288473}, !- Air Outlet Node Name
  {923695ba-99cc-409c-81f6-af3683b3fd16}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {88719e8b-c6ab-4013-a54c-a12a4f2ae861}, !- Handle
  Coil Cooling DX Single Speed 39 25kBtu/hr 14.0SEER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b6472ec6-053a-4f24-80f3-116854e8cda4}, !- Air Inlet Node Name
  {4dd4575f-472e-4764-a4e6-ae3c49928ab0}, !- Air Outlet Node Name
  {9b692a82-40f7-4900-b6fc-8c5e915cc53b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ffff9590-39de-4058-a499-b4cf3fe81ce3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {184d3e23-2731-4035-965b-32bf0b21ac95}, !- Energy Input Ratio Function of Temperature Curve Name
  {38895c24-6917-45e2-86f0-711562d768d8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {57099239-d8fc-4a3e-91f4-6705de41f751}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1dfaee8c-6b42-4af3-a72d-aedccc19ef47}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bcad4c36-0862-4e1f-bf1c-cb99aed5a5e4}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {519c5691-1b6f-40f9-b09d-8841f807538c}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {07f00074-fa08-4514-97d9-5559180b0fa6}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {76eeaf48-d0a4-4f56-85bb-b2a4e6f2dbda}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {1eab2025-3d0e-43e5-aebe-a91f450f59b3}, !- Handle
  Controller Outdoor Air 39,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7e07b7c9-743f-4a21-8581-fb8868fa1363}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a4e35327-d2b4-417b-a531-81f6ae0290db}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a4e35327-d2b4-417b-a531-81f6ae0290db}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8a5d0ed0-ad1e-40fd-85f2-2ef0e3cd6895}, !- Handle
  Air Loop HVAC Outdoor Air System 39,    !- Name
  {1eab2025-3d0e-43e5-aebe-a91f450f59b3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {773a990a-efcf-4de9-b26a-e0aa23e27e0f}, !- Mixed Air Node Name
  {7e271718-a66b-494c-b697-b53ac24fd293}, !- Outdoor Air Stream Node Name
  {2be075c4-3b7f-42c2-ac45-571b9335f0bb}, !- Relief Air Stream Node Name
  {67e9e209-b7a8-4297-8c0f-4aefe88f7ae7}; !- Return Air Stream Node Name

OS:Node,
  {a6113963-c794-464a-b317-abfdab6f3a48}, !- Handle
  Node 470,                               !- Name
  ,                                       !- Inlet Port
  {7e271718-a66b-494c-b697-b53ac24fd293}; !- Outlet Port

OS:Connection,
  {7e271718-a66b-494c-b697-b53ac24fd293}, !- Handle
  {6d6a1722-d127-4f7d-b331-8a0be74f853a}, !- Name
  {a6113963-c794-464a-b317-abfdab6f3a48}, !- Source Object
  3,                                      !- Outlet Port
  {8a5d0ed0-ad1e-40fd-85f2-2ef0e3cd6895}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b32872d5-7c7b-40cb-b6eb-d339066bba5a}, !- Handle
  Node 471,                               !- Name
  {2be075c4-3b7f-42c2-ac45-571b9335f0bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2be075c4-3b7f-42c2-ac45-571b9335f0bb}, !- Handle
  {79c8beb0-94e4-4172-9a01-de07ac6dc3c1}, !- Name
  {8a5d0ed0-ad1e-40fd-85f2-2ef0e3cd6895}, !- Source Object
  7,                                      !- Outlet Port
  {b32872d5-7c7b-40cb-b6eb-d339066bba5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c02ccf83-1571-4058-92b4-64b225db9870}, !- Handle
  {5ceda55c-3630-426b-8468-6a00f1583bb5}, !- Name
  {8a62abb9-3013-4e7e-a704-1f800ec664fb}, !- Source Object
  9,                                      !- Outlet Port
  {f73a6b8a-6362-4ad5-b770-02a68329c899}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {923695ba-99cc-409c-81f6-af3683b3fd16}, !- Handle
  Node 472,                               !- Name
  {d370d5a4-feae-4030-aa6f-f4cdb5288473}, !- Inlet Port
  {4434e4da-90fd-4ae3-9b52-660a7fbbc8be}; !- Outlet Port

OS:Connection,
  {d370d5a4-feae-4030-aa6f-f4cdb5288473}, !- Handle
  {4a65ac2a-3fcc-4011-91b7-9e25077022bd}, !- Name
  {b66d82c3-97d3-4ca3-a5b0-79cc5bfff438}, !- Source Object
  6,                                      !- Outlet Port
  {923695ba-99cc-409c-81f6-af3683b3fd16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4434e4da-90fd-4ae3-9b52-660a7fbbc8be}, !- Handle
  {85c9e9a9-d266-4882-8d56-c76a6d2ed3e4}, !- Name
  {923695ba-99cc-409c-81f6-af3683b3fd16}, !- Source Object
  3,                                      !- Outlet Port
  {8a62abb9-3013-4e7e-a704-1f800ec664fb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {80962af4-bf4c-4516-b993-61b618dc9c8c}, !- Handle
  Node 473,                               !- Name
  {4dd4575f-472e-4764-a4e6-ae3c49928ab0}, !- Inlet Port
  {0b222134-d2e2-4acd-8bfb-3700b284a352}; !- Outlet Port

OS:Connection,
  {4dd4575f-472e-4764-a4e6-ae3c49928ab0}, !- Handle
  {7460092e-1e69-4ab8-ac14-4a2d93285c03}, !- Name
  {88719e8b-c6ab-4013-a54c-a12a4f2ae861}, !- Source Object
  9,                                      !- Outlet Port
  {80962af4-bf4c-4516-b993-61b618dc9c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b222134-d2e2-4acd-8bfb-3700b284a352}, !- Handle
  {8f529b7d-81d2-49b9-b9a6-ba19382ca0ce}, !- Name
  {80962af4-bf4c-4516-b993-61b618dc9c8c}, !- Source Object
  3,                                      !- Outlet Port
  {b66d82c3-97d3-4ca3-a5b0-79cc5bfff438}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {60d131e8-a723-4840-b6da-77c077911514}, !- Handle
  Node 474,                               !- Name
  {773a990a-efcf-4de9-b26a-e0aa23e27e0f}, !- Inlet Port
  {b6472ec6-053a-4f24-80f3-116854e8cda4}; !- Outlet Port

OS:Connection,
  {67e9e209-b7a8-4297-8c0f-4aefe88f7ae7}, !- Handle
  {18beda01-979d-4586-b9fe-6a15323a33e4}, !- Name
  {b13be273-d33d-4eaf-80b0-508d5da6f95d}, !- Source Object
  3,                                      !- Outlet Port
  {8a5d0ed0-ad1e-40fd-85f2-2ef0e3cd6895}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {773a990a-efcf-4de9-b26a-e0aa23e27e0f}, !- Handle
  {d4d32a2e-15f9-4ebd-a9c5-49e0112dca06}, !- Name
  {8a5d0ed0-ad1e-40fd-85f2-2ef0e3cd6895}, !- Source Object
  5,                                      !- Outlet Port
  {60d131e8-a723-4840-b6da-77c077911514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6472ec6-053a-4f24-80f3-116854e8cda4}, !- Handle
  {69665556-86a1-483c-9ceb-adbf67c8bae3}, !- Name
  {60d131e8-a723-4840-b6da-77c077911514}, !- Source Object
  3,                                      !- Outlet Port
  {88719e8b-c6ab-4013-a54c-a12a4f2ae861}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8e1d11ac-80c2-4590-9ba5-6dce865310ca}, !- Handle
  Setpoint Manager Single Zone Reheat 39, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {96bb118b-4398-4c06-93cf-e0bb265e8f1c}, !- Control Zone Name
  {f73a6b8a-6362-4ad5-b770-02a68329c899}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0fd1a6c5-46a2-4e6b-bdd0-b67aec48f1f4}, !- Handle
  Air Terminal Single Duct Uncontrolled 39, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {88b70269-e407-431d-b759-c227a335944b}, !- Inlet Air Node Name
  {3db421c7-273f-476e-be88-7d49fd5de187}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ac7b834-94ce-43b0-aeb0-88319621061d}, !- Handle
  Node 475,                               !- Name
  {cfd69e3c-5ef6-4e67-abaa-f3d4ad585908}, !- Inlet Port
  {edc3200a-6a28-49df-97ff-0d6973145ec7}; !- Outlet Port

OS:Connection,
  {9ee3904e-092c-412c-85fe-4839fd389685}, !- Handle
  {8046be6f-a9e2-4cf6-88de-83914d258910}, !- Name
  {175df961-a02a-43af-932c-c9ff2cd8b8c2}, !- Source Object
  3,                                      !- Outlet Port
  {c86985c4-3f54-472e-ba5e-1844b8249a48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfd69e3c-5ef6-4e67-abaa-f3d4ad585908}, !- Handle
  {0bad987d-b2c4-43db-acc4-5ab7a347425e}, !- Name
  {96bb118b-4398-4c06-93cf-e0bb265e8f1c}, !- Source Object
  12,                                     !- Outlet Port
  {5ac7b834-94ce-43b0-aeb0-88319621061d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc3200a-6a28-49df-97ff-0d6973145ec7}, !- Handle
  {700d82ae-5955-4458-a5c1-53d83cfc33a1}, !- Name
  {5ac7b834-94ce-43b0-aeb0-88319621061d}, !- Source Object
  3,                                      !- Outlet Port
  {f80a53d3-e4aa-44c1-a598-1adaa98dff59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88b70269-e407-431d-b759-c227a335944b}, !- Handle
  {609363f5-499b-4079-9c5f-540942381f6b}, !- Name
  {0d644c95-7d0d-4a3c-9136-977b5ceb683f}, !- Source Object
  3,                                      !- Outlet Port
  {0fd1a6c5-46a2-4e6b-bdd0-b67aec48f1f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3db421c7-273f-476e-be88-7d49fd5de187}, !- Handle
  {f2f1854c-2e7d-4001-8533-252c9f35eb9b}, !- Name
  {0fd1a6c5-46a2-4e6b-bdd0-b67aec48f1f4}, !- Source Object
  4,                                      !- Outlet Port
  {175df961-a02a-43af-932c-c9ff2cd8b8c2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {55fb0918-0a1a-4bad-959b-3114134b9dd1}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {1156ee34-bd17-4535-8f03-eb586cc4d5f0}, !- Handle
  Sp-Mech_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {7ec32688-8b72-4243-8460-dd9721947186}, !- Availability Schedule
  {38f94e04-7139-4130-b884-d26410ad1adc}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c9834d3c-b54e-46b2-83b5-7cd81af10897}, !- Supply Side Inlet Node Name
  {4183c686-4dfa-4d53-947d-09572c01db8f}, !- Demand Side Outlet Node Name
  {e0fa1d2e-0131-4da3-a5bc-7c13e49e85d5}, !- Demand Side Inlet Node A
  {acf793fd-3444-4da6-87d7-345a153438ff}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {84fd9aa4-4fce-47ff-99ed-0b49073e189a}, !- Demand Mixer Name
  {ca67710c-8a35-4348-9b5e-4b8445fd86e2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {19c45d27-d753-4eac-9b2f-d2b8713777f9}, !- Handle
  Node 476,                               !- Name
  {c9834d3c-b54e-46b2-83b5-7cd81af10897}, !- Inlet Port
  {63579795-860a-48ea-8ac3-a377f3219e40}; !- Outlet Port

OS:Node,
  {00993643-cc6f-4d4f-8cd0-c3667bed6fff}, !- Handle
  Node 477,                               !- Name
  {a01e3c70-6f78-40b5-8b1c-1aa1c42ce4bf}, !- Inlet Port
  {acf793fd-3444-4da6-87d7-345a153438ff}; !- Outlet Port

OS:Connection,
  {c9834d3c-b54e-46b2-83b5-7cd81af10897}, !- Handle
  {f8f18687-d683-42ac-a4b9-4190014074b0}, !- Name
  {1156ee34-bd17-4535-8f03-eb586cc4d5f0}, !- Source Object
  8,                                      !- Outlet Port
  {19c45d27-d753-4eac-9b2f-d2b8713777f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acf793fd-3444-4da6-87d7-345a153438ff}, !- Handle
  {14d9aa52-0653-49e9-aead-25defb8a07c8}, !- Name
  {00993643-cc6f-4d4f-8cd0-c3667bed6fff}, !- Source Object
  3,                                      !- Outlet Port
  {1156ee34-bd17-4535-8f03-eb586cc4d5f0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dcbcfbce-96f4-48c7-bc76-2614e2f7278d}, !- Handle
  Node 478,                               !- Name
  {e0fa1d2e-0131-4da3-a5bc-7c13e49e85d5}, !- Inlet Port
  {db9f7254-5d7a-4c4b-ac30-58c30d1873f3}; !- Outlet Port

OS:Node,
  {0c05375e-4d6b-4ab2-a3df-a7b1bc509dae}, !- Handle
  Node 479,                               !- Name
  {b86a99f9-07c0-4130-8790-08fa20a708ec}, !- Inlet Port
  {4183c686-4dfa-4d53-947d-09572c01db8f}; !- Outlet Port

OS:Node,
  {07408776-4b5e-4b24-b692-9a0d6a59d56e}, !- Handle
  Node 480,                               !- Name
  {09f579dd-1878-4a45-ad19-46d9adf22e7a}, !- Inlet Port
  {4a3abd74-217c-4190-9cfa-7a5a3d47ebcd}; !- Outlet Port

OS:Connection,
  {e0fa1d2e-0131-4da3-a5bc-7c13e49e85d5}, !- Handle
  {02af0bc5-0380-49a8-bae7-61b1321770f5}, !- Name
  {1156ee34-bd17-4535-8f03-eb586cc4d5f0}, !- Source Object
  10,                                     !- Outlet Port
  {dcbcfbce-96f4-48c7-bc76-2614e2f7278d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4183c686-4dfa-4d53-947d-09572c01db8f}, !- Handle
  {8b5f507a-c2b0-49cb-b37d-9a3c1dffb30d}, !- Name
  {0c05375e-4d6b-4ab2-a3df-a7b1bc509dae}, !- Source Object
  3,                                      !- Outlet Port
  {1156ee34-bd17-4535-8f03-eb586cc4d5f0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ca67710c-8a35-4348-9b5e-4b8445fd86e2}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {db9f7254-5d7a-4c4b-ac30-58c30d1873f3}, !- Inlet Node Name
  {3222615d-e9e8-4183-a867-e2752a8a5b4e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {84fd9aa4-4fce-47ff-99ed-0b49073e189a}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {b86a99f9-07c0-4130-8790-08fa20a708ec}, !- Outlet Node Name
  {2f4fb9ef-9370-408f-928b-971c541c7c01}; !- Inlet Node Name 1

OS:Connection,
  {db9f7254-5d7a-4c4b-ac30-58c30d1873f3}, !- Handle
  {896aa785-6963-4ad1-8029-6197c9a63932}, !- Name
  {dcbcfbce-96f4-48c7-bc76-2614e2f7278d}, !- Source Object
  3,                                      !- Outlet Port
  {ca67710c-8a35-4348-9b5e-4b8445fd86e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b86a99f9-07c0-4130-8790-08fa20a708ec}, !- Handle
  {803d06a9-5546-4f62-bdfb-b2bec7bfa1b3}, !- Name
  {84fd9aa4-4fce-47ff-99ed-0b49073e189a}, !- Source Object
  2,                                      !- Outlet Port
  {0c05375e-4d6b-4ab2-a3df-a7b1bc509dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cf54a63e-4989-477d-863b-1859b260f264}, !- Handle
  {1156ee34-bd17-4535-8f03-eb586cc4d5f0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {ab53110a-b828-4193-8f1e-0b5a2c97a89f}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5a021aca-8755-4c51-b5aa-66c7b060de23}, !- Air Inlet Node Name
  {a01e3c70-6f78-40b5-8b1c-1aa1c42ce4bf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5908bc30-355f-4da4-85ad-5a2b3a9be16f}, !- Handle
  Coil Heating Electric 40,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {10f93f12-6311-46cc-80f1-dce396caf283}, !- Air Inlet Node Name
  {6a1b42cc-27ba-41a3-a47e-84305d3f0643}, !- Air Outlet Node Name
  {44e47fea-e96e-449a-a3cd-0fa8f777706b}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {84a44ce0-3e84-463e-a7d5-9db4d9466bc0}, !- Handle
  Coil Cooling DX Single Speed 40 25kBtu/hr 14.0SEER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {36b53cb2-4de7-438e-972c-68ffbe4ed08c}, !- Air Inlet Node Name
  {c389b48d-347f-428b-9479-360d8fd725e4}, !- Air Outlet Node Name
  {42b46a20-9d6d-4ffc-84ae-6344bcfe248d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bda2eab8-0808-4327-9b59-8150e098738c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1dbb55a8-44a8-40f0-9e53-c64183b54b92}, !- Energy Input Ratio Function of Temperature Curve Name
  {2e0ff2e1-bf6d-4a2c-8df6-97d3b1b7408b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {82e8ee6d-6103-4fb3-abdd-d00c9173d2dc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c243c66f-cd7e-4fcf-87ae-d4965b3f5678}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea33dc46-da57-4626-938a-29face4a525a}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e35a7673-12a9-40be-aede-588298e5a3f6}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3e610e6-8b5b-4858-aa00-f31fdf63bbc5}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {37268c0e-b1bf-4267-8917-f08bcbd640db}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a6e43db8-af3d-48f1-9795-01e185cf460a}, !- Handle
  Controller Outdoor Air 40,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7ec32688-8b72-4243-8460-dd9721947186}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cf399cad-e70d-402a-8201-3c6c0b14ccda}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cf399cad-e70d-402a-8201-3c6c0b14ccda}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3d127509-f0cc-44a7-898d-11a342f77375}, !- Handle
  Air Loop HVAC Outdoor Air System 40,    !- Name
  {a6e43db8-af3d-48f1-9795-01e185cf460a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d874d2c0-642c-40de-ab2a-bf8411ae6547}, !- Mixed Air Node Name
  {63d6c826-1097-45bc-ba36-ae7f469fee2e}, !- Outdoor Air Stream Node Name
  {627a6a05-55f4-4cfd-bb34-5f7697a67fc1}, !- Relief Air Stream Node Name
  {63579795-860a-48ea-8ac3-a377f3219e40}; !- Return Air Stream Node Name

OS:Node,
  {0935e51f-4838-4cb3-9036-2ea306ebea08}, !- Handle
  Node 481,                               !- Name
  ,                                       !- Inlet Port
  {63d6c826-1097-45bc-ba36-ae7f469fee2e}; !- Outlet Port

OS:Connection,
  {63d6c826-1097-45bc-ba36-ae7f469fee2e}, !- Handle
  {19d30dc1-d099-4d9d-81d0-39d3ac9fccba}, !- Name
  {0935e51f-4838-4cb3-9036-2ea306ebea08}, !- Source Object
  3,                                      !- Outlet Port
  {3d127509-f0cc-44a7-898d-11a342f77375}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e64a1b3a-53ad-4b67-b27d-bf08fd8266c9}, !- Handle
  Node 482,                               !- Name
  {627a6a05-55f4-4cfd-bb34-5f7697a67fc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {627a6a05-55f4-4cfd-bb34-5f7697a67fc1}, !- Handle
  {aab5eb95-9696-409f-89c6-7ea186033fd5}, !- Name
  {3d127509-f0cc-44a7-898d-11a342f77375}, !- Source Object
  7,                                      !- Outlet Port
  {e64a1b3a-53ad-4b67-b27d-bf08fd8266c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a01e3c70-6f78-40b5-8b1c-1aa1c42ce4bf}, !- Handle
  {e64778be-462e-4bc6-b299-8c31d81f9d5f}, !- Name
  {ab53110a-b828-4193-8f1e-0b5a2c97a89f}, !- Source Object
  9,                                      !- Outlet Port
  {00993643-cc6f-4d4f-8cd0-c3667bed6fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44e47fea-e96e-449a-a3cd-0fa8f777706b}, !- Handle
  Node 483,                               !- Name
  {6a1b42cc-27ba-41a3-a47e-84305d3f0643}, !- Inlet Port
  {5a021aca-8755-4c51-b5aa-66c7b060de23}; !- Outlet Port

OS:Connection,
  {6a1b42cc-27ba-41a3-a47e-84305d3f0643}, !- Handle
  {0f3209c4-959d-4020-b564-96847ae928d2}, !- Name
  {5908bc30-355f-4da4-85ad-5a2b3a9be16f}, !- Source Object
  6,                                      !- Outlet Port
  {44e47fea-e96e-449a-a3cd-0fa8f777706b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a021aca-8755-4c51-b5aa-66c7b060de23}, !- Handle
  {bc166902-f3c9-489b-8c0e-faf2583f9f54}, !- Name
  {44e47fea-e96e-449a-a3cd-0fa8f777706b}, !- Source Object
  3,                                      !- Outlet Port
  {ab53110a-b828-4193-8f1e-0b5a2c97a89f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fa3023d0-48c6-4fb6-9148-4d47c3c33fe9}, !- Handle
  Node 484,                               !- Name
  {c389b48d-347f-428b-9479-360d8fd725e4}, !- Inlet Port
  {10f93f12-6311-46cc-80f1-dce396caf283}; !- Outlet Port

OS:Connection,
  {c389b48d-347f-428b-9479-360d8fd725e4}, !- Handle
  {1b8139a1-8474-4a46-92b0-412cd3f3bb25}, !- Name
  {84a44ce0-3e84-463e-a7d5-9db4d9466bc0}, !- Source Object
  9,                                      !- Outlet Port
  {fa3023d0-48c6-4fb6-9148-4d47c3c33fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f93f12-6311-46cc-80f1-dce396caf283}, !- Handle
  {5b0c3990-a522-4490-a764-ad7582eceaff}, !- Name
  {fa3023d0-48c6-4fb6-9148-4d47c3c33fe9}, !- Source Object
  3,                                      !- Outlet Port
  {5908bc30-355f-4da4-85ad-5a2b3a9be16f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {56b8863e-7896-450c-a451-7a5199b0d2b0}, !- Handle
  Node 485,                               !- Name
  {d874d2c0-642c-40de-ab2a-bf8411ae6547}, !- Inlet Port
  {36b53cb2-4de7-438e-972c-68ffbe4ed08c}; !- Outlet Port

OS:Connection,
  {63579795-860a-48ea-8ac3-a377f3219e40}, !- Handle
  {fa91ea8d-8ef2-45ee-94bb-f05ef93cf076}, !- Name
  {19c45d27-d753-4eac-9b2f-d2b8713777f9}, !- Source Object
  3,                                      !- Outlet Port
  {3d127509-f0cc-44a7-898d-11a342f77375}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d874d2c0-642c-40de-ab2a-bf8411ae6547}, !- Handle
  {3f3aafd6-4f5c-42e2-a7f7-2673ad5ef530}, !- Name
  {3d127509-f0cc-44a7-898d-11a342f77375}, !- Source Object
  5,                                      !- Outlet Port
  {56b8863e-7896-450c-a451-7a5199b0d2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36b53cb2-4de7-438e-972c-68ffbe4ed08c}, !- Handle
  {c58953e0-0038-4fec-93a0-3349527896f6}, !- Name
  {56b8863e-7896-450c-a451-7a5199b0d2b0}, !- Source Object
  3,                                      !- Outlet Port
  {84a44ce0-3e84-463e-a7d5-9db4d9466bc0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d9ea7a88-eeb3-45c7-80d7-e5c88dbb4ba9}, !- Handle
  Setpoint Manager Single Zone Reheat 40, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a9a850a6-c880-484a-81e9-e2a6f6b4d0a4}, !- Control Zone Name
  {00993643-cc6f-4d4f-8cd0-c3667bed6fff}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {dfd3501e-447a-42c6-8eab-69dbcd9e43e2}, !- Handle
  Air Terminal Single Duct Uncontrolled 40, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {3222615d-e9e8-4183-a867-e2752a8a5b4e}, !- Inlet Air Node Name
  {09f579dd-1878-4a45-ad19-46d9adf22e7a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ec214db9-774a-43a4-abc2-79b2047a2f1f}, !- Handle
  Node 486,                               !- Name
  {89775dd2-9377-4bb6-aaf8-7ca25a77b511}, !- Inlet Port
  {2f4fb9ef-9370-408f-928b-971c541c7c01}; !- Outlet Port

OS:Connection,
  {4a3abd74-217c-4190-9cfa-7a5a3d47ebcd}, !- Handle
  {46782b56-864c-4810-a211-15b46140ab7f}, !- Name
  {07408776-4b5e-4b24-b692-9a0d6a59d56e}, !- Source Object
  3,                                      !- Outlet Port
  {bb50864f-6c89-4766-8fda-6593094a7576}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89775dd2-9377-4bb6-aaf8-7ca25a77b511}, !- Handle
  {8414e8ee-eb17-4973-80da-22d5c9a28c34}, !- Name
  {a9a850a6-c880-484a-81e9-e2a6f6b4d0a4}, !- Source Object
  12,                                     !- Outlet Port
  {ec214db9-774a-43a4-abc2-79b2047a2f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f4fb9ef-9370-408f-928b-971c541c7c01}, !- Handle
  {e5361511-236a-41fb-aec5-c16951a09632}, !- Name
  {ec214db9-774a-43a4-abc2-79b2047a2f1f}, !- Source Object
  3,                                      !- Outlet Port
  {84fd9aa4-4fce-47ff-99ed-0b49073e189a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3222615d-e9e8-4183-a867-e2752a8a5b4e}, !- Handle
  {8bb3ed0e-4b64-4d7c-b6a4-302eaca1be96}, !- Name
  {ca67710c-8a35-4348-9b5e-4b8445fd86e2}, !- Source Object
  3,                                      !- Outlet Port
  {dfd3501e-447a-42c6-8eab-69dbcd9e43e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09f579dd-1878-4a45-ad19-46d9adf22e7a}, !- Handle
  {be3a4708-11c3-4700-b887-7c85420fa29c}, !- Name
  {dfd3501e-447a-42c6-8eab-69dbcd9e43e2}, !- Source Object
  4,                                      !- Outlet Port
  {07408776-4b5e-4b24-b692-9a0d6a59d56e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c10cf868-012b-4c93-a83e-f3c252a84c8c}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {c0f27f9c-dc54-4df9-9242-420fd4be4b52}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {b5be3be6-139c-419c-b59f-fdded49b33a3}, !- Availability Schedule
  {86e33ad2-4562-4651-bdb7-7f4b444cf106}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dc5adfbf-c2db-4779-8856-18094902cd52}, !- Supply Side Inlet Node Name
  {db2fbd69-a3ef-4ce1-a85b-3d0089257ca0}, !- Demand Side Outlet Node Name
  {6538b0e4-baf7-4c6f-b999-b0df2f0a7693}, !- Demand Side Inlet Node A
  {ca926eca-7c44-42e0-965d-f8e7ecbf3935}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cd1248e7-801a-4901-9973-b0b03baf5c75}, !- Demand Mixer Name
  {fb057bfb-2bd4-4281-b8c2-0c5771b3ec99}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b759276f-8e96-48f0-bb96-b2b755d3e093}, !- Handle
  Node 487,                               !- Name
  {dc5adfbf-c2db-4779-8856-18094902cd52}, !- Inlet Port
  {b3fa59bb-e0d5-4122-97c3-6009bd226e98}; !- Outlet Port

OS:Node,
  {0247f9d8-64b0-429b-b29f-d2a181ee1d51}, !- Handle
  Node 488,                               !- Name
  {b2f3c4cd-ef4b-475a-bdd5-d0d86b52988a}, !- Inlet Port
  {ca926eca-7c44-42e0-965d-f8e7ecbf3935}; !- Outlet Port

OS:Connection,
  {dc5adfbf-c2db-4779-8856-18094902cd52}, !- Handle
  {bedd97f2-6cf1-43ce-890c-059cbae7ec0d}, !- Name
  {c0f27f9c-dc54-4df9-9242-420fd4be4b52}, !- Source Object
  8,                                      !- Outlet Port
  {b759276f-8e96-48f0-bb96-b2b755d3e093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca926eca-7c44-42e0-965d-f8e7ecbf3935}, !- Handle
  {48a54096-5d1a-436c-a80f-5b1add3e2566}, !- Name
  {0247f9d8-64b0-429b-b29f-d2a181ee1d51}, !- Source Object
  3,                                      !- Outlet Port
  {c0f27f9c-dc54-4df9-9242-420fd4be4b52}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6df0eae2-e5bf-4782-a310-7932bb70b22c}, !- Handle
  Node 489,                               !- Name
  {6538b0e4-baf7-4c6f-b999-b0df2f0a7693}, !- Inlet Port
  {09f78a11-4653-4692-b9ad-9b8a1d4440ea}; !- Outlet Port

OS:Node,
  {ba1f6c6e-f2bc-4e16-80de-60e6ac6842c0}, !- Handle
  Node 490,                               !- Name
  {e55faf5a-6a0f-4de8-9881-9cdc5cace228}, !- Inlet Port
  {db2fbd69-a3ef-4ce1-a85b-3d0089257ca0}; !- Outlet Port

OS:Node,
  {f151fc88-0e18-46db-be90-1962cd945ebd}, !- Handle
  Node 491,                               !- Name
  {5a2923d2-2417-42e4-8e5d-e750d52193f4}, !- Inlet Port
  {308306e4-c7e9-48c3-8e5e-4e54ac7aaf87}; !- Outlet Port

OS:Connection,
  {6538b0e4-baf7-4c6f-b999-b0df2f0a7693}, !- Handle
  {f862e91c-696c-4230-8b01-c5abc54fe2f3}, !- Name
  {c0f27f9c-dc54-4df9-9242-420fd4be4b52}, !- Source Object
  10,                                     !- Outlet Port
  {6df0eae2-e5bf-4782-a310-7932bb70b22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db2fbd69-a3ef-4ce1-a85b-3d0089257ca0}, !- Handle
  {72f7de41-2462-4fbc-9d9d-feb523470ad4}, !- Name
  {ba1f6c6e-f2bc-4e16-80de-60e6ac6842c0}, !- Source Object
  3,                                      !- Outlet Port
  {c0f27f9c-dc54-4df9-9242-420fd4be4b52}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fb057bfb-2bd4-4281-b8c2-0c5771b3ec99}, !- Handle
  Air Loop HVAC Zone Splitter 41,         !- Name
  {09f78a11-4653-4692-b9ad-9b8a1d4440ea}, !- Inlet Node Name
  {ab8e0d69-0cb8-44b0-9647-b0e4cdcbe28a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cd1248e7-801a-4901-9973-b0b03baf5c75}, !- Handle
  Air Loop HVAC Zone Mixer 41,            !- Name
  {e55faf5a-6a0f-4de8-9881-9cdc5cace228}, !- Outlet Node Name
  {6d326b1c-8138-478e-ab98-56a9a617c4e3}; !- Inlet Node Name 1

OS:Connection,
  {09f78a11-4653-4692-b9ad-9b8a1d4440ea}, !- Handle
  {bfc4278b-84dc-49d2-83b0-9759a01ca368}, !- Name
  {6df0eae2-e5bf-4782-a310-7932bb70b22c}, !- Source Object
  3,                                      !- Outlet Port
  {fb057bfb-2bd4-4281-b8c2-0c5771b3ec99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e55faf5a-6a0f-4de8-9881-9cdc5cace228}, !- Handle
  {924f5347-91ba-419a-be9a-994a9e68d02a}, !- Name
  {cd1248e7-801a-4901-9973-b0b03baf5c75}, !- Source Object
  2,                                      !- Outlet Port
  {ba1f6c6e-f2bc-4e16-80de-60e6ac6842c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fc98c8b5-7cdd-41d8-9b65-0d6575f400c2}, !- Handle
  {c0f27f9c-dc54-4df9-9242-420fd4be4b52}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {bb459bf1-5713-4781-b84b-8796f98a07bf}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c14562c7-ec38-4308-89f3-d76d8d6fab71}, !- Air Inlet Node Name
  {b2f3c4cd-ef4b-475a-bdd5-d0d86b52988a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {23bbe579-4ebb-4b75-a60e-de25abf8aa02}, !- Handle
  Coil Heating Electric 41,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {64a9a88b-57f0-4c66-bc12-9edf54a83da2}, !- Air Inlet Node Name
  {0c96c6fb-0394-4c93-853f-6ac3a2c6cf4c}, !- Air Outlet Node Name
  {a1dc651f-fc7c-415b-8cc1-eaafb293bd37}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7c66cc13-5da1-4888-adf3-3c93f2371646}, !- Handle
  Coil Cooling DX Single Speed 41 293kBtu/hr 8.39EER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.02860934402292,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5bb029cb-2f95-4a84-9135-0b066a870b20}, !- Air Inlet Node Name
  {8fcd6d5b-461b-4da6-b247-6d234d8dc18e}, !- Air Outlet Node Name
  {c9f4aee0-e6e6-463e-a97f-7c24e16ad0a0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {61f44708-18fa-43d7-bc00-fb8a92a0d02b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8aeeccdf-3fbc-4849-9036-ac0618b203ac}, !- Energy Input Ratio Function of Temperature Curve Name
  {e950b895-3b02-4540-92a1-d73448db501e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b5284164-6436-470d-978c-810b2734eb3e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {51a8d4ac-ac17-4025-b933-67b98e61f820}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e54eb9be-9de9-45c9-8b58-4e9f3387c726}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d62a4831-cb76-473e-bce0-96aee4d2c4a4}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e01adfeb-4b08-47dc-85ea-75d4ae114cd3}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9123e7d1-5442-4c3c-ba97-0eebf3bd8459}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3d94bfe8-5727-4174-bdf1-f74d1c1bf61e}, !- Handle
  Controller Outdoor Air 41,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b5be3be6-139c-419c-b59f-fdded49b33a3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ebc43b97-a6fd-4a2c-92df-85c6a150c4e8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ebc43b97-a6fd-4a2c-92df-85c6a150c4e8}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {175d0230-f4c1-46dd-aa89-f9f026584f08}, !- Handle
  Air Loop HVAC Outdoor Air System 41,    !- Name
  {3d94bfe8-5727-4174-bdf1-f74d1c1bf61e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ae1a456a-c1a6-48cb-aab0-7ad7017dcbf9}, !- Mixed Air Node Name
  {5f43a478-2149-4bfa-a903-ff346ca6efa7}, !- Outdoor Air Stream Node Name
  {98faf556-d33f-4c94-9191-d544fca57e25}, !- Relief Air Stream Node Name
  {b3fa59bb-e0d5-4122-97c3-6009bd226e98}; !- Return Air Stream Node Name

OS:Node,
  {7720c209-93e4-461d-a5aa-888bf414cd2a}, !- Handle
  Node 492,                               !- Name
  ,                                       !- Inlet Port
  {4e881120-4b9f-41b2-a417-0a360014057b}; !- Outlet Port

OS:Node,
  {7af2d61f-d9bf-4495-b460-caba06922a07}, !- Handle
  Node 493,                               !- Name
  {cdd7808c-23f4-42e0-a937-5eb98364a724}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2f3c4cd-ef4b-475a-bdd5-d0d86b52988a}, !- Handle
  {79aa110e-db86-4a14-80ea-026ce390c2f4}, !- Name
  {bb459bf1-5713-4781-b84b-8796f98a07bf}, !- Source Object
  9,                                      !- Outlet Port
  {0247f9d8-64b0-429b-b29f-d2a181ee1d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1dc651f-fc7c-415b-8cc1-eaafb293bd37}, !- Handle
  Node 494,                               !- Name
  {0c96c6fb-0394-4c93-853f-6ac3a2c6cf4c}, !- Inlet Port
  {c14562c7-ec38-4308-89f3-d76d8d6fab71}; !- Outlet Port

OS:Connection,
  {0c96c6fb-0394-4c93-853f-6ac3a2c6cf4c}, !- Handle
  {8710b6da-305a-4b67-8c26-f5125e7d17d0}, !- Name
  {23bbe579-4ebb-4b75-a60e-de25abf8aa02}, !- Source Object
  6,                                      !- Outlet Port
  {a1dc651f-fc7c-415b-8cc1-eaafb293bd37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c14562c7-ec38-4308-89f3-d76d8d6fab71}, !- Handle
  {9081d163-f9d2-4477-bf5c-062b57ddbc1b}, !- Name
  {a1dc651f-fc7c-415b-8cc1-eaafb293bd37}, !- Source Object
  3,                                      !- Outlet Port
  {bb459bf1-5713-4781-b84b-8796f98a07bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {23b65d50-4f39-4f58-965e-d4bb851167ad}, !- Handle
  Node 495,                               !- Name
  {8fcd6d5b-461b-4da6-b247-6d234d8dc18e}, !- Inlet Port
  {64a9a88b-57f0-4c66-bc12-9edf54a83da2}; !- Outlet Port

OS:Connection,
  {8fcd6d5b-461b-4da6-b247-6d234d8dc18e}, !- Handle
  {86d33e45-9854-4607-94b1-dfb0e949291f}, !- Name
  {7c66cc13-5da1-4888-adf3-3c93f2371646}, !- Source Object
  9,                                      !- Outlet Port
  {23b65d50-4f39-4f58-965e-d4bb851167ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64a9a88b-57f0-4c66-bc12-9edf54a83da2}, !- Handle
  {b58d7f96-68f3-4b70-9d25-8c52083e26a9}, !- Name
  {23b65d50-4f39-4f58-965e-d4bb851167ad}, !- Source Object
  3,                                      !- Outlet Port
  {23bbe579-4ebb-4b75-a60e-de25abf8aa02}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {eafeea1a-7bce-4e7f-a8ed-0d6d78532be5}, !- Handle
  Node 496,                               !- Name
  {ae1a456a-c1a6-48cb-aab0-7ad7017dcbf9}, !- Inlet Port
  {5bb029cb-2f95-4a84-9135-0b066a870b20}; !- Outlet Port

OS:Connection,
  {b3fa59bb-e0d5-4122-97c3-6009bd226e98}, !- Handle
  {bbd6c2f6-6b33-4bb8-aeae-c20bf3e536c5}, !- Name
  {b759276f-8e96-48f0-bb96-b2b755d3e093}, !- Source Object
  3,                                      !- Outlet Port
  {175d0230-f4c1-46dd-aa89-f9f026584f08}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ae1a456a-c1a6-48cb-aab0-7ad7017dcbf9}, !- Handle
  {8761c924-1a16-4b09-a7aa-eaf757ae9469}, !- Name
  {175d0230-f4c1-46dd-aa89-f9f026584f08}, !- Source Object
  5,                                      !- Outlet Port
  {eafeea1a-7bce-4e7f-a8ed-0d6d78532be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb029cb-2f95-4a84-9135-0b066a870b20}, !- Handle
  {f2e986b7-04e1-41fa-82f8-a61024aca73c}, !- Name
  {eafeea1a-7bce-4e7f-a8ed-0d6d78532be5}, !- Source Object
  3,                                      !- Outlet Port
  {7c66cc13-5da1-4888-adf3-3c93f2371646}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0ffd024c-4bce-4b2c-93b1-59fd570415b6}, !- Handle
  Setpoint Manager Single Zone Reheat 41, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0175d15f-fb54-4db4-be2b-4f99280ca672}, !- Control Zone Name
  {0247f9d8-64b0-429b-b29f-d2a181ee1d51}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6ad029ac-9c81-49a4-99f3-3f51f234ce0d}, !- Handle
  Air Terminal Single Duct Uncontrolled 41, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {ab8e0d69-0cb8-44b0-9647-b0e4cdcbe28a}, !- Inlet Air Node Name
  {5a2923d2-2417-42e4-8e5d-e750d52193f4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8a0f03a3-c5e4-44cd-962d-cfabd8300b5a}, !- Handle
  Node 497,                               !- Name
  {7a839078-6789-4416-9600-e05d92a13eb7}, !- Inlet Port
  {6d326b1c-8138-478e-ab98-56a9a617c4e3}; !- Outlet Port

OS:Connection,
  {308306e4-c7e9-48c3-8e5e-4e54ac7aaf87}, !- Handle
  {2b9e1608-c10e-4701-8839-ad9045ef0a6d}, !- Name
  {f151fc88-0e18-46db-be90-1962cd945ebd}, !- Source Object
  3,                                      !- Outlet Port
  {9b3b39f5-74e5-4b0b-9cd7-ccba31363006}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a839078-6789-4416-9600-e05d92a13eb7}, !- Handle
  {6809dc04-b08d-43fd-bd57-5c6e62a24d41}, !- Name
  {0175d15f-fb54-4db4-be2b-4f99280ca672}, !- Source Object
  12,                                     !- Outlet Port
  {8a0f03a3-c5e4-44cd-962d-cfabd8300b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d326b1c-8138-478e-ab98-56a9a617c4e3}, !- Handle
  {f1a65182-f0b0-49b4-a56f-249b3b6fc1a6}, !- Name
  {8a0f03a3-c5e4-44cd-962d-cfabd8300b5a}, !- Source Object
  3,                                      !- Outlet Port
  {cd1248e7-801a-4901-9973-b0b03baf5c75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab8e0d69-0cb8-44b0-9647-b0e4cdcbe28a}, !- Handle
  {482f4ae6-638c-4624-b03e-93b4149ba450}, !- Name
  {fb057bfb-2bd4-4281-b8c2-0c5771b3ec99}, !- Source Object
  3,                                      !- Outlet Port
  {6ad029ac-9c81-49a4-99f3-3f51f234ce0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a2923d2-2417-42e4-8e5d-e750d52193f4}, !- Handle
  {754c6170-dfc4-465c-97d9-3df5eead045e}, !- Name
  {6ad029ac-9c81-49a4-99f3-3f51f234ce0d}, !- Source Object
  4,                                      !- Outlet Port
  {f151fc88-0e18-46db-be90-1962cd945ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {92431220-b0fe-4e00-b38e-396441284e25}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {0ac8dea2-f0a5-4c68-bfef-6f046ccabdba}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {353d7e86-bec3-4ba5-a34c-5a5e322388ce}, !- Availability Schedule
  {7013a861-3c97-40bf-8489-4192a7ede772}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {371caf93-f12a-41af-b036-b4630decedee}, !- Supply Side Inlet Node Name
  {334cfecf-991a-4576-9dd2-fbb27a4e24a8}, !- Demand Side Outlet Node Name
  {743af58a-0c33-4b7c-b04e-8f58a280dae7}, !- Demand Side Inlet Node A
  {b973b198-4e46-4a29-82b0-e5ac36fd61ac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4b5d78c2-6f45-4064-ac9f-d469de8222c2}, !- Demand Mixer Name
  {6605e73d-3de6-47a6-9518-60b936c3a16e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6a2c2716-f038-42ed-9e19-2be4e9aaac71}, !- Handle
  Node 498,                               !- Name
  {371caf93-f12a-41af-b036-b4630decedee}, !- Inlet Port
  {6aaadbe4-3eb7-4e8f-b94c-4e52d34b60ab}; !- Outlet Port

OS:Node,
  {2a2dabd6-ccd8-440a-8b14-7815079546aa}, !- Handle
  Node 499,                               !- Name
  {3a919eb9-8d4c-40af-bc05-b181a7f0a55d}, !- Inlet Port
  {b973b198-4e46-4a29-82b0-e5ac36fd61ac}; !- Outlet Port

OS:Connection,
  {371caf93-f12a-41af-b036-b4630decedee}, !- Handle
  {7fcddad4-c657-45a8-9115-c3ddd7202a88}, !- Name
  {0ac8dea2-f0a5-4c68-bfef-6f046ccabdba}, !- Source Object
  8,                                      !- Outlet Port
  {6a2c2716-f038-42ed-9e19-2be4e9aaac71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b973b198-4e46-4a29-82b0-e5ac36fd61ac}, !- Handle
  {c5731a85-b423-43a4-bad5-6bdbd216e662}, !- Name
  {2a2dabd6-ccd8-440a-8b14-7815079546aa}, !- Source Object
  3,                                      !- Outlet Port
  {0ac8dea2-f0a5-4c68-bfef-6f046ccabdba}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b71745f9-709a-489a-a4ac-53346bf9083f}, !- Handle
  Node 500,                               !- Name
  {743af58a-0c33-4b7c-b04e-8f58a280dae7}, !- Inlet Port
  {b4014ebc-cb90-489f-a61b-32e51b531b5b}; !- Outlet Port

OS:Node,
  {051b118a-0520-4961-b9b3-e7e55281aee4}, !- Handle
  Node 501,                               !- Name
  {a5152c2f-3418-41cd-b3bc-b58d406e7ba9}, !- Inlet Port
  {334cfecf-991a-4576-9dd2-fbb27a4e24a8}; !- Outlet Port

OS:Node,
  {83cc271d-9e4f-4193-b76d-d78dfd0e8c6e}, !- Handle
  Node 502,                               !- Name
  {ee64ddf4-167c-4e31-9b8a-9c698cbf4f15}, !- Inlet Port
  {99bd970a-b2ab-4555-b1ac-18f9f64271f2}; !- Outlet Port

OS:Connection,
  {743af58a-0c33-4b7c-b04e-8f58a280dae7}, !- Handle
  {af4e6a45-7107-4661-844f-f00e03145285}, !- Name
  {0ac8dea2-f0a5-4c68-bfef-6f046ccabdba}, !- Source Object
  10,                                     !- Outlet Port
  {b71745f9-709a-489a-a4ac-53346bf9083f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {334cfecf-991a-4576-9dd2-fbb27a4e24a8}, !- Handle
  {c4b5aa32-637f-4741-b7a4-5e516449480c}, !- Name
  {051b118a-0520-4961-b9b3-e7e55281aee4}, !- Source Object
  3,                                      !- Outlet Port
  {0ac8dea2-f0a5-4c68-bfef-6f046ccabdba}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6605e73d-3de6-47a6-9518-60b936c3a16e}, !- Handle
  Air Loop HVAC Zone Splitter 42,         !- Name
  {b4014ebc-cb90-489f-a61b-32e51b531b5b}, !- Inlet Node Name
  {edd47e06-a2d4-4b6d-98bd-b92c37a69862}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4b5d78c2-6f45-4064-ac9f-d469de8222c2}, !- Handle
  Air Loop HVAC Zone Mixer 42,            !- Name
  {a5152c2f-3418-41cd-b3bc-b58d406e7ba9}, !- Outlet Node Name
  {817f8544-f44d-4396-805e-4b0b915a0227}; !- Inlet Node Name 1

OS:Connection,
  {b4014ebc-cb90-489f-a61b-32e51b531b5b}, !- Handle
  {96e1256b-65ba-48a5-aa4c-0712d8fb8b23}, !- Name
  {b71745f9-709a-489a-a4ac-53346bf9083f}, !- Source Object
  3,                                      !- Outlet Port
  {6605e73d-3de6-47a6-9518-60b936c3a16e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5152c2f-3418-41cd-b3bc-b58d406e7ba9}, !- Handle
  {0edd3963-d690-404b-ad69-366c21a2482b}, !- Name
  {4b5d78c2-6f45-4064-ac9f-d469de8222c2}, !- Source Object
  2,                                      !- Outlet Port
  {051b118a-0520-4961-b9b3-e7e55281aee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f26edc9-a3d4-4142-a524-04c7cfbc2900}, !- Handle
  {0ac8dea2-f0a5-4c68-bfef-6f046ccabdba}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {035b275a-6c2c-4d53-acc5-e656ae2f3533}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d746098b-36fd-4595-8a68-885dbfc7bd7d}, !- Air Inlet Node Name
  {3a919eb9-8d4c-40af-bc05-b181a7f0a55d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3f45eeea-beba-469c-a19a-ad84231a53de}, !- Handle
  Coil Heating Electric 42,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4165e838-8b8d-4f91-b483-7b5a6124b02e}, !- Air Inlet Node Name
  {8f0c7f2e-caf7-4b59-90af-881f8c69f91a}, !- Air Outlet Node Name
  {f1a4786e-46ea-46f3-bf4d-0820a923d765}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {111e87a0-1384-41d5-949e-bfbfa7ff4c92}, !- Handle
  Coil Cooling DX Single Speed 42 86kBtu/hr 9.7EER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34386977030454,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c30fab4f-af98-49a0-926b-b733fcdeb025}, !- Air Inlet Node Name
  {76ab600c-7cb6-49f9-9963-c894d11c4666}, !- Air Outlet Node Name
  {b1d3146a-226d-4e5b-8d3d-aad1775aa59b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c5dc836a-7bf3-456a-a135-853f9221e248}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b189c5a7-2379-419a-ab1b-19badc0a4c99}, !- Energy Input Ratio Function of Temperature Curve Name
  {b7580fa3-7822-409c-86f3-6a986260f624}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91f71c34-460e-44a7-a842-12287e171d60}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4b6238c3-7570-4057-945f-8f62936796fa}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {454e8b89-f01a-4da5-8623-ccc3e0c66fb4}, !- Handle
  Curve Quadratic 124,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e540a665-9d3e-4463-8a3c-773f54bbf3e6}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7744a267-a7ef-4a13-992f-1a9e44cd782d}, !- Handle
  Curve Quadratic 125,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fca66422-3515-499b-9a16-7c3e5dd1517f}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {11108307-18c4-48fd-89c3-095234c00960}, !- Handle
  Controller Outdoor Air 42,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {353d7e86-bec3-4ba5-a34c-5a5e322388ce}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a64de01b-e6d2-451d-9054-ace45143a6a3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a64de01b-e6d2-451d-9054-ace45143a6a3}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f964655d-4ed4-4ffa-ae60-4b3ad7d38d46}, !- Handle
  Air Loop HVAC Outdoor Air System 42,    !- Name
  {11108307-18c4-48fd-89c3-095234c00960}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {332039d1-e4b9-41b6-b158-c70303bd3fa7}, !- Mixed Air Node Name
  {03e577e7-22e1-4444-b5c5-4f858dffaddb}, !- Outdoor Air Stream Node Name
  {6485c6ba-1a1b-4d20-abc8-18f0652f6c5d}, !- Relief Air Stream Node Name
  {6aaadbe4-3eb7-4e8f-b94c-4e52d34b60ab}; !- Return Air Stream Node Name

OS:Node,
  {bfb8651b-ba1a-4a06-9478-05a3349f41a8}, !- Handle
  Node 503,                               !- Name
  ,                                       !- Inlet Port
  {03e577e7-22e1-4444-b5c5-4f858dffaddb}; !- Outlet Port

OS:Connection,
  {03e577e7-22e1-4444-b5c5-4f858dffaddb}, !- Handle
  {aa3087b9-029c-4c97-a670-219b37733ace}, !- Name
  {bfb8651b-ba1a-4a06-9478-05a3349f41a8}, !- Source Object
  3,                                      !- Outlet Port
  {f964655d-4ed4-4ffa-ae60-4b3ad7d38d46}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6075ada6-1179-41f2-9ee9-75ddd4159a73}, !- Handle
  Node 504,                               !- Name
  {6485c6ba-1a1b-4d20-abc8-18f0652f6c5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6485c6ba-1a1b-4d20-abc8-18f0652f6c5d}, !- Handle
  {3c0e2f90-9439-4322-82d9-153b10fd4c94}, !- Name
  {f964655d-4ed4-4ffa-ae60-4b3ad7d38d46}, !- Source Object
  7,                                      !- Outlet Port
  {6075ada6-1179-41f2-9ee9-75ddd4159a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a919eb9-8d4c-40af-bc05-b181a7f0a55d}, !- Handle
  {dfb837b5-7fe5-415b-98b7-7f89a92712dc}, !- Name
  {035b275a-6c2c-4d53-acc5-e656ae2f3533}, !- Source Object
  9,                                      !- Outlet Port
  {2a2dabd6-ccd8-440a-8b14-7815079546aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1a4786e-46ea-46f3-bf4d-0820a923d765}, !- Handle
  Node 505,                               !- Name
  {8f0c7f2e-caf7-4b59-90af-881f8c69f91a}, !- Inlet Port
  {d746098b-36fd-4595-8a68-885dbfc7bd7d}; !- Outlet Port

OS:Connection,
  {8f0c7f2e-caf7-4b59-90af-881f8c69f91a}, !- Handle
  {0960c55d-521e-44e0-b3cf-014311dce373}, !- Name
  {3f45eeea-beba-469c-a19a-ad84231a53de}, !- Source Object
  6,                                      !- Outlet Port
  {f1a4786e-46ea-46f3-bf4d-0820a923d765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d746098b-36fd-4595-8a68-885dbfc7bd7d}, !- Handle
  {e4734090-b373-4266-a74c-3309dd851386}, !- Name
  {f1a4786e-46ea-46f3-bf4d-0820a923d765}, !- Source Object
  3,                                      !- Outlet Port
  {035b275a-6c2c-4d53-acc5-e656ae2f3533}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {dd2d2e0d-7c09-4488-b393-5d76a040406b}, !- Handle
  Node 506,                               !- Name
  {76ab600c-7cb6-49f9-9963-c894d11c4666}, !- Inlet Port
  {4165e838-8b8d-4f91-b483-7b5a6124b02e}; !- Outlet Port

OS:Connection,
  {76ab600c-7cb6-49f9-9963-c894d11c4666}, !- Handle
  {b347462a-be8f-41e8-abbf-2669f2bf6969}, !- Name
  {111e87a0-1384-41d5-949e-bfbfa7ff4c92}, !- Source Object
  9,                                      !- Outlet Port
  {dd2d2e0d-7c09-4488-b393-5d76a040406b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4165e838-8b8d-4f91-b483-7b5a6124b02e}, !- Handle
  {dc9b1899-e3d4-45dd-97b0-91371862c445}, !- Name
  {dd2d2e0d-7c09-4488-b393-5d76a040406b}, !- Source Object
  3,                                      !- Outlet Port
  {3f45eeea-beba-469c-a19a-ad84231a53de}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {deb761b1-5f2d-4c34-861e-35303668e35c}, !- Handle
  Node 507,                               !- Name
  {332039d1-e4b9-41b6-b158-c70303bd3fa7}, !- Inlet Port
  {c30fab4f-af98-49a0-926b-b733fcdeb025}; !- Outlet Port

OS:Connection,
  {6aaadbe4-3eb7-4e8f-b94c-4e52d34b60ab}, !- Handle
  {ba19c1c1-a6f2-4f6a-af25-8703cbf4f3cf}, !- Name
  {6a2c2716-f038-42ed-9e19-2be4e9aaac71}, !- Source Object
  3,                                      !- Outlet Port
  {f964655d-4ed4-4ffa-ae60-4b3ad7d38d46}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {332039d1-e4b9-41b6-b158-c70303bd3fa7}, !- Handle
  {6f1f6809-86be-4260-b998-929c2f46660e}, !- Name
  {f964655d-4ed4-4ffa-ae60-4b3ad7d38d46}, !- Source Object
  5,                                      !- Outlet Port
  {deb761b1-5f2d-4c34-861e-35303668e35c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c30fab4f-af98-49a0-926b-b733fcdeb025}, !- Handle
  {edc2372e-d57f-4368-bf33-577c44c5f2f1}, !- Name
  {deb761b1-5f2d-4c34-861e-35303668e35c}, !- Source Object
  3,                                      !- Outlet Port
  {111e87a0-1384-41d5-949e-bfbfa7ff4c92}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b4bef01f-4051-46ee-b958-8765d1345a2d}, !- Handle
  Setpoint Manager Single Zone Reheat 42, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {46f1d5ea-ef08-4108-b515-62834b0eb261}, !- Control Zone Name
  {2a2dabd6-ccd8-440a-8b14-7815079546aa}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8d17684c-3bd5-454b-a179-e603ce4caf61}, !- Handle
  Air Terminal Single Duct Uncontrolled 42, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {edd47e06-a2d4-4b6d-98bd-b92c37a69862}, !- Inlet Air Node Name
  {ee64ddf4-167c-4e31-9b8a-9c698cbf4f15}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {613587e1-d5eb-48d5-a8b4-f42ec215cab8}, !- Handle
  Node 508,                               !- Name
  {d465edef-2d18-480f-8e3b-a3c74f6f2c2a}, !- Inlet Port
  {817f8544-f44d-4396-805e-4b0b915a0227}; !- Outlet Port

OS:Connection,
  {99bd970a-b2ab-4555-b1ac-18f9f64271f2}, !- Handle
  {d3e71133-0c61-4264-b0ab-51152bd6c81a}, !- Name
  {83cc271d-9e4f-4193-b76d-d78dfd0e8c6e}, !- Source Object
  3,                                      !- Outlet Port
  {5e9f34ae-0898-4efc-816a-eb41c757c7d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d465edef-2d18-480f-8e3b-a3c74f6f2c2a}, !- Handle
  {8d786258-37b3-4961-abb9-eef9e7a2068f}, !- Name
  {46f1d5ea-ef08-4108-b515-62834b0eb261}, !- Source Object
  12,                                     !- Outlet Port
  {613587e1-d5eb-48d5-a8b4-f42ec215cab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {817f8544-f44d-4396-805e-4b0b915a0227}, !- Handle
  {3f2b0325-5f83-4454-a3c8-f93974b1802c}, !- Name
  {613587e1-d5eb-48d5-a8b4-f42ec215cab8}, !- Source Object
  3,                                      !- Outlet Port
  {4b5d78c2-6f45-4064-ac9f-d469de8222c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edd47e06-a2d4-4b6d-98bd-b92c37a69862}, !- Handle
  {c1ab81d7-11bf-4b0c-a396-74123c9c6cff}, !- Name
  {6605e73d-3de6-47a6-9518-60b936c3a16e}, !- Source Object
  3,                                      !- Outlet Port
  {8d17684c-3bd5-454b-a179-e603ce4caf61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee64ddf4-167c-4e31-9b8a-9c698cbf4f15}, !- Handle
  {96015ae0-5d96-414f-a835-f0f5dafe09c3}, !- Name
  {8d17684c-3bd5-454b-a179-e603ce4caf61}, !- Source Object
  4,                                      !- Outlet Port
  {83cc271d-9e4f-4193-b76d-d78dfd0e8c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7135dc61-5554-41ad-b49a-d3348bbc5fc5}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {23c8abf8-36f8-4fbc-9938-064386eac592}, !- Handle
  Sp-Lobby_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {2045a191-dc55-4a3f-baba-24e34838e7c4}, !- Availability Schedule
  {08987a51-701c-4222-9c2d-131655f6dcef}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c4d83586-d0dc-4601-a6d0-db233da003b0}, !- Supply Side Inlet Node Name
  {debce6ef-31fc-4f10-bf94-4ac8b4adf253}, !- Demand Side Outlet Node Name
  {6a96ca6f-5333-4e5d-8e18-e957e73b31e5}, !- Demand Side Inlet Node A
  {6ea188e4-2da8-460c-a9e8-25d3197c216c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5321ce71-0c1a-45b8-b052-01b3134309fc}, !- Demand Mixer Name
  {69d35eb5-cd25-4d61-9fb1-1d9b025a46ef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {811c5a00-b037-4d9d-8043-7d1a4019dc28}, !- Handle
  Node 509,                               !- Name
  {c4d83586-d0dc-4601-a6d0-db233da003b0}, !- Inlet Port
  {09c06265-591e-462d-898b-91b8e4670a93}; !- Outlet Port

OS:Node,
  {bfaa2e7d-e4e9-4f0d-a3fb-28618a0c879c}, !- Handle
  Node 510,                               !- Name
  {990655a8-22da-4f4b-922b-b368e8697cfc}, !- Inlet Port
  {6ea188e4-2da8-460c-a9e8-25d3197c216c}; !- Outlet Port

OS:Connection,
  {c4d83586-d0dc-4601-a6d0-db233da003b0}, !- Handle
  {d27f55ea-0b89-486d-bc95-648f4ec59794}, !- Name
  {23c8abf8-36f8-4fbc-9938-064386eac592}, !- Source Object
  8,                                      !- Outlet Port
  {811c5a00-b037-4d9d-8043-7d1a4019dc28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ea188e4-2da8-460c-a9e8-25d3197c216c}, !- Handle
  {2335cf1c-9580-4076-8b3f-3105a3452b46}, !- Name
  {bfaa2e7d-e4e9-4f0d-a3fb-28618a0c879c}, !- Source Object
  3,                                      !- Outlet Port
  {23c8abf8-36f8-4fbc-9938-064386eac592}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e22e2efe-3b21-4e35-b905-fdffe0d2a21b}, !- Handle
  Node 511,                               !- Name
  {6a96ca6f-5333-4e5d-8e18-e957e73b31e5}, !- Inlet Port
  {40dd7a38-e736-4523-8fa9-2c35d2c6c53d}; !- Outlet Port

OS:Node,
  {94b56d3c-1863-42e3-924a-6f37a097f712}, !- Handle
  Node 512,                               !- Name
  {766ac99a-aee4-471a-9158-027bf469c75a}, !- Inlet Port
  {debce6ef-31fc-4f10-bf94-4ac8b4adf253}; !- Outlet Port

OS:Node,
  {c3687ba1-bd83-4949-9bc6-790c369c2fab}, !- Handle
  Node 513,                               !- Name
  {261b821a-0d1b-45ef-be43-b394357cd2d2}, !- Inlet Port
  {d4bd12ce-ab29-4c1c-9e92-115f36fd3fdf}; !- Outlet Port

OS:Connection,
  {6a96ca6f-5333-4e5d-8e18-e957e73b31e5}, !- Handle
  {080d04a3-160d-4d40-b9fb-dbed3396237e}, !- Name
  {23c8abf8-36f8-4fbc-9938-064386eac592}, !- Source Object
  10,                                     !- Outlet Port
  {e22e2efe-3b21-4e35-b905-fdffe0d2a21b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {debce6ef-31fc-4f10-bf94-4ac8b4adf253}, !- Handle
  {532f4496-40a2-4dc3-aecb-51ed52f72325}, !- Name
  {94b56d3c-1863-42e3-924a-6f37a097f712}, !- Source Object
  3,                                      !- Outlet Port
  {23c8abf8-36f8-4fbc-9938-064386eac592}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {69d35eb5-cd25-4d61-9fb1-1d9b025a46ef}, !- Handle
  Air Loop HVAC Zone Splitter 43,         !- Name
  {40dd7a38-e736-4523-8fa9-2c35d2c6c53d}, !- Inlet Node Name
  {1d5e505b-bc6e-4f38-b592-e98e03b0d0e4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5321ce71-0c1a-45b8-b052-01b3134309fc}, !- Handle
  Air Loop HVAC Zone Mixer 43,            !- Name
  {766ac99a-aee4-471a-9158-027bf469c75a}, !- Outlet Node Name
  {1a927f87-0a15-4f0b-a04d-6ce095a097da}; !- Inlet Node Name 1

OS:Connection,
  {40dd7a38-e736-4523-8fa9-2c35d2c6c53d}, !- Handle
  {1faab3da-79c2-45db-a081-3755e82fed2f}, !- Name
  {e22e2efe-3b21-4e35-b905-fdffe0d2a21b}, !- Source Object
  3,                                      !- Outlet Port
  {69d35eb5-cd25-4d61-9fb1-1d9b025a46ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {766ac99a-aee4-471a-9158-027bf469c75a}, !- Handle
  {d6b6451b-8069-4120-894c-e843ad7dbe4b}, !- Name
  {5321ce71-0c1a-45b8-b052-01b3134309fc}, !- Source Object
  2,                                      !- Outlet Port
  {94b56d3c-1863-42e3-924a-6f37a097f712}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2598876b-cdb7-4177-831f-d30fbe2c5e1c}, !- Handle
  {23c8abf8-36f8-4fbc-9938-064386eac592}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {908d9bbc-79c2-43ff-986a-01f0956c00b5}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {412038ee-c522-464e-9f97-c85c578a0a41}, !- Air Inlet Node Name
  {990655a8-22da-4f4b-922b-b368e8697cfc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fbb07ce5-3c86-4be5-b417-29d0cdde7c36}, !- Handle
  Coil Heating Electric 43,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {73c00a57-4248-427e-8e54-af8ddf1e5f35}, !- Air Inlet Node Name
  {a0e690fc-d6a6-4b63-a563-59ddec7a4014}, !- Air Outlet Node Name
  {1b38a554-bf2d-4122-b762-9bdeac23876c}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {96467954-a2a0-45af-9c7a-54bbcb2d3770}, !- Handle
  Coil Cooling DX Single Speed 43 62kBtu/hr 14.0SEER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d6c80c4f-2c82-49c0-958e-94889de5c352}, !- Air Inlet Node Name
  {f718f920-f36e-4a34-a962-9dd1a401808e}, !- Air Outlet Node Name
  {99f471d1-4d07-4e8e-812f-83584baf1846}, !- Total Cooling Capacity Function of Temperature Curve Name
  {406d07f4-708b-47e0-a880-16277550198f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3b0fa2a1-f5a4-4312-a30f-5fab7d19f9ad}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d4b68a0-6038-4942-a4cd-8285be177aec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea0f05c0-e33b-4687-a3c2-10258e3edb74}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {11bca4de-e3ea-448d-9894-a53b66b6bb82}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f8922257-7755-40f1-9d98-d30e4467d9fe}, !- Handle
  Curve Quadratic 127,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8986026a-111c-4d4d-9bde-67bd4d39d5ff}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c49db31d-e923-45e8-8787-27040330c382}, !- Handle
  Curve Quadratic 128,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0d67410b-957e-4cd1-ae8a-7f22bc290485}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d4a25e4d-03ef-4c52-9a0a-2661ea502bed}, !- Handle
  Controller Outdoor Air 43,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2045a191-dc55-4a3f-baba-24e34838e7c4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4f584648-1f29-412f-b2f2-42ac9f7e7631}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4f584648-1f29-412f-b2f2-42ac9f7e7631}, !- Handle
  Controller Mechanical Ventilation 43,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2eb1576e-a21f-4312-a021-284591fffe42}, !- Handle
  Air Loop HVAC Outdoor Air System 43,    !- Name
  {d4a25e4d-03ef-4c52-9a0a-2661ea502bed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {658e91d5-5af7-4f83-bec2-4f0cfbc74a73}, !- Mixed Air Node Name
  {a19d87cb-6f9b-46cf-9eee-c881be117fd1}, !- Outdoor Air Stream Node Name
  {7c8854bf-b44d-40bb-a14c-4cfd9fcde5d8}, !- Relief Air Stream Node Name
  {09c06265-591e-462d-898b-91b8e4670a93}; !- Return Air Stream Node Name

OS:Node,
  {99f33221-68d3-4404-b075-db010a51aa36}, !- Handle
  Node 514,                               !- Name
  ,                                       !- Inlet Port
  {a19d87cb-6f9b-46cf-9eee-c881be117fd1}; !- Outlet Port

OS:Connection,
  {a19d87cb-6f9b-46cf-9eee-c881be117fd1}, !- Handle
  {3b58373d-4eba-40f4-903a-bd1afe18867d}, !- Name
  {99f33221-68d3-4404-b075-db010a51aa36}, !- Source Object
  3,                                      !- Outlet Port
  {2eb1576e-a21f-4312-a021-284591fffe42}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99d1c3ae-e9c1-431d-ac25-432312516607}, !- Handle
  Node 515,                               !- Name
  {7c8854bf-b44d-40bb-a14c-4cfd9fcde5d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c8854bf-b44d-40bb-a14c-4cfd9fcde5d8}, !- Handle
  {6178c599-eb58-45f8-b12e-a03f19434d72}, !- Name
  {2eb1576e-a21f-4312-a021-284591fffe42}, !- Source Object
  7,                                      !- Outlet Port
  {99d1c3ae-e9c1-431d-ac25-432312516607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {990655a8-22da-4f4b-922b-b368e8697cfc}, !- Handle
  {02c83c46-cdcd-4426-a21a-defec46068ad}, !- Name
  {908d9bbc-79c2-43ff-986a-01f0956c00b5}, !- Source Object
  9,                                      !- Outlet Port
  {bfaa2e7d-e4e9-4f0d-a3fb-28618a0c879c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b38a554-bf2d-4122-b762-9bdeac23876c}, !- Handle
  Node 516,                               !- Name
  {a0e690fc-d6a6-4b63-a563-59ddec7a4014}, !- Inlet Port
  {412038ee-c522-464e-9f97-c85c578a0a41}; !- Outlet Port

OS:Connection,
  {a0e690fc-d6a6-4b63-a563-59ddec7a4014}, !- Handle
  {5cc0dc9f-47fb-4f72-a0a5-a1c3809fc99c}, !- Name
  {fbb07ce5-3c86-4be5-b417-29d0cdde7c36}, !- Source Object
  6,                                      !- Outlet Port
  {1b38a554-bf2d-4122-b762-9bdeac23876c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {412038ee-c522-464e-9f97-c85c578a0a41}, !- Handle
  {4b7a163f-e2ec-4864-86b4-f4d40be351f6}, !- Name
  {1b38a554-bf2d-4122-b762-9bdeac23876c}, !- Source Object
  3,                                      !- Outlet Port
  {908d9bbc-79c2-43ff-986a-01f0956c00b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {698dcc7a-e306-45fc-87cb-bb83ead4271b}, !- Handle
  Node 517,                               !- Name
  {f718f920-f36e-4a34-a962-9dd1a401808e}, !- Inlet Port
  {73c00a57-4248-427e-8e54-af8ddf1e5f35}; !- Outlet Port

OS:Connection,
  {f718f920-f36e-4a34-a962-9dd1a401808e}, !- Handle
  {53447567-15c3-4c20-b12c-d7b4ed655f50}, !- Name
  {96467954-a2a0-45af-9c7a-54bbcb2d3770}, !- Source Object
  9,                                      !- Outlet Port
  {698dcc7a-e306-45fc-87cb-bb83ead4271b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73c00a57-4248-427e-8e54-af8ddf1e5f35}, !- Handle
  {11b52a83-190a-4bd2-99d6-2eaa140afa1d}, !- Name
  {698dcc7a-e306-45fc-87cb-bb83ead4271b}, !- Source Object
  3,                                      !- Outlet Port
  {fbb07ce5-3c86-4be5-b417-29d0cdde7c36}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {25b106ba-0101-4fb5-a18a-bb9d5c42550c}, !- Handle
  Node 518,                               !- Name
  {658e91d5-5af7-4f83-bec2-4f0cfbc74a73}, !- Inlet Port
  {d6c80c4f-2c82-49c0-958e-94889de5c352}; !- Outlet Port

OS:Connection,
  {09c06265-591e-462d-898b-91b8e4670a93}, !- Handle
  {205abeb3-7027-456d-9702-af5c6af7a1a8}, !- Name
  {811c5a00-b037-4d9d-8043-7d1a4019dc28}, !- Source Object
  3,                                      !- Outlet Port
  {2eb1576e-a21f-4312-a021-284591fffe42}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {658e91d5-5af7-4f83-bec2-4f0cfbc74a73}, !- Handle
  {b351ceb7-7258-4dfe-945a-fadfe2dca27d}, !- Name
  {2eb1576e-a21f-4312-a021-284591fffe42}, !- Source Object
  5,                                      !- Outlet Port
  {25b106ba-0101-4fb5-a18a-bb9d5c42550c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c80c4f-2c82-49c0-958e-94889de5c352}, !- Handle
  {70c85719-269c-4e9a-981a-8f2bb246f8ae}, !- Name
  {25b106ba-0101-4fb5-a18a-bb9d5c42550c}, !- Source Object
  3,                                      !- Outlet Port
  {96467954-a2a0-45af-9c7a-54bbcb2d3770}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9ccb95c8-635b-4b9b-83a5-a85c890b8fa4}, !- Handle
  Setpoint Manager Single Zone Reheat 43, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {29c0e631-b4c0-4851-803d-9cd8b8f616b9}, !- Control Zone Name
  {bfaa2e7d-e4e9-4f0d-a3fb-28618a0c879c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {30b6f2f0-6756-4c28-ae22-a0b46b884175}, !- Handle
  Air Terminal Single Duct Uncontrolled 43, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {1d5e505b-bc6e-4f38-b592-e98e03b0d0e4}, !- Inlet Air Node Name
  {261b821a-0d1b-45ef-be43-b394357cd2d2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bc8b5512-7e61-472a-89fb-926896da37b3}, !- Handle
  Node 519,                               !- Name
  {e103e411-89df-4208-9eea-b573fd09bb40}, !- Inlet Port
  {1a927f87-0a15-4f0b-a04d-6ce095a097da}; !- Outlet Port

OS:Connection,
  {d4bd12ce-ab29-4c1c-9e92-115f36fd3fdf}, !- Handle
  {4c0c794d-bbba-420f-bc30-5486d66b004c}, !- Name
  {c3687ba1-bd83-4949-9bc6-790c369c2fab}, !- Source Object
  3,                                      !- Outlet Port
  {e0cb2935-f720-4c71-a965-465fce551b97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e103e411-89df-4208-9eea-b573fd09bb40}, !- Handle
  {6c9a66b0-5dca-4e01-af76-413ea3cd6d78}, !- Name
  {29c0e631-b4c0-4851-803d-9cd8b8f616b9}, !- Source Object
  12,                                     !- Outlet Port
  {bc8b5512-7e61-472a-89fb-926896da37b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a927f87-0a15-4f0b-a04d-6ce095a097da}, !- Handle
  {cac1d036-17cb-4b4f-b375-cf1e662d2e3c}, !- Name
  {bc8b5512-7e61-472a-89fb-926896da37b3}, !- Source Object
  3,                                      !- Outlet Port
  {5321ce71-0c1a-45b8-b052-01b3134309fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d5e505b-bc6e-4f38-b592-e98e03b0d0e4}, !- Handle
  {7eaaa876-47cf-4602-889b-0e7af4aabb8d}, !- Name
  {69d35eb5-cd25-4d61-9fb1-1d9b025a46ef}, !- Source Object
  3,                                      !- Outlet Port
  {30b6f2f0-6756-4c28-ae22-a0b46b884175}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {261b821a-0d1b-45ef-be43-b394357cd2d2}, !- Handle
  {eb6c5c48-b61e-4bc4-bd08-ed211a29d66a}, !- Name
  {30b6f2f0-6756-4c28-ae22-a0b46b884175}, !- Source Object
  4,                                      !- Outlet Port
  {c3687ba1-bd83-4949-9bc6-790c369c2fab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9e47b0f0-d5e1-4caf-a4c4-2ceeb54e4b4a}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {a1094b26-405b-45d4-aeb9-cdd1d05ad6c0}, !- Handle
  Sp-Kitchen_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {aa20c6ed-1cc2-4370-aa3d-04c14a56bc19}, !- Availability Schedule
  {2ad8bb6b-5457-41e2-a726-74943caf0334}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0811802c-3034-4dbd-a9d7-d281d676c203}, !- Supply Side Inlet Node Name
  {bd9ac7b6-241f-453d-b475-ebe20fbf320a}, !- Demand Side Outlet Node Name
  {f55bc4b9-9046-44e8-a749-49065c456d26}, !- Demand Side Inlet Node A
  {74729f4a-8f36-44df-9832-18c6b62549ef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {72200a31-6da0-4bab-a692-487975f2cf87}, !- Demand Mixer Name
  {4822a649-86a2-4d92-b8fa-2d0416193a8b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {00b00b03-04b5-43e0-9bd5-2600a4dcff30}, !- Handle
  Node 520,                               !- Name
  {0811802c-3034-4dbd-a9d7-d281d676c203}, !- Inlet Port
  {660657b4-b5ff-4259-9c7b-d6b7607e3462}; !- Outlet Port

OS:Node,
  {3852b4af-fef6-4228-a4b1-c548acd27be8}, !- Handle
  Node 521,                               !- Name
  {938ccc98-16ea-4a2f-9725-120b9b5c2ac8}, !- Inlet Port
  {74729f4a-8f36-44df-9832-18c6b62549ef}; !- Outlet Port

OS:Connection,
  {0811802c-3034-4dbd-a9d7-d281d676c203}, !- Handle
  {719cb190-dab9-473c-9d18-31f5ea42f810}, !- Name
  {a1094b26-405b-45d4-aeb9-cdd1d05ad6c0}, !- Source Object
  8,                                      !- Outlet Port
  {00b00b03-04b5-43e0-9bd5-2600a4dcff30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74729f4a-8f36-44df-9832-18c6b62549ef}, !- Handle
  {8c9cb9af-90f3-4c26-a4d0-0ad0185956f3}, !- Name
  {3852b4af-fef6-4228-a4b1-c548acd27be8}, !- Source Object
  3,                                      !- Outlet Port
  {a1094b26-405b-45d4-aeb9-cdd1d05ad6c0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f2d6867b-0f09-48e6-8804-16100d277adf}, !- Handle
  Node 522,                               !- Name
  {f55bc4b9-9046-44e8-a749-49065c456d26}, !- Inlet Port
  {11a6654c-3bc7-4649-83b9-aa8885b63772}; !- Outlet Port

OS:Node,
  {cbb410b5-d200-4a86-9b76-cd63a5500f37}, !- Handle
  Node 523,                               !- Name
  {b63fa907-785d-4d32-8eef-cf2f8006d2af}, !- Inlet Port
  {bd9ac7b6-241f-453d-b475-ebe20fbf320a}; !- Outlet Port

OS:Node,
  {b86c5f43-c8c0-45a3-a903-16bd9a9d7b32}, !- Handle
  Node 524,                               !- Name
  {4efa99ac-e10d-45f2-82b7-a5ee11f79ba2}, !- Inlet Port
  {51bc3135-84d4-4fd7-bed5-46f38df56507}; !- Outlet Port

OS:Connection,
  {f55bc4b9-9046-44e8-a749-49065c456d26}, !- Handle
  {47bf6a60-1bb5-4c3a-8c15-613ad755e6a8}, !- Name
  {a1094b26-405b-45d4-aeb9-cdd1d05ad6c0}, !- Source Object
  10,                                     !- Outlet Port
  {f2d6867b-0f09-48e6-8804-16100d277adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd9ac7b6-241f-453d-b475-ebe20fbf320a}, !- Handle
  {ada9091c-c633-4644-a4dd-fa2d3a9929fb}, !- Name
  {cbb410b5-d200-4a86-9b76-cd63a5500f37}, !- Source Object
  3,                                      !- Outlet Port
  {a1094b26-405b-45d4-aeb9-cdd1d05ad6c0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4822a649-86a2-4d92-b8fa-2d0416193a8b}, !- Handle
  Air Loop HVAC Zone Splitter 44,         !- Name
  {11a6654c-3bc7-4649-83b9-aa8885b63772}, !- Inlet Node Name
  {27fce7e8-2015-422e-a318-368b1353945d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {72200a31-6da0-4bab-a692-487975f2cf87}, !- Handle
  Air Loop HVAC Zone Mixer 44,            !- Name
  {b63fa907-785d-4d32-8eef-cf2f8006d2af}, !- Outlet Node Name
  {9825d393-dc61-4869-9a10-a6f344e5de96}; !- Inlet Node Name 1

OS:Connection,
  {11a6654c-3bc7-4649-83b9-aa8885b63772}, !- Handle
  {078b8086-e1f4-4676-ad89-800ead4714e4}, !- Name
  {f2d6867b-0f09-48e6-8804-16100d277adf}, !- Source Object
  3,                                      !- Outlet Port
  {4822a649-86a2-4d92-b8fa-2d0416193a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63fa907-785d-4d32-8eef-cf2f8006d2af}, !- Handle
  {ccb33a2e-e1f6-4369-87d0-d79b0f53ddf7}, !- Name
  {72200a31-6da0-4bab-a692-487975f2cf87}, !- Source Object
  2,                                      !- Outlet Port
  {cbb410b5-d200-4a86-9b76-cd63a5500f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {50570e29-2ca2-4871-bd22-0841aa44b4c6}, !- Handle
  {a1094b26-405b-45d4-aeb9-cdd1d05ad6c0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {6d5e22cd-84c1-41f3-86a3-a586c196bd30}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {53269696-cfa8-4572-a3a2-cb65dc0e4f43}, !- Air Inlet Node Name
  {938ccc98-16ea-4a2f-9725-120b9b5c2ac8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {27d57323-fb1b-4c95-ba90-a0a9eeea44db}, !- Handle
  Coil Heating Electric 44,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8b381111-915b-4efe-87e4-62b25d27b16f}, !- Air Inlet Node Name
  {e917d682-f47a-4ca9-9c62-e3959bc33266}, !- Air Outlet Node Name
  {33c95265-bb3b-4564-8d82-a2d74dfd3fc2}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {889c8062-4502-4685-891c-0be57bb66339}, !- Handle
  Coil Cooling DX Single Speed 44 31kBtu/hr 14.0SEER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f20f6bf4-bd09-4f99-9d11-75083ac819fa}, !- Air Inlet Node Name
  {08b08bb5-2b21-4622-ba38-cb15623045fd}, !- Air Outlet Node Name
  {f33eb886-eb73-499f-91b6-4a1432114d95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2bca0147-cace-4db4-825a-00a78fe0fe38}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {af3dd093-768b-4b5d-8b6a-ec71f70d6f24}, !- Energy Input Ratio Function of Temperature Curve Name
  {48cc3e13-e32e-4287-9aa4-9a253cc7473c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e8e7c599-1646-4e33-aeb1-6cf5181111f2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a36e7a1c-5630-4777-a9d5-e4438ebaa118}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a72bb4f-b03c-4ffd-a316-c96396bf2fe8}, !- Handle
  Curve Quadratic 130,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2135ea02-c1ca-4f6d-886d-5a18d5c14755}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {666f1a12-9786-4fa5-9ce2-44e96981f1a7}, !- Handle
  Curve Quadratic 131,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {47b51fb7-e529-4143-a384-29901252b443}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {9953cc57-384e-426c-8243-8064e4ded2ab}, !- Handle
  Controller Outdoor Air 44,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {aa20c6ed-1cc2-4370-aa3d-04c14a56bc19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {36c517f5-7589-497d-a3d7-c1f59de3ba04}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {36c517f5-7589-497d-a3d7-c1f59de3ba04}, !- Handle
  Controller Mechanical Ventilation 44,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4464e9a-950b-467f-8273-163439103d1a}, !- Handle
  Air Loop HVAC Outdoor Air System 44,    !- Name
  {9953cc57-384e-426c-8243-8064e4ded2ab}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {70e84974-a0ad-45a5-97b1-66fc3c2e5fb5}, !- Mixed Air Node Name
  {a75eab1a-b6bf-43e5-a376-dcb7e6256e0e}, !- Outdoor Air Stream Node Name
  {65d244be-42a0-462a-87da-9ece5d4c550b}, !- Relief Air Stream Node Name
  {660657b4-b5ff-4259-9c7b-d6b7607e3462}; !- Return Air Stream Node Name

OS:Node,
  {63c9435e-6df9-4f2e-81ed-057a35d3cb4b}, !- Handle
  Node 525,                               !- Name
  ,                                       !- Inlet Port
  {a75eab1a-b6bf-43e5-a376-dcb7e6256e0e}; !- Outlet Port

OS:Connection,
  {a75eab1a-b6bf-43e5-a376-dcb7e6256e0e}, !- Handle
  {688bee83-9d7e-4d6a-9d06-6d97235fa2c1}, !- Name
  {63c9435e-6df9-4f2e-81ed-057a35d3cb4b}, !- Source Object
  3,                                      !- Outlet Port
  {d4464e9a-950b-467f-8273-163439103d1a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {17f9ac7a-95b4-45b1-a696-a4a47201a308}, !- Handle
  Node 526,                               !- Name
  {65d244be-42a0-462a-87da-9ece5d4c550b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65d244be-42a0-462a-87da-9ece5d4c550b}, !- Handle
  {eaef9ac9-004a-484f-b32e-158acc8778bf}, !- Name
  {d4464e9a-950b-467f-8273-163439103d1a}, !- Source Object
  7,                                      !- Outlet Port
  {17f9ac7a-95b4-45b1-a696-a4a47201a308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {938ccc98-16ea-4a2f-9725-120b9b5c2ac8}, !- Handle
  {c54bdd43-2a90-4d77-9470-ccec52d52fd8}, !- Name
  {6d5e22cd-84c1-41f3-86a3-a586c196bd30}, !- Source Object
  9,                                      !- Outlet Port
  {3852b4af-fef6-4228-a4b1-c548acd27be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33c95265-bb3b-4564-8d82-a2d74dfd3fc2}, !- Handle
  Node 527,                               !- Name
  {e917d682-f47a-4ca9-9c62-e3959bc33266}, !- Inlet Port
  {53269696-cfa8-4572-a3a2-cb65dc0e4f43}; !- Outlet Port

OS:Connection,
  {e917d682-f47a-4ca9-9c62-e3959bc33266}, !- Handle
  {7b80beec-4c0b-46d7-ac68-4cc45b8f39e9}, !- Name
  {27d57323-fb1b-4c95-ba90-a0a9eeea44db}, !- Source Object
  6,                                      !- Outlet Port
  {33c95265-bb3b-4564-8d82-a2d74dfd3fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53269696-cfa8-4572-a3a2-cb65dc0e4f43}, !- Handle
  {c92f3b26-a5f7-45f5-995e-dca09d25ff69}, !- Name
  {33c95265-bb3b-4564-8d82-a2d74dfd3fc2}, !- Source Object
  3,                                      !- Outlet Port
  {6d5e22cd-84c1-41f3-86a3-a586c196bd30}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5b9c0d26-fef7-4de3-8e66-efbe8db0a2f1}, !- Handle
  Node 528,                               !- Name
  {08b08bb5-2b21-4622-ba38-cb15623045fd}, !- Inlet Port
  {8b381111-915b-4efe-87e4-62b25d27b16f}; !- Outlet Port

OS:Connection,
  {08b08bb5-2b21-4622-ba38-cb15623045fd}, !- Handle
  {6f067f5b-ec5c-4f75-89ca-63af22468551}, !- Name
  {889c8062-4502-4685-891c-0be57bb66339}, !- Source Object
  9,                                      !- Outlet Port
  {5b9c0d26-fef7-4de3-8e66-efbe8db0a2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b381111-915b-4efe-87e4-62b25d27b16f}, !- Handle
  {76c22544-a9a0-4596-a3c9-ac65e826b149}, !- Name
  {5b9c0d26-fef7-4de3-8e66-efbe8db0a2f1}, !- Source Object
  3,                                      !- Outlet Port
  {27d57323-fb1b-4c95-ba90-a0a9eeea44db}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {63756237-9f17-4f9a-b46b-5a4218b6cbff}, !- Handle
  Node 529,                               !- Name
  {70e84974-a0ad-45a5-97b1-66fc3c2e5fb5}, !- Inlet Port
  {f20f6bf4-bd09-4f99-9d11-75083ac819fa}; !- Outlet Port

OS:Connection,
  {660657b4-b5ff-4259-9c7b-d6b7607e3462}, !- Handle
  {9f314862-94fb-4529-95fe-c63a52d387d3}, !- Name
  {00b00b03-04b5-43e0-9bd5-2600a4dcff30}, !- Source Object
  3,                                      !- Outlet Port
  {d4464e9a-950b-467f-8273-163439103d1a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {70e84974-a0ad-45a5-97b1-66fc3c2e5fb5}, !- Handle
  {15211859-388a-4fd5-b6cd-30b291a303c5}, !- Name
  {d4464e9a-950b-467f-8273-163439103d1a}, !- Source Object
  5,                                      !- Outlet Port
  {63756237-9f17-4f9a-b46b-5a4218b6cbff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f20f6bf4-bd09-4f99-9d11-75083ac819fa}, !- Handle
  {38c34291-e1cc-49f8-9d64-b965e937beaf}, !- Name
  {63756237-9f17-4f9a-b46b-5a4218b6cbff}, !- Source Object
  3,                                      !- Outlet Port
  {889c8062-4502-4685-891c-0be57bb66339}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5cda7f58-f7b5-4405-9fa1-779fb3cc3525}, !- Handle
  Setpoint Manager Single Zone Reheat 44, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4b82d7dc-7836-4b73-b767-41290eca9121}, !- Control Zone Name
  {3852b4af-fef6-4228-a4b1-c548acd27be8}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {55151034-f798-426e-9962-8b3f314c400a}, !- Handle
  Air Terminal Single Duct Uncontrolled 44, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {27fce7e8-2015-422e-a318-368b1353945d}, !- Inlet Air Node Name
  {4efa99ac-e10d-45f2-82b7-a5ee11f79ba2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {efd78d7e-c8c0-40b6-9e34-a5fea372a14e}, !- Handle
  Node 530,                               !- Name
  {78b1d02f-3b20-48c7-91bb-e2205a57de85}, !- Inlet Port
  {9825d393-dc61-4869-9a10-a6f344e5de96}; !- Outlet Port

OS:Connection,
  {51bc3135-84d4-4fd7-bed5-46f38df56507}, !- Handle
  {2692ef33-ce20-4f32-97cb-173459a566c8}, !- Name
  {b86c5f43-c8c0-45a3-a903-16bd9a9d7b32}, !- Source Object
  3,                                      !- Outlet Port
  {b259b473-378f-4cdb-b7f9-aa648b0fdc72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78b1d02f-3b20-48c7-91bb-e2205a57de85}, !- Handle
  {3f9ed569-ff8a-4f54-b36f-65337ae993fe}, !- Name
  {4b82d7dc-7836-4b73-b767-41290eca9121}, !- Source Object
  12,                                     !- Outlet Port
  {efd78d7e-c8c0-40b6-9e34-a5fea372a14e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9825d393-dc61-4869-9a10-a6f344e5de96}, !- Handle
  {9f002b3a-050b-4815-a37d-a52dc4e5168a}, !- Name
  {efd78d7e-c8c0-40b6-9e34-a5fea372a14e}, !- Source Object
  3,                                      !- Outlet Port
  {72200a31-6da0-4bab-a692-487975f2cf87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27fce7e8-2015-422e-a318-368b1353945d}, !- Handle
  {4c90fc60-5e70-415a-a837-b03b08164d01}, !- Name
  {4822a649-86a2-4d92-b8fa-2d0416193a8b}, !- Source Object
  3,                                      !- Outlet Port
  {55151034-f798-426e-9962-8b3f314c400a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4efa99ac-e10d-45f2-82b7-a5ee11f79ba2}, !- Handle
  {93e6e03e-1604-41e2-81c5-c12a68df0ad4}, !- Name
  {55151034-f798-426e-9962-8b3f314c400a}, !- Source Object
  4,                                      !- Outlet Port
  {b86c5f43-c8c0-45a3-a903-16bd9a9d7b32}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {06a7267e-1681-4b19-8cc3-c7eb17ff3ecb}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {99515564-23cf-4cb1-b1c7-b3bbdc4b6a77}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3beba9f0-90df-4423-85d2-0f6cf83d0879}, !- Availability Schedule
  {2f892b92-95d6-40cd-911a-5f5c085cee9d}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7654193c-5fdf-4eaf-ba2f-d5c8617878dd}, !- Supply Side Inlet Node Name
  {1211d0e9-e2bd-434b-978e-2c574a7826d5}, !- Demand Side Outlet Node Name
  {b3a54cd3-3fc3-4692-9540-37ba16af0dfb}, !- Demand Side Inlet Node A
  {38b59566-35df-4ff4-9937-09b1a32153fe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5c3d66c4-5be5-4a00-b0b4-d20608544933}, !- Demand Mixer Name
  {27e3a146-46ef-4f57-9718-4b1c92cd31a8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9b53bee9-c771-4ae7-a455-42a7eb33af92}, !- Handle
  Node 531,                               !- Name
  {7654193c-5fdf-4eaf-ba2f-d5c8617878dd}, !- Inlet Port
  {bcd0f9ef-af38-42d1-b3d5-fe6c20b12d5d}; !- Outlet Port

OS:Node,
  {ba2cb687-4b6d-4f3d-b183-9df662f49e79}, !- Handle
  Node 532,                               !- Name
  {2b08a7e4-0d43-41b3-b766-7f2b4a233e27}, !- Inlet Port
  {38b59566-35df-4ff4-9937-09b1a32153fe}; !- Outlet Port

OS:Connection,
  {7654193c-5fdf-4eaf-ba2f-d5c8617878dd}, !- Handle
  {8e127a05-dff4-43d2-a25b-204d285c7fda}, !- Name
  {99515564-23cf-4cb1-b1c7-b3bbdc4b6a77}, !- Source Object
  8,                                      !- Outlet Port
  {9b53bee9-c771-4ae7-a455-42a7eb33af92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b59566-35df-4ff4-9937-09b1a32153fe}, !- Handle
  {25d1bcd6-ece3-482d-963c-b7d68928c623}, !- Name
  {ba2cb687-4b6d-4f3d-b183-9df662f49e79}, !- Source Object
  3,                                      !- Outlet Port
  {99515564-23cf-4cb1-b1c7-b3bbdc4b6a77}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0af3e4ca-50f4-4467-9c11-567cc1664e01}, !- Handle
  Node 533,                               !- Name
  {b3a54cd3-3fc3-4692-9540-37ba16af0dfb}, !- Inlet Port
  {5df0d15f-3116-4f10-ab36-df25a4b6298a}; !- Outlet Port

OS:Node,
  {cced4f8c-bd96-4d44-a467-556722735cda}, !- Handle
  Node 534,                               !- Name
  {b0228648-7d8b-4fb6-b9b3-72f6a5ce8c66}, !- Inlet Port
  {1211d0e9-e2bd-434b-978e-2c574a7826d5}; !- Outlet Port

OS:Node,
  {969d93c5-2e64-4338-a95a-25ba391ab03e}, !- Handle
  Node 535,                               !- Name
  {25dfcc2b-3bbf-40f3-86db-e4e415acc910}, !- Inlet Port
  {c8517f0e-4b05-49d2-8744-c580814e3a34}; !- Outlet Port

OS:Connection,
  {b3a54cd3-3fc3-4692-9540-37ba16af0dfb}, !- Handle
  {5f24682e-58ba-428f-943f-d53a15323e97}, !- Name
  {99515564-23cf-4cb1-b1c7-b3bbdc4b6a77}, !- Source Object
  10,                                     !- Outlet Port
  {0af3e4ca-50f4-4467-9c11-567cc1664e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1211d0e9-e2bd-434b-978e-2c574a7826d5}, !- Handle
  {6599dc99-d527-4f1a-985c-4ee377913439}, !- Name
  {cced4f8c-bd96-4d44-a467-556722735cda}, !- Source Object
  3,                                      !- Outlet Port
  {99515564-23cf-4cb1-b1c7-b3bbdc4b6a77}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {27e3a146-46ef-4f57-9718-4b1c92cd31a8}, !- Handle
  Air Loop HVAC Zone Splitter 45,         !- Name
  {5df0d15f-3116-4f10-ab36-df25a4b6298a}, !- Inlet Node Name
  {0d2bba9e-1d8d-40b2-a9a2-730be0be32aa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5c3d66c4-5be5-4a00-b0b4-d20608544933}, !- Handle
  Air Loop HVAC Zone Mixer 45,            !- Name
  {b0228648-7d8b-4fb6-b9b3-72f6a5ce8c66}, !- Outlet Node Name
  {0c6d4010-640f-4964-b8e1-d9ce5e1a0384}; !- Inlet Node Name 1

OS:Connection,
  {5df0d15f-3116-4f10-ab36-df25a4b6298a}, !- Handle
  {620e25d5-176c-4862-8d42-97def2444edb}, !- Name
  {0af3e4ca-50f4-4467-9c11-567cc1664e01}, !- Source Object
  3,                                      !- Outlet Port
  {27e3a146-46ef-4f57-9718-4b1c92cd31a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0228648-7d8b-4fb6-b9b3-72f6a5ce8c66}, !- Handle
  {4ed0830f-6f5b-4cb8-9e3c-742cb98ce9d9}, !- Name
  {5c3d66c4-5be5-4a00-b0b4-d20608544933}, !- Source Object
  2,                                      !- Outlet Port
  {cced4f8c-bd96-4d44-a467-556722735cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {84f3cb44-666c-44d9-82f3-c88596410c78}, !- Handle
  {99515564-23cf-4cb1-b1c7-b3bbdc4b6a77}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {2b06c041-e774-4fa0-97e7-03afabe4bf97}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e2171c78-7c00-4e7f-9d09-fc46f8a9e08f}, !- Air Inlet Node Name
  {2b08a7e4-0d43-41b3-b766-7f2b4a233e27}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f488383f-8a8a-4223-8383-4b4cd5c80f33}, !- Handle
  Coil Heating Electric 45,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {cdd4e0b8-5b28-43e2-90ff-076a80a447e6}, !- Air Inlet Node Name
  {5335e93d-84c9-49f6-ac48-bc253f7d3995}, !- Air Outlet Node Name
  {17a417cd-0ad8-48a1-9182-4755a33c56f6}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7c587e02-473b-4f9d-8c25-6bcfe31b02c4}, !- Handle
  Coil Cooling DX Single Speed 45 463kBtu/hr 8.39EER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14053173713853,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a6fb4e58-e2b5-4af6-88f1-808613593f00}, !- Air Inlet Node Name
  {e7db16e0-64f7-489e-80f5-d1f322d13def}, !- Air Outlet Node Name
  {6e1f3577-d4cf-418d-aaae-3eecb11b3c4b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {acff7642-decf-4270-b9f9-d114870a86c7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7eb645c0-f3c1-444a-8115-941044829eb4}, !- Energy Input Ratio Function of Temperature Curve Name
  {2c0cbb58-6438-46b1-b423-f37ce8ecd03d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7f450d2d-3921-44d5-9266-9c8fec2b51c5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e936c4b8-2e19-419c-9be6-4a356ddd6484}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {01fe1ce0-6970-41d0-8099-82b9c78c0339}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c43e772e-14ba-4c8b-874f-b029009c17db}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {343fa399-e134-4429-be20-35a11469558e}, !- Handle
  Curve Quadratic 134,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8bd0c743-0acb-4f32-aeff-a69cdb3bda60}, !- Handle
  Curve Quadratic 135,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f5b8ab2e-545f-4ee6-b848-88dd341c683e}, !- Handle
  Controller Outdoor Air 45,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3beba9f0-90df-4423-85d2-0f6cf83d0879}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b837dbf2-1807-41e9-872a-901492dc7ed7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b837dbf2-1807-41e9-872a-901492dc7ed7}, !- Handle
  Controller Mechanical Ventilation 45,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {49f445c8-a2e2-4dbb-ac93-6362bab555ac}, !- Handle
  Air Loop HVAC Outdoor Air System 45,    !- Name
  {f5b8ab2e-545f-4ee6-b848-88dd341c683e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6215181d-0fba-45c2-9400-353b8bbd185b}, !- Mixed Air Node Name
  {d41a65b3-43bb-43cd-8b86-c97e2c9810f4}, !- Outdoor Air Stream Node Name
  {49e75526-a3c3-4426-8023-c477137286ca}, !- Relief Air Stream Node Name
  {bcd0f9ef-af38-42d1-b3d5-fe6c20b12d5d}; !- Return Air Stream Node Name

OS:Node,
  {66d29ac5-bbf5-4375-81a0-616dd2c67ffc}, !- Handle
  Node 536,                               !- Name
  ,                                       !- Inlet Port
  {d41a65b3-43bb-43cd-8b86-c97e2c9810f4}; !- Outlet Port

OS:Connection,
  {d41a65b3-43bb-43cd-8b86-c97e2c9810f4}, !- Handle
  {7f94d759-b5a3-441a-a446-50bb5979d9f1}, !- Name
  {66d29ac5-bbf5-4375-81a0-616dd2c67ffc}, !- Source Object
  3,                                      !- Outlet Port
  {49f445c8-a2e2-4dbb-ac93-6362bab555ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {acba7408-4fb6-43f6-8982-64bc7af5225d}, !- Handle
  Node 537,                               !- Name
  {49e75526-a3c3-4426-8023-c477137286ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49e75526-a3c3-4426-8023-c477137286ca}, !- Handle
  {bce6864a-4c22-4cc4-97a5-a3c65b0c854b}, !- Name
  {49f445c8-a2e2-4dbb-ac93-6362bab555ac}, !- Source Object
  7,                                      !- Outlet Port
  {acba7408-4fb6-43f6-8982-64bc7af5225d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b08a7e4-0d43-41b3-b766-7f2b4a233e27}, !- Handle
  {d56633e6-a04e-44c2-9573-5c8cb676fc4e}, !- Name
  {2b06c041-e774-4fa0-97e7-03afabe4bf97}, !- Source Object
  9,                                      !- Outlet Port
  {ba2cb687-4b6d-4f3d-b183-9df662f49e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17a417cd-0ad8-48a1-9182-4755a33c56f6}, !- Handle
  Node 538,                               !- Name
  {5335e93d-84c9-49f6-ac48-bc253f7d3995}, !- Inlet Port
  {e2171c78-7c00-4e7f-9d09-fc46f8a9e08f}; !- Outlet Port

OS:Connection,
  {5335e93d-84c9-49f6-ac48-bc253f7d3995}, !- Handle
  {ff598ae7-28a4-4e18-ac59-be60b9201d32}, !- Name
  {f488383f-8a8a-4223-8383-4b4cd5c80f33}, !- Source Object
  6,                                      !- Outlet Port
  {17a417cd-0ad8-48a1-9182-4755a33c56f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2171c78-7c00-4e7f-9d09-fc46f8a9e08f}, !- Handle
  {0e452ce7-bd47-4b2f-8216-df6a230b0939}, !- Name
  {17a417cd-0ad8-48a1-9182-4755a33c56f6}, !- Source Object
  3,                                      !- Outlet Port
  {2b06c041-e774-4fa0-97e7-03afabe4bf97}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6cf2db93-c4cc-4c53-b8dd-438e2784175a}, !- Handle
  Node 539,                               !- Name
  {e7db16e0-64f7-489e-80f5-d1f322d13def}, !- Inlet Port
  {cdd4e0b8-5b28-43e2-90ff-076a80a447e6}; !- Outlet Port

OS:Connection,
  {e7db16e0-64f7-489e-80f5-d1f322d13def}, !- Handle
  {e2254e62-c4fa-45bd-97b5-e254e5bd833a}, !- Name
  {7c587e02-473b-4f9d-8c25-6bcfe31b02c4}, !- Source Object
  9,                                      !- Outlet Port
  {6cf2db93-c4cc-4c53-b8dd-438e2784175a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdd4e0b8-5b28-43e2-90ff-076a80a447e6}, !- Handle
  {d564050c-3daf-4266-9349-6c422f0d16bc}, !- Name
  {6cf2db93-c4cc-4c53-b8dd-438e2784175a}, !- Source Object
  3,                                      !- Outlet Port
  {f488383f-8a8a-4223-8383-4b4cd5c80f33}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2763123c-bd51-451e-ae94-4fe647f00fcd}, !- Handle
  Node 540,                               !- Name
  {6215181d-0fba-45c2-9400-353b8bbd185b}, !- Inlet Port
  {a6fb4e58-e2b5-4af6-88f1-808613593f00}; !- Outlet Port

OS:Connection,
  {bcd0f9ef-af38-42d1-b3d5-fe6c20b12d5d}, !- Handle
  {c9771a1a-27c5-4d6e-901e-9251976a9717}, !- Name
  {9b53bee9-c771-4ae7-a455-42a7eb33af92}, !- Source Object
  3,                                      !- Outlet Port
  {49f445c8-a2e2-4dbb-ac93-6362bab555ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6215181d-0fba-45c2-9400-353b8bbd185b}, !- Handle
  {f0ca1744-0606-4e54-bf5f-6eaec771e1e4}, !- Name
  {49f445c8-a2e2-4dbb-ac93-6362bab555ac}, !- Source Object
  5,                                      !- Outlet Port
  {2763123c-bd51-451e-ae94-4fe647f00fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6fb4e58-e2b5-4af6-88f1-808613593f00}, !- Handle
  {b5b838ed-ddee-4234-b4d8-58a0735d0d0a}, !- Name
  {2763123c-bd51-451e-ae94-4fe647f00fcd}, !- Source Object
  3,                                      !- Outlet Port
  {7c587e02-473b-4f9d-8c25-6bcfe31b02c4}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8004a0ac-6365-43a5-b455-c7e9373a5c02}, !- Handle
  Setpoint Manager Single Zone Reheat 45, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {816922b8-80be-4d3b-b88f-59cdc5d88241}, !- Control Zone Name
  {ba2cb687-4b6d-4f3d-b183-9df662f49e79}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {359630bc-9742-4bf9-ae3e-ec1e4d328f11}, !- Handle
  Air Terminal Single Duct Uncontrolled 45, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {0d2bba9e-1d8d-40b2-a9a2-730be0be32aa}, !- Inlet Air Node Name
  {25dfcc2b-3bbf-40f3-86db-e4e415acc910}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {88eab1e0-33b4-497d-99af-170591b8ccf7}, !- Handle
  Node 541,                               !- Name
  {d2db4acd-91ee-46fc-a4de-644ee5bc22c3}, !- Inlet Port
  {0c6d4010-640f-4964-b8e1-d9ce5e1a0384}; !- Outlet Port

OS:Connection,
  {c8517f0e-4b05-49d2-8744-c580814e3a34}, !- Handle
  {e1ccd535-42f4-4c28-aef7-f5013c0c53db}, !- Name
  {969d93c5-2e64-4338-a95a-25ba391ab03e}, !- Source Object
  3,                                      !- Outlet Port
  {b4614e7c-8893-4ecb-82a7-79287283c3c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2db4acd-91ee-46fc-a4de-644ee5bc22c3}, !- Handle
  {ffc6d8cf-96bf-4b27-b4ec-2756d7024aaa}, !- Name
  {816922b8-80be-4d3b-b88f-59cdc5d88241}, !- Source Object
  12,                                     !- Outlet Port
  {88eab1e0-33b4-497d-99af-170591b8ccf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c6d4010-640f-4964-b8e1-d9ce5e1a0384}, !- Handle
  {7962d5e1-ac23-4f69-a5bc-9d3c3f28f81c}, !- Name
  {88eab1e0-33b4-497d-99af-170591b8ccf7}, !- Source Object
  3,                                      !- Outlet Port
  {5c3d66c4-5be5-4a00-b0b4-d20608544933}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d2bba9e-1d8d-40b2-a9a2-730be0be32aa}, !- Handle
  {801c27d3-b59b-4e4f-a90c-1345400ca946}, !- Name
  {27e3a146-46ef-4f57-9718-4b1c92cd31a8}, !- Source Object
  3,                                      !- Outlet Port
  {359630bc-9742-4bf9-ae3e-ec1e4d328f11}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25dfcc2b-3bbf-40f3-86db-e4e415acc910}, !- Handle
  {d2be393c-a2e8-48d5-a62c-2398cef949da}, !- Name
  {359630bc-9742-4bf9-ae3e-ec1e4d328f11}, !- Source Object
  4,                                      !- Outlet Port
  {969d93c5-2e64-4338-a95a-25ba391ab03e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {24898113-6d8e-419b-9b7a-7b6a44626c23}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {2728310f-b3f4-4df6-98d2-3e0ddcdf2580}, !- Handle
  Sp-Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {c5814294-16ce-46b9-bec2-e2a396af72e4}, !- Availability Schedule
  {c7bc67d4-262c-473b-967d-a8e59ab94c31}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7386b3ac-f45e-4994-86ff-1d3b79401776}, !- Supply Side Inlet Node Name
  {7aa00abb-41f5-4291-b512-f1fdf13dbbc0}, !- Demand Side Outlet Node Name
  {d5408e73-855c-4064-8d38-417dcf351390}, !- Demand Side Inlet Node A
  {52fd0859-c2a3-42c1-b60e-b8865be1fef5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {443a31f1-c834-479f-824b-e8e49a46dc63}, !- Demand Mixer Name
  {6a6b3cd3-38b6-4b41-8ae4-7a37d930157f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {65408b59-3bcd-4249-87e7-ea24ab6114e6}, !- Handle
  Node 542,                               !- Name
  {7386b3ac-f45e-4994-86ff-1d3b79401776}, !- Inlet Port
  {34a1c112-9251-4855-8bf3-389789784154}; !- Outlet Port

OS:Node,
  {742dbdb0-cf1c-43ca-ba9f-bd5930c259b5}, !- Handle
  Node 543,                               !- Name
  {55867648-6248-421d-92cc-c8a63d8783af}, !- Inlet Port
  {52fd0859-c2a3-42c1-b60e-b8865be1fef5}; !- Outlet Port

OS:Connection,
  {7386b3ac-f45e-4994-86ff-1d3b79401776}, !- Handle
  {d3590375-890c-4b4e-9fe6-2130932b1675}, !- Name
  {2728310f-b3f4-4df6-98d2-3e0ddcdf2580}, !- Source Object
  8,                                      !- Outlet Port
  {65408b59-3bcd-4249-87e7-ea24ab6114e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52fd0859-c2a3-42c1-b60e-b8865be1fef5}, !- Handle
  {9245ebb9-df6d-4da2-832d-771ea11facb5}, !- Name
  {742dbdb0-cf1c-43ca-ba9f-bd5930c259b5}, !- Source Object
  3,                                      !- Outlet Port
  {2728310f-b3f4-4df6-98d2-3e0ddcdf2580}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0af51885-b655-4979-b994-747a3fbe6c4d}, !- Handle
  Node 544,                               !- Name
  {d5408e73-855c-4064-8d38-417dcf351390}, !- Inlet Port
  {4c9852ba-0cfa-41f5-8a49-7c1d42b853df}; !- Outlet Port

OS:Node,
  {99d04392-641f-44fb-9162-78bbc7db7c78}, !- Handle
  Node 545,                               !- Name
  {90c292fd-db79-423f-8d98-5935c2d3cd2b}, !- Inlet Port
  {7aa00abb-41f5-4291-b512-f1fdf13dbbc0}; !- Outlet Port

OS:Node,
  {4ef14764-6894-4625-9314-d7b4bc8bebc6}, !- Handle
  Node 546,                               !- Name
  {bbc82802-935e-479f-abd2-3cd82cb40c71}, !- Inlet Port
  {3f390e1c-2700-443a-9906-e09db8f598a6}; !- Outlet Port

OS:Connection,
  {d5408e73-855c-4064-8d38-417dcf351390}, !- Handle
  {7542efcb-9fe1-416d-9bf9-23c08bbd3460}, !- Name
  {2728310f-b3f4-4df6-98d2-3e0ddcdf2580}, !- Source Object
  10,                                     !- Outlet Port
  {0af51885-b655-4979-b994-747a3fbe6c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa00abb-41f5-4291-b512-f1fdf13dbbc0}, !- Handle
  {8a41bf19-f07a-4a8b-99a7-ca65e2ee4362}, !- Name
  {99d04392-641f-44fb-9162-78bbc7db7c78}, !- Source Object
  3,                                      !- Outlet Port
  {2728310f-b3f4-4df6-98d2-3e0ddcdf2580}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6a6b3cd3-38b6-4b41-8ae4-7a37d930157f}, !- Handle
  Air Loop HVAC Zone Splitter 46,         !- Name
  {4c9852ba-0cfa-41f5-8a49-7c1d42b853df}, !- Inlet Node Name
  {91b59e94-7939-4feb-8b3b-e2552a9e411c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {443a31f1-c834-479f-824b-e8e49a46dc63}, !- Handle
  Air Loop HVAC Zone Mixer 46,            !- Name
  {90c292fd-db79-423f-8d98-5935c2d3cd2b}, !- Outlet Node Name
  {6b05999c-cd29-481f-8718-2de361b56c6b}; !- Inlet Node Name 1

OS:Connection,
  {4c9852ba-0cfa-41f5-8a49-7c1d42b853df}, !- Handle
  {39bf3bf5-d903-47d5-b385-2b545818f732}, !- Name
  {0af51885-b655-4979-b994-747a3fbe6c4d}, !- Source Object
  3,                                      !- Outlet Port
  {6a6b3cd3-38b6-4b41-8ae4-7a37d930157f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c292fd-db79-423f-8d98-5935c2d3cd2b}, !- Handle
  {c10ba27a-39f1-4aa5-b339-fcd06177fff8}, !- Name
  {443a31f1-c834-479f-824b-e8e49a46dc63}, !- Source Object
  2,                                      !- Outlet Port
  {99d04392-641f-44fb-9162-78bbc7db7c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {774c48e6-faca-4ec4-b2c8-fee855384ba1}, !- Handle
  {2728310f-b3f4-4df6-98d2-3e0ddcdf2580}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {b83be79e-9970-450f-aed8-e1115f81e2e5}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e733e348-f215-4358-979e-1f5132135fd3}, !- Air Inlet Node Name
  {55867648-6248-421d-92cc-c8a63d8783af}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8528091a-0e26-450e-a8da-8561af4dc066}, !- Handle
  Coil Heating Electric 46,               !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {34591e89-032d-4736-ac5f-4c8635b1241f}, !- Air Inlet Node Name
  {35b55ccc-85be-471f-80f9-3e2d13bb87fc}, !- Air Outlet Node Name
  {54246989-1be9-43ee-adf2-b757f77c494b}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b3fe3fac-1dff-4ba0-8aef-dcc4b409c5e1}, !- Handle
  Coil Cooling DX Single Speed 46 451kBtu/hr 8.39EER, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.13234126990851,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d24f7232-44f2-4eb2-a345-9f70ce00a5ca}, !- Air Inlet Node Name
  {5e50996b-7ead-4a47-9bbd-3ad55a396c3a}, !- Air Outlet Node Name
  {a2fa437f-8233-4ef0-b46c-7544c50b45f5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c0cc8364-ba98-49e6-afa2-912bcaf32671}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ef789831-89ff-438c-a98e-98e8638e2058}, !- Energy Input Ratio Function of Temperature Curve Name
  {06267cfd-308c-4aaf-a4f5-543c98ab7c17}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f7c8db84-577b-4bc4-99bf-9b6e88ae9289}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {62264a57-1930-4b19-9809-5fccb0ce33dd}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {406ad018-4794-42cb-91b6-d0b86bd0c911}, !- Handle
  Curve Quadratic 136,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a2c0e16c-70d8-4ae5-a434-3b3451dd60d5}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82ac3b1c-414e-4b06-9018-93a900642410}, !- Handle
  Curve Quadratic 137,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {32443303-9303-4b8b-a603-6c75c3ebec91}, !- Handle
  Curve Quadratic 138,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {971b52e3-cf5d-492c-8b22-b121f40e6a18}, !- Handle
  Controller Outdoor Air 46,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c5814294-16ce-46b9-bec2-e2a396af72e4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8a5a36bd-2058-4c03-956d-198d50874b94}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8a5a36bd-2058-4c03-956d-198d50874b94}, !- Handle
  Controller Mechanical Ventilation 46,   !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f9cc8f12-8a47-45fe-9a66-c2e708d80788}, !- Handle
  Air Loop HVAC Outdoor Air System 46,    !- Name
  {971b52e3-cf5d-492c-8b22-b121f40e6a18}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0e334070-d1a3-4d44-8313-71d333427f41}, !- Mixed Air Node Name
  {6e49aa1c-68b9-4065-9222-613f2e94d734}, !- Outdoor Air Stream Node Name
  {cbd3c1fe-57c6-4e12-8045-825fde2c83c4}, !- Relief Air Stream Node Name
  {34a1c112-9251-4855-8bf3-389789784154}; !- Return Air Stream Node Name

OS:Node,
  {0279cbe4-0328-459f-a316-87153029c484}, !- Handle
  Node 547,                               !- Name
  ,                                       !- Inlet Port
  {71687626-78f9-4fd7-b102-2d08f7bf0d23}; !- Outlet Port

OS:Node,
  {81c9a61e-840f-432b-b3be-f30ae765a11f}, !- Handle
  Node 548,                               !- Name
  {cf696f41-2c09-447e-b2e0-f648e832116d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55867648-6248-421d-92cc-c8a63d8783af}, !- Handle
  {06534b40-b9fe-4a7d-bffc-eae533244da3}, !- Name
  {b83be79e-9970-450f-aed8-e1115f81e2e5}, !- Source Object
  9,                                      !- Outlet Port
  {742dbdb0-cf1c-43ca-ba9f-bd5930c259b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54246989-1be9-43ee-adf2-b757f77c494b}, !- Handle
  Node 549,                               !- Name
  {35b55ccc-85be-471f-80f9-3e2d13bb87fc}, !- Inlet Port
  {e733e348-f215-4358-979e-1f5132135fd3}; !- Outlet Port

OS:Connection,
  {35b55ccc-85be-471f-80f9-3e2d13bb87fc}, !- Handle
  {3ae0693f-d1e3-4109-811d-7dc6d9ca66b0}, !- Name
  {8528091a-0e26-450e-a8da-8561af4dc066}, !- Source Object
  6,                                      !- Outlet Port
  {54246989-1be9-43ee-adf2-b757f77c494b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e733e348-f215-4358-979e-1f5132135fd3}, !- Handle
  {7863dfb9-7d43-4412-853a-f355109de13f}, !- Name
  {54246989-1be9-43ee-adf2-b757f77c494b}, !- Source Object
  3,                                      !- Outlet Port
  {b83be79e-9970-450f-aed8-e1115f81e2e5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {deee85c0-562a-4850-912a-2ec80ace0a9d}, !- Handle
  Node 550,                               !- Name
  {5e50996b-7ead-4a47-9bbd-3ad55a396c3a}, !- Inlet Port
  {34591e89-032d-4736-ac5f-4c8635b1241f}; !- Outlet Port

OS:Connection,
  {5e50996b-7ead-4a47-9bbd-3ad55a396c3a}, !- Handle
  {ad6d62d3-259b-4d5b-b7fb-ee2d87c12fad}, !- Name
  {b3fe3fac-1dff-4ba0-8aef-dcc4b409c5e1}, !- Source Object
  9,                                      !- Outlet Port
  {deee85c0-562a-4850-912a-2ec80ace0a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34591e89-032d-4736-ac5f-4c8635b1241f}, !- Handle
  {822e7542-410d-4743-b164-c20e8f21f56e}, !- Name
  {deee85c0-562a-4850-912a-2ec80ace0a9d}, !- Source Object
  3,                                      !- Outlet Port
  {8528091a-0e26-450e-a8da-8561af4dc066}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7409d4eb-9a35-4b46-a70d-961532b04e16}, !- Handle
  Node 551,                               !- Name
  {0e334070-d1a3-4d44-8313-71d333427f41}, !- Inlet Port
  {d24f7232-44f2-4eb2-a345-9f70ce00a5ca}; !- Outlet Port

OS:Connection,
  {34a1c112-9251-4855-8bf3-389789784154}, !- Handle
  {79939c48-bc60-4aa3-acb4-2bb045ce781e}, !- Name
  {65408b59-3bcd-4249-87e7-ea24ab6114e6}, !- Source Object
  3,                                      !- Outlet Port
  {f9cc8f12-8a47-45fe-9a66-c2e708d80788}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0e334070-d1a3-4d44-8313-71d333427f41}, !- Handle
  {3cf84902-34c2-4075-bf50-91a21eec5bca}, !- Name
  {f9cc8f12-8a47-45fe-9a66-c2e708d80788}, !- Source Object
  5,                                      !- Outlet Port
  {7409d4eb-9a35-4b46-a70d-961532b04e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d24f7232-44f2-4eb2-a345-9f70ce00a5ca}, !- Handle
  {c78df8ab-cf50-4309-b9c9-5e8e5c2b483e}, !- Name
  {7409d4eb-9a35-4b46-a70d-961532b04e16}, !- Source Object
  3,                                      !- Outlet Port
  {b3fe3fac-1dff-4ba0-8aef-dcc4b409c5e1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b58f0131-7174-4c0c-b396-8390d3a7a172}, !- Handle
  Setpoint Manager Single Zone Reheat 46, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1f14d66c-213e-4673-8387-9e7c0e8e86f6}, !- Control Zone Name
  {742dbdb0-cf1c-43ca-ba9f-bd5930c259b5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {dd533938-c3d5-4469-8b51-1be65869d1ba}, !- Handle
  Air Terminal Single Duct Uncontrolled 46, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule Name
  {91b59e94-7939-4feb-8b3b-e2552a9e411c}, !- Inlet Air Node Name
  {bbc82802-935e-479f-abd2-3cd82cb40c71}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {db04ab43-1a22-41bd-93f6-41adfcbf7a9e}, !- Handle
  Node 552,                               !- Name
  {a61aa31b-6d06-45f6-996e-47e8e9b6c63e}, !- Inlet Port
  {6b05999c-cd29-481f-8718-2de361b56c6b}; !- Outlet Port

OS:Connection,
  {3f390e1c-2700-443a-9906-e09db8f598a6}, !- Handle
  {7c24118c-cc35-4511-876d-31ddfc709c49}, !- Name
  {4ef14764-6894-4625-9314-d7b4bc8bebc6}, !- Source Object
  3,                                      !- Outlet Port
  {3d8f7b44-cbc8-4ebf-a868-03807b9998e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a61aa31b-6d06-45f6-996e-47e8e9b6c63e}, !- Handle
  {4f2717ef-ff03-4725-b935-064cf6e7fc3e}, !- Name
  {1f14d66c-213e-4673-8387-9e7c0e8e86f6}, !- Source Object
  12,                                     !- Outlet Port
  {db04ab43-1a22-41bd-93f6-41adfcbf7a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b05999c-cd29-481f-8718-2de361b56c6b}, !- Handle
  {1c3bb13d-bf8e-4a55-8415-082daf3d6c09}, !- Name
  {db04ab43-1a22-41bd-93f6-41adfcbf7a9e}, !- Source Object
  3,                                      !- Outlet Port
  {443a31f1-c834-479f-824b-e8e49a46dc63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91b59e94-7939-4feb-8b3b-e2552a9e411c}, !- Handle
  {0c5dd5e4-a91c-4431-bc0e-16e6fce4fa5f}, !- Name
  {6a6b3cd3-38b6-4b41-8ae4-7a37d930157f}, !- Source Object
  3,                                      !- Outlet Port
  {dd533938-c3d5-4469-8b51-1be65869d1ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbc82802-935e-479f-abd2-3cd82cb40c71}, !- Handle
  {2b797cdd-033e-47b2-adb4-c4f4701cc686}, !- Name
  {dd533938-c3d5-4469-8b51-1be65869d1ba}, !- Source Object
  4,                                      !- Outlet Port
  {4ef14764-6894-4625-9314-d7b4bc8bebc6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c2833a4e-16f7-41d6-8dc4-541facaf7ede}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {c3ee0a77-3285-4b90-9742-d08f839a9b01}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3e2e411a-a957-4c5f-ae7b-9fff34fc632e}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b6df1c4a-5589-450e-880f-c86870aa00e9}, !- Plant Side Inlet Node Name
  {76e9cba2-ef3f-4ee3-9cb8-eac9da8b15bf}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8d26cfa6-4ed6-496d-b56d-d14931a4912e}, !- Demand Side Inlet Node Name
  {a7b5327d-325b-4279-8fce-07392d3d4b80}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Demand Mixer Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Demand Splitter Name
  {ff08ae7a-2c47-4b80-a847-efcf4a819f1d}, !- Supply Mixer Name
  {c53def51-be80-4cd2-a25c-111c7fed812a}; !- Supply Splitter Name

OS:Sizing:Plant,
  {e10b2010-7a88-4872-97dc-e0b59d556521}, !- Handle
  {c3ee0a77-3285-4b90-9742-d08f839a9b01}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {f0b64f91-b185-44ec-b54f-1f2c0ad06977}, !- Handle
  Node 553,                               !- Name
  {b6df1c4a-5589-450e-880f-c86870aa00e9}, !- Inlet Port
  {aae8516f-5bbd-4ec7-87b4-f409b8528459}; !- Outlet Port

OS:Node,
  {3e2e411a-a957-4c5f-ae7b-9fff34fc632e}, !- Handle
  Node 554,                               !- Name
  {ec2ceb74-1c6d-449c-b153-c7f82316ee47}, !- Inlet Port
  {76e9cba2-ef3f-4ee3-9cb8-eac9da8b15bf}; !- Outlet Port

OS:Node,
  {d6c9a330-3723-478f-868e-84d31eddd6d1}, !- Handle
  Node 555,                               !- Name
  {12ba74d5-7ede-4d46-b310-f3207fa4870c}, !- Inlet Port
  {dbf45630-cf35-4d31-a4ea-a9381ec7031f}; !- Outlet Port

OS:Connector:Mixer,
  {ff08ae7a-2c47-4b80-a847-efcf4a819f1d}, !- Handle
  Connector Mixer 1,                      !- Name
  {9b0b5fd4-a784-4f76-8e41-247f00758d65}, !- Outlet Branch Name
  {1d96d349-f01f-4a59-85c7-ef99464b9f51}, !- Inlet Branch Name 1
  {1a0f88f1-ac00-49c2-b9a7-eff718c333ee}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c53def51-be80-4cd2-a25c-111c7fed812a}, !- Handle
  Connector Splitter 1,                   !- Name
  {731ffa03-e16b-49f9-87cf-36b5d18777ba}, !- Inlet Branch Name
  {12ba74d5-7ede-4d46-b310-f3207fa4870c}, !- Outlet Branch Name 1
  {ec9f6300-1381-49c2-a459-4ef99ad6e2a4}; !- Outlet Branch Name 2

OS:Connection,
  {b6df1c4a-5589-450e-880f-c86870aa00e9}, !- Handle
  {f2c27fee-b8b8-47ee-9c14-0aa0bd726129}, !- Name
  {c3ee0a77-3285-4b90-9742-d08f839a9b01}, !- Source Object
  14,                                     !- Outlet Port
  {f0b64f91-b185-44ec-b54f-1f2c0ad06977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ba74d5-7ede-4d46-b310-f3207fa4870c}, !- Handle
  {68143413-7178-44b0-9d3f-eef2b75b8307}, !- Name
  {c53def51-be80-4cd2-a25c-111c7fed812a}, !- Source Object
  3,                                      !- Outlet Port
  {d6c9a330-3723-478f-868e-84d31eddd6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e9cba2-ef3f-4ee3-9cb8-eac9da8b15bf}, !- Handle
  {795e2f68-11a4-450f-9382-4eb145ccaae7}, !- Name
  {3e2e411a-a957-4c5f-ae7b-9fff34fc632e}, !- Source Object
  3,                                      !- Outlet Port
  {c3ee0a77-3285-4b90-9742-d08f839a9b01}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9626f4a6-d500-4e17-9b0b-38d8b70dabda}, !- Handle
  Node 556,                               !- Name
  {8d26cfa6-4ed6-496d-b56d-d14931a4912e}, !- Inlet Port
  {5a1a7b5b-e7a6-478f-911d-5f38d4d364ee}; !- Outlet Port

OS:Node,
  {cb1406cc-4593-441b-b381-93b284c4b0a8}, !- Handle
  Node 557,                               !- Name
  {319fc749-b4e9-47c0-b270-aeef35d0a7b9}, !- Inlet Port
  {a7b5327d-325b-4279-8fce-07392d3d4b80}; !- Outlet Port

OS:Node,
  {b4050ef6-f041-4c66-be8a-4744d81fd127}, !- Handle
  Node 558,                               !- Name
  {e3aea532-f429-4fb0-86ae-1ba9f71640e6}, !- Inlet Port
  {d70fa098-fc22-4167-82fe-ff0d25ac8ebf}; !- Outlet Port

OS:Connector:Mixer,
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Handle
  Connector Mixer 2,                      !- Name
  {f6378cf8-5eda-48bd-a078-c770da52a48c}, !- Outlet Branch Name
  {bbe8539b-d5dc-44ec-aa30-a74629e19e4a}, !- Inlet Branch Name 1
  {273a38b2-d64a-4fa2-914d-9ed74cc7fcb1}, !- Inlet Branch Name 2
  {5d49c4f0-2e87-4d8d-8221-dc9fd12bff59}, !- Inlet Branch Name 3
  {ed65c2cc-2731-4821-8514-5c0f6b1fe84a}, !- Inlet Branch Name 4
  {8273daa8-c74b-410d-b529-7cecb8c5c3ad}, !- Inlet Branch Name 5
  {ec563406-9fe0-4f52-8a11-a07d78cb1984}, !- Inlet Branch Name 6
  {8f28f020-382c-4e6e-a393-ceb1c3d745f7}, !- Inlet Branch Name 7
  {d0611ee4-f9f7-42de-b201-cf14c5a792a2}, !- Inlet Branch Name 8
  {c1a115da-a4ac-4f40-8399-40f52d636b00}, !- Inlet Branch Name 9
  {fe543671-455a-4984-88e3-9c6b43f2d98b}, !- Inlet Branch Name 10
  {380305c6-743c-4deb-8d05-30103f3e7f4f}, !- Inlet Branch Name 11
  {3147d249-d841-4ca2-86a0-78c5800c6dcd}, !- Inlet Branch Name 12
  {a70b58d9-f445-4cb4-bda4-6bf52dc32dd5}, !- Inlet Branch Name 13
  {39d5edb9-7540-4fda-9544-8d5a14d4675e}, !- Inlet Branch Name 14
  {f2eed05d-3c06-4758-95b2-5c5f8fdc01c7}, !- Inlet Branch Name 15
  {3bb4e7ac-ad36-40fe-91cb-1be8215d7e88}, !- Inlet Branch Name 16
  {e3566d3e-170a-4bf6-b871-47fcc5f64011}, !- Inlet Branch Name 17
  {999f7b07-2e4a-439d-b941-e6a20c2864c1}, !- Inlet Branch Name 18
  {08cadfcc-d6b7-47a9-9fbc-a0a99a98c59e}, !- Inlet Branch Name 19
  {c28d0699-5f30-4ad6-9d8d-73bdb8c7c42b}, !- Inlet Branch Name 20
  {742da1bc-c157-4f66-976d-e7fabf664eba}, !- Inlet Branch Name 21
  {80354791-da27-4782-a566-fa57e0a58c46}, !- Inlet Branch Name 22
  {b6a36857-99e9-4da9-9cec-68c30dae31ac}, !- Inlet Branch Name 23
  {f4b34333-14fc-4618-a7a7-6141cddf7be6}, !- Inlet Branch Name 24
  {c5e93cb9-cdd1-43b2-ad16-7c1d2734be94}, !- Inlet Branch Name 25
  {1c942b09-9afe-42bb-a8ee-f590315abd3f}, !- Inlet Branch Name 26
  {5fe37c9c-876e-43e2-9f58-709d5a5016a2}, !- Inlet Branch Name 27
  {daac6e45-5420-45ce-ad2d-0abfb1637644}, !- Inlet Branch Name 28
  {d40f95fa-4899-44fe-b640-a925c325d0c5}, !- Inlet Branch Name 29
  {d4d4511e-8abc-4c29-9900-58fcc0d4ac6c}, !- Inlet Branch Name 30
  {114bb37e-ab54-4e03-b25d-2f2ce70587f5}, !- Inlet Branch Name 31
  {32b54f62-4d12-4829-8bbf-1fa6a319cde1}, !- Inlet Branch Name 32
  {48cc8737-4f34-4fed-a815-22179de57fd3}; !- Inlet Branch Name 33

OS:Connector:Splitter,
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Handle
  Connector Splitter 2,                   !- Name
  {5fc30d35-f412-4213-b752-c1284a32bc94}, !- Inlet Branch Name
  {e3aea532-f429-4fb0-86ae-1ba9f71640e6}, !- Outlet Branch Name 1
  {50c5fe50-2366-455c-b226-08413abb9fe2}, !- Outlet Branch Name 2
  {6368b18a-1dd3-4161-93ce-80b6f4620f50}, !- Outlet Branch Name 3
  {dbcc989d-0cc7-4741-a66f-688b76b2b363}, !- Outlet Branch Name 4
  {7aabecd1-b9e8-46a4-9b98-b42658ad42a1}, !- Outlet Branch Name 5
  {beb9b91c-3d78-4619-895b-a76f8c233a4b}, !- Outlet Branch Name 6
  {7497d739-4e68-4ed4-90e6-e29ecd8e675d}, !- Outlet Branch Name 7
  {35b12581-5639-4607-a8d2-5b2d99f84989}, !- Outlet Branch Name 8
  {1a5ea203-388d-4133-a41e-f4bd8db02ec2}, !- Outlet Branch Name 9
  {ca5e6878-e990-403e-99e5-d00f4fc44b97}, !- Outlet Branch Name 10
  {a55f8b64-0e53-4748-8e4d-9f8e64f7f910}, !- Outlet Branch Name 11
  {11f6fb54-7b51-42dd-9239-535d20417730}, !- Outlet Branch Name 12
  {c4fb9897-ce6d-404e-aecd-339b5d235de5}, !- Outlet Branch Name 13
  {edf9da41-4f35-48c6-a83c-13659740d5b9}, !- Outlet Branch Name 14
  {5d29fe74-de07-408a-9074-e3cb5a3dd91f}, !- Outlet Branch Name 15
  {7cc09b65-4399-4e4b-8691-ed69d5d566e7}, !- Outlet Branch Name 16
  {c091ec98-7e42-48df-8dfb-b930a0783089}, !- Outlet Branch Name 17
  {8df8e16f-be6c-4437-b692-9a22cc050551}, !- Outlet Branch Name 18
  {2f3bf71e-2191-49c9-9a60-65bb96b2208a}, !- Outlet Branch Name 19
  {0fc6941f-3b8d-40da-bbaa-7ffa9614d0e3}, !- Outlet Branch Name 20
  {c05af6e9-acb4-4175-9f07-a0b5976f68a0}, !- Outlet Branch Name 21
  {89249815-4b68-428f-89b6-a64e90b8c625}, !- Outlet Branch Name 22
  {43531f0c-529b-4c95-bd80-1cab2d66b210}, !- Outlet Branch Name 23
  {4e2327b9-dd7b-46e6-acd0-504bb47b2455}, !- Outlet Branch Name 24
  {31b5479c-ccd0-4ba5-830e-cf6444403a46}, !- Outlet Branch Name 25
  {b3bf3cb7-7a36-4f24-bcea-213c5514e669}, !- Outlet Branch Name 26
  {ffe07c72-5227-417b-a0cf-61df93facd27}, !- Outlet Branch Name 27
  {cb1243e1-661d-40d7-883c-5d199b51bbb7}, !- Outlet Branch Name 28
  {ed40b8b0-47da-40e9-9ba1-ad246c55a459}, !- Outlet Branch Name 29
  {525ba03b-a0c7-4d50-8117-aa9c80979fb0}, !- Outlet Branch Name 30
  {9e6d2bc0-d9e9-43ab-90fd-70bcc4424982}, !- Outlet Branch Name 31
  {8c421078-1891-41c4-8b2a-939d552c6c28}, !- Outlet Branch Name 32
  {0e75d7ed-6c41-4aa6-9b60-9da9c7009cba}; !- Outlet Branch Name 33

OS:Connection,
  {8d26cfa6-4ed6-496d-b56d-d14931a4912e}, !- Handle
  {cff102e9-32e7-4c5f-85a4-48d7fb1848de}, !- Name
  {c3ee0a77-3285-4b90-9742-d08f839a9b01}, !- Source Object
  17,                                     !- Outlet Port
  {9626f4a6-d500-4e17-9b0b-38d8b70dabda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3aea532-f429-4fb0-86ae-1ba9f71640e6}, !- Handle
  {9413dd66-a4db-4b92-8440-98894d056038}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  3,                                      !- Outlet Port
  {b4050ef6-f041-4c66-be8a-4744d81fd127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7b5327d-325b-4279-8fce-07392d3d4b80}, !- Handle
  {97efd859-4cce-4236-867e-33541f3299af}, !- Name
  {cb1406cc-4593-441b-b381-93b284c4b0a8}, !- Source Object
  3,                                      !- Outlet Port
  {c3ee0a77-3285-4b90-9742-d08f839a9b01}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {b7cbacfd-5f84-4abb-a03b-f47cd50dc8bc}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {edeb3130-bf6f-4ad2-bde5-0519d007291b}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {b7cbacfd-5f84-4abb-a03b-f47cd50dc8bc}, !- Schedule Type Limits Name
  {f3279ec8-516d-4454-8516-9dc906825d44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3279ec8-516d-4454-8516-9dc906825d44}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {b7cbacfd-5f84-4abb-a03b-f47cd50dc8bc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c1a49b49-6ccf-49b3-89e6-9701b225e1c7}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {edeb3130-bf6f-4ad2-bde5-0519d007291b}, !- Schedule Name
  {3e2e411a-a957-4c5f-ae7b-9fff34fc632e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {3e891c12-8e13-4c27-a500-0d9f7a50f11a}, !- Handle
  Service Water Loop Pump,                !- Name
  {aae8516f-5bbd-4ec7-87b4-f409b8528459}, !- Inlet Node Name
  {9fcfc4ce-1402-42ce-8182-e84c24dc823f}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  34026,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {56a22dca-8e34-43e5-a267-40a9babfd7fc}, !- Handle
  Node 559,                               !- Name
  {9fcfc4ce-1402-42ce-8182-e84c24dc823f}, !- Inlet Port
  {731ffa03-e16b-49f9-87cf-36b5d18777ba}; !- Outlet Port

OS:Connection,
  {aae8516f-5bbd-4ec7-87b4-f409b8528459}, !- Handle
  {d2be0504-840c-4862-be1c-0d35316cc673}, !- Name
  {f0b64f91-b185-44ec-b54f-1f2c0ad06977}, !- Source Object
  3,                                      !- Outlet Port
  {3e891c12-8e13-4c27-a500-0d9f7a50f11a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fcfc4ce-1402-42ce-8182-e84c24dc823f}, !- Handle
  {8c772624-eb9e-4d73-a7fb-c188579e04c1}, !- Name
  {3e891c12-8e13-4c27-a500-0d9f7a50f11a}, !- Source Object
  3,                                      !- Outlet Port
  {56a22dca-8e34-43e5-a267-40a9babfd7fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {731ffa03-e16b-49f9-87cf-36b5d18777ba}, !- Handle
  {3a9173f6-6244-4f55-9573-d6f29dda1ba0}, !- Name
  {56a22dca-8e34-43e5-a267-40a9babfd7fc}, !- Source Object
  3,                                      !- Outlet Port
  {c53def51-be80-4cd2-a25c-111c7fed812a}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {39f1d2b1-c40d-40d2-802e-4687c4b3f5a3}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {c0dab612-36fc-4a52-bfa8-8cdc87910b39}, !- Handle
  600.0gal Electricity Water Heater - 600kBtu/hr 1.0 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {edeb3130-bf6f-4ad2-bde5-0519d007291b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  878.920139446494,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  878.920139446494,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {8bb7cecc-bcf4-4f81-a3f9-fa5b0e69bda6}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6.61159348730012,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6.61159348730012,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {dbf45630-cf35-4d31-a4ea-a9381ec7031f}, !- Use Side Inlet Node Name
  {90cf4e72-6898-4ddf-aa1b-3482f9757a84}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {6f28c8c6-1617-4dd2-acb4-343a6ebfcb5e}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {3f72ce90-47fe-4a3b-9067-388f3bbde304}, !- Schedule Type Limits Name
  {83a35caa-6d77-45bd-bf86-f49404b9103b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83a35caa-6d77-45bd-bf86-f49404b9103b}, !- Handle
  Schedule Day 3,                         !- Name
  {3f72ce90-47fe-4a3b-9067-388f3bbde304}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {18062c03-1019-4d39-b873-ad36362cab0c}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {3f72ce90-47fe-4a3b-9067-388f3bbde304}, !- Schedule Type Limits Name
  {c5d4eb9b-3abd-4553-87fa-e42568ae8f91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5d4eb9b-3abd-4553-87fa-e42568ae8f91}, !- Handle
  Schedule Day 4,                         !- Name
  {3f72ce90-47fe-4a3b-9067-388f3bbde304}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8bb7cecc-bcf4-4f81-a3f9-fa5b0e69bda6}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {39f1d2b1-c40d-40d2-802e-4687c4b3f5a3}, !- Schedule Type Limits Name
  {97f7ffe4-cf14-4925-9a82-4b274a2f53fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97f7ffe4-cf14-4925-9a82-4b274a2f53fb}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {39f1d2b1-c40d-40d2-802e-4687c4b3f5a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {a8755aad-ceb6-48d7-ada9-6b1a47bbfe7c}, !- Handle
  Node 560,                               !- Name
  {90cf4e72-6898-4ddf-aa1b-3482f9757a84}, !- Inlet Port
  {1d96d349-f01f-4a59-85c7-ef99464b9f51}; !- Outlet Port

OS:Connection,
  {dbf45630-cf35-4d31-a4ea-a9381ec7031f}, !- Handle
  {984ad370-f588-4bb2-a18b-b8b01b4bad4f}, !- Name
  {d6c9a330-3723-478f-868e-84d31eddd6d1}, !- Source Object
  3,                                      !- Outlet Port
  {c0dab612-36fc-4a52-bfa8-8cdc87910b39}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {90cf4e72-6898-4ddf-aa1b-3482f9757a84}, !- Handle
  {ecbc98f2-ab5d-4b77-8ac5-557e096ca772}, !- Name
  {c0dab612-36fc-4a52-bfa8-8cdc87910b39}, !- Source Object
  32,                                     !- Outlet Port
  {a8755aad-ceb6-48d7-ada9-6b1a47bbfe7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d96d349-f01f-4a59-85c7-ef99464b9f51}, !- Handle
  {e48f1c54-75fe-417f-8354-db714f32743b}, !- Name
  {a8755aad-ceb6-48d7-ada9-6b1a47bbfe7c}, !- Source Object
  3,                                      !- Outlet Port
  {ff08ae7a-2c47-4b80-a847-efcf4a819f1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {696c77a2-0ad4-4183-b4f6-6b3c09e3ed32}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {1bd85abd-e890-4489-b602-2d194fe60430}, !- Inlet Node Name
  {82455145-cdbf-4cf3-9478-b3c1a20265f3}; !- Outlet Node Name

OS:Node,
  {7eb6d00e-0fa7-4a0a-a047-4097daa31f6c}, !- Handle
  Node 561,                               !- Name
  {ec9f6300-1381-49c2-a459-4ef99ad6e2a4}, !- Inlet Port
  {1bd85abd-e890-4489-b602-2d194fe60430}; !- Outlet Port

OS:Connection,
  {ec9f6300-1381-49c2-a459-4ef99ad6e2a4}, !- Handle
  {0d28684b-6198-41f6-b0db-0a4dbe322f18}, !- Name
  {c53def51-be80-4cd2-a25c-111c7fed812a}, !- Source Object
  4,                                      !- Outlet Port
  {7eb6d00e-0fa7-4a0a-a047-4097daa31f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41e1a874-89a8-46bf-8aa9-b1eed795c376}, !- Handle
  Node 562,                               !- Name
  {82455145-cdbf-4cf3-9478-b3c1a20265f3}, !- Inlet Port
  {1a0f88f1-ac00-49c2-b9a7-eff718c333ee}; !- Outlet Port

OS:Connection,
  {1bd85abd-e890-4489-b602-2d194fe60430}, !- Handle
  {f95dff75-2829-44df-8016-9dc190752dae}, !- Name
  {7eb6d00e-0fa7-4a0a-a047-4097daa31f6c}, !- Source Object
  3,                                      !- Outlet Port
  {696c77a2-0ad4-4183-b4f6-6b3c09e3ed32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82455145-cdbf-4cf3-9478-b3c1a20265f3}, !- Handle
  {02f46f68-93a4-422a-9aee-0733291ac411}, !- Name
  {696c77a2-0ad4-4183-b4f6-6b3c09e3ed32}, !- Source Object
  3,                                      !- Outlet Port
  {41e1a874-89a8-46bf-8aa9-b1eed795c376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a0f88f1-ac00-49c2-b9a7-eff718c333ee}, !- Handle
  {422bc7e4-ee5e-433b-a06a-4514b49bdd2f}, !- Name
  {41e1a874-89a8-46bf-8aa9-b1eed795c376}, !- Source Object
  3,                                      !- Outlet Port
  {ff08ae7a-2c47-4b80-a847-efcf4a819f1d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4c5e93a0-9819-4e2f-9e41-92e9c6cd9105}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {d70fa098-fc22-4167-82fe-ff0d25ac8ebf}, !- Inlet Node Name
  {e1308b7d-4bf0-4a14-8978-fe7bbe7908c4}; !- Outlet Node Name

OS:Node,
  {5399b28e-ddd9-4b96-a359-17e6bc88d8f7}, !- Handle
  Node 563,                               !- Name
  {e1308b7d-4bf0-4a14-8978-fe7bbe7908c4}, !- Inlet Port
  {bbe8539b-d5dc-44ec-aa30-a74629e19e4a}; !- Outlet Port

OS:Connection,
  {d70fa098-fc22-4167-82fe-ff0d25ac8ebf}, !- Handle
  {54ab6392-c9b4-4a36-924a-ace0b2dc4b98}, !- Name
  {b4050ef6-f041-4c66-be8a-4744d81fd127}, !- Source Object
  3,                                      !- Outlet Port
  {4c5e93a0-9819-4e2f-9e41-92e9c6cd9105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1308b7d-4bf0-4a14-8978-fe7bbe7908c4}, !- Handle
  {3d9629aa-1a72-43ba-839e-e1d67a691139}, !- Name
  {4c5e93a0-9819-4e2f-9e41-92e9c6cd9105}, !- Source Object
  3,                                      !- Outlet Port
  {5399b28e-ddd9-4b96-a359-17e6bc88d8f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe8539b-d5dc-44ec-aa30-a74629e19e4a}, !- Handle
  {14dcf8ca-2388-4958-9753-2fcbd203a16b}, !- Name
  {5399b28e-ddd9-4b96-a359-17e6bc88d8f7}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {94863013-336f-4cfe-b336-083c26819840}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {63b443ed-a209-4f7a-b4c3-a3d94961f1a8}, !- Inlet Node Name
  {ec2ceb74-1c6d-449c-b153-c7f82316ee47}; !- Outlet Node Name

OS:Node,
  {11950d35-18db-46ed-a8c2-75f6a103e656}, !- Handle
  Node 564,                               !- Name
  {9b0b5fd4-a784-4f76-8e41-247f00758d65}, !- Inlet Port
  {63b443ed-a209-4f7a-b4c3-a3d94961f1a8}; !- Outlet Port

OS:Connection,
  {9b0b5fd4-a784-4f76-8e41-247f00758d65}, !- Handle
  {2206babe-7b23-4de7-bdfb-d4e8005b4641}, !- Name
  {ff08ae7a-2c47-4b80-a847-efcf4a819f1d}, !- Source Object
  2,                                      !- Outlet Port
  {11950d35-18db-46ed-a8c2-75f6a103e656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b443ed-a209-4f7a-b4c3-a3d94961f1a8}, !- Handle
  {2edac790-c6f3-4ee5-9795-0fcb2155d47d}, !- Name
  {11950d35-18db-46ed-a8c2-75f6a103e656}, !- Source Object
  3,                                      !- Outlet Port
  {94863013-336f-4cfe-b336-083c26819840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec2ceb74-1c6d-449c-b153-c7f82316ee47}, !- Handle
  {5d0093a2-a1e7-4c1e-826d-ae460b8029f4}, !- Name
  {94863013-336f-4cfe-b336-083c26819840}, !- Source Object
  3,                                      !- Outlet Port
  {3e2e411a-a957-4c5f-ae7b-9fff34fc632e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f2b85aea-a356-4556-a35c-25977fa969cd}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {5a1a7b5b-e7a6-478f-911d-5f38d4d364ee}, !- Inlet Node Name
  {0de7a931-9ecd-4bd7-a33a-5064a2768fff}; !- Outlet Node Name

OS:Node,
  {f50903e2-1d98-4e99-a40d-f15f68e42e5e}, !- Handle
  Node 565,                               !- Name
  {0de7a931-9ecd-4bd7-a33a-5064a2768fff}, !- Inlet Port
  {5fc30d35-f412-4213-b752-c1284a32bc94}; !- Outlet Port

OS:Connection,
  {5a1a7b5b-e7a6-478f-911d-5f38d4d364ee}, !- Handle
  {c20279c8-98bc-4239-8045-bc5a34c7be03}, !- Name
  {9626f4a6-d500-4e17-9b0b-38d8b70dabda}, !- Source Object
  3,                                      !- Outlet Port
  {f2b85aea-a356-4556-a35c-25977fa969cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0de7a931-9ecd-4bd7-a33a-5064a2768fff}, !- Handle
  {9828dda7-9815-436a-b7ba-cc51f915c107}, !- Name
  {f2b85aea-a356-4556-a35c-25977fa969cd}, !- Source Object
  3,                                      !- Outlet Port
  {f50903e2-1d98-4e99-a40d-f15f68e42e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fc30d35-f412-4213-b752-c1284a32bc94}, !- Handle
  {8367fe85-60a1-46e9-86db-f8f76b1a6354}, !- Name
  {f50903e2-1d98-4e99-a40d-f15f68e42e5e}, !- Source Object
  3,                                      !- Outlet Port
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c67485ab-2c98-4be4-ae51-d8be18635423}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {5a65545f-f63f-4c88-af44-2f258294a9dc}, !- Inlet Node Name
  {319fc749-b4e9-47c0-b270-aeef35d0a7b9}; !- Outlet Node Name

OS:Node,
  {0cfb68ec-d550-4433-8a53-6925f749f1d9}, !- Handle
  Node 566,                               !- Name
  {f6378cf8-5eda-48bd-a078-c770da52a48c}, !- Inlet Port
  {5a65545f-f63f-4c88-af44-2f258294a9dc}; !- Outlet Port

OS:Connection,
  {f6378cf8-5eda-48bd-a078-c770da52a48c}, !- Handle
  {d78414f4-4ec0-4c97-a9c1-5fe300b2b41b}, !- Name
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Source Object
  2,                                      !- Outlet Port
  {0cfb68ec-d550-4433-8a53-6925f749f1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a65545f-f63f-4c88-af44-2f258294a9dc}, !- Handle
  {a2dda0c1-0348-49b9-8bb6-4857cf92499c}, !- Name
  {0cfb68ec-d550-4433-8a53-6925f749f1d9}, !- Source Object
  3,                                      !- Outlet Port
  {c67485ab-2c98-4be4-ae51-d8be18635423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {319fc749-b4e9-47c0-b270-aeef35d0a7b9}, !- Handle
  {e4429a58-cea5-4a7a-b477-f85e1edc38b8}, !- Name
  {c67485ab-2c98-4be4-ae51-d8be18635423}, !- Source Object
  3,                                      !- Outlet Port
  {cb1406cc-4593-441b-b381-93b284c4b0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ba61844d-9434-47d7-ab35-461d06e75b9c}, !- Handle
  Water Use Connections 1,                !- Name
  {598e98e8-ee7e-44f1-92f0-5dae59a508d3}, !- Inlet Node Name
  {04865527-df59-46cb-93ac-4ab94d6f93a4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cc792a21-fb9d-4a9d-b51f-3747f57cb992}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {67329b27-3fbe-403e-ada9-e601821f1c69}, !- Handle
  Auditorium_zn_1_flr_1 Service Water Use Def 0.5gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17503578704601e-05,                   !- Peak Flow Rate {m3/s}
  {79dd23ac-08fd-4fbf-82f2-1cbaaa74e1bd}, !- Target Temperature Schedule Name
  {17063ee8-ca66-4682-9059-8f1257f5774b}, !- Sensible Fraction Schedule Name
  {6c77fff2-4e67-4e44-8dc7-20486126077e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {17063ee8-ca66-4682-9059-8f1257f5774b}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {fb1e484d-8a5e-47d2-af31-34dce2040510}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb1e484d-8a5e-47d2-af31-34dce2040510}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c77fff2-4e67-4e44-8dc7-20486126077e}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {66b619e4-143c-4baf-bd23-23b3be638730}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66b619e4-143c-4baf-bd23-23b3be638730}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {79dd23ac-08fd-4fbf-82f2-1cbaaa74e1bd}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3f1e423b-ce83-4123-ab43-06989a7efc17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f1e423b-ce83-4123-ab43-06989a7efc17}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cc792a21-fb9d-4a9d-b51f-3747f57cb992}, !- Handle
  Auditorium_zn_1_flr_1 Service Water Use 0.5gal/min, !- Name
  {67329b27-3fbe-403e-ada9-e601821f1c69}, !- Water Use Equipment Definition Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  {59c99fe9-2720-4d4d-91d2-4812fbb6b968}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {59c99fe9-2720-4d4d-91d2-4812fbb6b968}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  {69995022-d18e-494b-9785-d754a69d2b23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69995022-d18e-494b-9785-d754a69d2b23}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {9c9d8c20-6f18-4dac-af80-db1e6975f4cd}, !- Handle
  Schedule Rule 62,                       !- Name
  {59c99fe9-2720-4d4d-91d2-4812fbb6b968}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1152e8c1-cdaa-483a-a847-94796d9ba5f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1152e8c1-cdaa-483a-a847-94796d9ba5f0}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {1e39db86-92c6-4aff-8906-e1619bc3c38e}, !- Handle
  Schedule Rule 63,                       !- Name
  {59c99fe9-2720-4d4d-91d2-4812fbb6b968}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e1b6b4b0-61bd-4ad6-b3d4-e70ed5a45bc9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1b6b4b0-61bd-4ad6-b3d4-e70ed5a45bc9}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {d4697c08-d4e6-4d28-81a7-00c6b93ee154}, !- Handle
  Schedule Rule 64,                       !- Name
  {59c99fe9-2720-4d4d-91d2-4812fbb6b968}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {903c0759-cd84-4f60-b3a1-0190b894c7f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {903c0759-cd84-4f60-b3a1-0190b894c7f4}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {501f6d68-23ff-4cad-91d0-995e76b8354a}, !- Handle
  Node 567,                               !- Name
  {50c5fe50-2366-455c-b226-08413abb9fe2}, !- Inlet Port
  {598e98e8-ee7e-44f1-92f0-5dae59a508d3}; !- Outlet Port

OS:Connection,
  {50c5fe50-2366-455c-b226-08413abb9fe2}, !- Handle
  {b72b5eb5-d5d6-402c-a5f7-abe98694a132}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  4,                                      !- Outlet Port
  {501f6d68-23ff-4cad-91d0-995e76b8354a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0079e1b9-86f7-4e4f-9682-e7b010352d70}, !- Handle
  Node 568,                               !- Name
  {04865527-df59-46cb-93ac-4ab94d6f93a4}, !- Inlet Port
  {273a38b2-d64a-4fa2-914d-9ed74cc7fcb1}; !- Outlet Port

OS:Connection,
  {598e98e8-ee7e-44f1-92f0-5dae59a508d3}, !- Handle
  {98780f2b-4c7c-4109-8ccf-19b228881244}, !- Name
  {501f6d68-23ff-4cad-91d0-995e76b8354a}, !- Source Object
  3,                                      !- Outlet Port
  {ba61844d-9434-47d7-ab35-461d06e75b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04865527-df59-46cb-93ac-4ab94d6f93a4}, !- Handle
  {67550e0f-0a98-4817-982f-05bd31de565a}, !- Name
  {ba61844d-9434-47d7-ab35-461d06e75b9c}, !- Source Object
  3,                                      !- Outlet Port
  {0079e1b9-86f7-4e4f-9682-e7b010352d70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {273a38b2-d64a-4fa2-914d-9ed74cc7fcb1}, !- Handle
  {8f4a1596-fc44-4315-93a8-a924b380b96b}, !- Name
  {0079e1b9-86f7-4e4f-9682-e7b010352d70}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d1526d92-7a4e-4d73-856d-ed383504c479}, !- Handle
  Water Use Connections 2,                !- Name
  {7a878216-5485-4bc1-97eb-564e5af924c7}, !- Inlet Node Name
  {620c022a-731b-454c-ae43-8c8a95cd58f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2ae5103a-7ed1-4abf-a2b8-af6377bd6971}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a6f2189e-3f38-411c-a995-fd1864639fcd}, !- Handle
  Aux_gym_zn_1_flr_1 Service Water Use Def 1.91gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00012071033530015,                    !- Peak Flow Rate {m3/s}
  {25810f2e-933a-4194-ba61-bef1f754655a}, !- Target Temperature Schedule Name
  {b549380a-5562-45db-b045-a1ac2d4bcf6b}, !- Sensible Fraction Schedule Name
  {a13dedcf-71a7-45a7-a720-1483c77f189e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b549380a-5562-45db-b045-a1ac2d4bcf6b}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {68df66d1-4535-4af7-be8b-8ad88503eec1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68df66d1-4535-4af7-be8b-8ad88503eec1}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a13dedcf-71a7-45a7-a720-1483c77f189e}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8e0ee6db-32e8-44c7-b33a-adf6539c5be2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e0ee6db-32e8-44c7-b33a-adf6539c5be2}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {25810f2e-933a-4194-ba61-bef1f754655a}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c0090226-551b-4099-b75f-94d81ba2ea5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0090226-551b-4099-b75f-94d81ba2ea5c}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2ae5103a-7ed1-4abf-a2b8-af6377bd6971}, !- Handle
  Aux_gym_zn_1_flr_1 Service Water Use 1.91gal/min, !- Name
  {a6f2189e-3f38-411c-a995-fd1864639fcd}, !- Water Use Equipment Definition Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  {3d48333f-3f8f-452e-890e-0ba2be656a64}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3d48333f-3f8f-452e-890e-0ba2be656a64}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  {0b86d012-357b-43e9-9fd2-30349d7eb012}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b86d012-357b-43e9-9fd2-30349d7eb012}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {8ec4c92c-bdfe-42bb-a9b8-6a5220fe302b}, !- Handle
  Schedule Rule 65,                       !- Name
  {3d48333f-3f8f-452e-890e-0ba2be656a64}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {88f5db92-07ba-4d9c-a6eb-4fedfe4fb73b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88f5db92-07ba-4d9c-a6eb-4fedfe4fb73b}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {2bb6bcea-0c96-4387-a243-ee24e94624f5}, !- Handle
  Schedule Rule 66,                       !- Name
  {3d48333f-3f8f-452e-890e-0ba2be656a64}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e536a18a-d9c4-4e43-ac5a-e0ea18b07deb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e536a18a-d9c4-4e43-ac5a-e0ea18b07deb}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {69d7fcc2-cfbc-471d-a2ba-64533fc6067f}, !- Handle
  Schedule Rule 67,                       !- Name
  {3d48333f-3f8f-452e-890e-0ba2be656a64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8688e76b-88fc-4bd9-b78e-4c12562ec7fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8688e76b-88fc-4bd9-b78e-4c12562ec7fe}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {264e3ca5-8ad6-4b23-8f9c-538117031a0b}, !- Handle
  Node 569,                               !- Name
  {6368b18a-1dd3-4161-93ce-80b6f4620f50}, !- Inlet Port
  {7a878216-5485-4bc1-97eb-564e5af924c7}; !- Outlet Port

OS:Connection,
  {6368b18a-1dd3-4161-93ce-80b6f4620f50}, !- Handle
  {8c7684ab-100f-4c10-b6a0-70314b58023d}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  5,                                      !- Outlet Port
  {264e3ca5-8ad6-4b23-8f9c-538117031a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {119f7adc-b2d4-4786-aede-9c50f825aca8}, !- Handle
  Node 570,                               !- Name
  {620c022a-731b-454c-ae43-8c8a95cd58f1}, !- Inlet Port
  {5d49c4f0-2e87-4d8d-8221-dc9fd12bff59}; !- Outlet Port

OS:Connection,
  {7a878216-5485-4bc1-97eb-564e5af924c7}, !- Handle
  {766c477c-2f04-4608-b3ee-ef342ed97b20}, !- Name
  {264e3ca5-8ad6-4b23-8f9c-538117031a0b}, !- Source Object
  3,                                      !- Outlet Port
  {d1526d92-7a4e-4d73-856d-ed383504c479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620c022a-731b-454c-ae43-8c8a95cd58f1}, !- Handle
  {b27d59b4-8398-495b-bffd-dbd30ee7b082}, !- Name
  {d1526d92-7a4e-4d73-856d-ed383504c479}, !- Source Object
  3,                                      !- Outlet Port
  {119f7adc-b2d4-4786-aede-9c50f825aca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d49c4f0-2e87-4d8d-8221-dc9fd12bff59}, !- Handle
  {f8b27e8a-a27a-4f7c-9599-b0e827e7df4a}, !- Name
