  {119f7adc-b2d4-4786-aede-9c50f825aca8}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {37f20c6b-a2fe-4531-a74d-147b646711ba}, !- Handle
  Water Use Connections 3,                !- Name
  {b8b59945-77ce-4f48-a72d-7fbf439706cb}, !- Inlet Node Name
  {17f81b41-68c8-4ac6-a975-38ae5996b671}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {047b82f1-2d9a-48f2-a7f2-e1f83bb75925}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a19be333-9566-4caf-9bcc-c49c09a3884d}, !- Handle
  Gym_zn_1_flr_1 Service Water Use Def 3.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00019112469755857,                    !- Peak Flow Rate {m3/s}
  {3759fe16-78ae-45c7-9b0b-a7b1067ce109}, !- Target Temperature Schedule Name
  {6de7a991-3196-4035-8bb2-6834ae99e17d}, !- Sensible Fraction Schedule Name
  {655cc0db-fe86-4375-bb44-c6022a08b01a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6de7a991-3196-4035-8bb2-6834ae99e17d}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1cfe725e-b683-4f3a-b243-bc691abb87b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cfe725e-b683-4f3a-b243-bc691abb87b6}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {655cc0db-fe86-4375-bb44-c6022a08b01a}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5664f909-c1b1-4224-9482-9ab98c8e814a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5664f909-c1b1-4224-9482-9ab98c8e814a}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3759fe16-78ae-45c7-9b0b-a7b1067ce109}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0fc44528-4b2f-46e2-98da-8dea278b00aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fc44528-4b2f-46e2-98da-8dea278b00aa}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {047b82f1-2d9a-48f2-a7f2-e1f83bb75925}, !- Handle
  Gym_zn_1_flr_1 Service Water Use 3.03gal/min, !- Name
  {a19be333-9566-4caf-9bcc-c49c09a3884d}, !- Water Use Equipment Definition Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  {3d48333f-3f8f-452e-890e-0ba2be656a64}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9143f17e-5714-497a-8cbe-1fec9fcdd611}, !- Handle
  Node 571,                               !- Name
  {dbcc989d-0cc7-4741-a66f-688b76b2b363}, !- Inlet Port
  {b8b59945-77ce-4f48-a72d-7fbf439706cb}; !- Outlet Port

OS:Connection,
  {dbcc989d-0cc7-4741-a66f-688b76b2b363}, !- Handle
  {e460af49-6531-48c2-914e-13432acb6565}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  6,                                      !- Outlet Port
  {9143f17e-5714-497a-8cbe-1fec9fcdd611}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {667c25cf-bad0-4303-a0cc-f767dd10d934}, !- Handle
  Node 572,                               !- Name
  {17f81b41-68c8-4ac6-a975-38ae5996b671}, !- Inlet Port
  {ed65c2cc-2731-4821-8514-5c0f6b1fe84a}; !- Outlet Port

OS:Connection,
  {b8b59945-77ce-4f48-a72d-7fbf439706cb}, !- Handle
  {2ded7445-d88a-48aa-9353-b496766c6ed5}, !- Name
  {9143f17e-5714-497a-8cbe-1fec9fcdd611}, !- Source Object
  3,                                      !- Outlet Port
  {37f20c6b-a2fe-4531-a74d-147b646711ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17f81b41-68c8-4ac6-a975-38ae5996b671}, !- Handle
  {20a7d890-a23c-4565-8909-49eef9811e67}, !- Name
  {37f20c6b-a2fe-4531-a74d-147b646711ba}, !- Source Object
  3,                                      !- Outlet Port
  {667c25cf-bad0-4303-a0cc-f767dd10d934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed65c2cc-2731-4821-8514-5c0f6b1fe84a}, !- Handle
  {51ac0ec8-2023-4b9d-93d2-7696a4037f69}, !- Name
  {667c25cf-bad0-4303-a0cc-f767dd10d934}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {464ba8b5-2ee0-4e03-8b04-360ed0eee0ac}, !- Handle
  Water Use Connections 4,                !- Name
  {57276823-f530-4515-a499-ee387fccb5eb}, !- Inlet Node Name
  {376b6c4a-09c8-47ca-adbc-1b4aac8ccdd9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4f891e10-5b16-477d-b438-1993fc4d784b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {41cd7470-b678-468e-9521-a1e87483b0f8}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use Def 0.48gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.02758812464811e-05,                   !- Peak Flow Rate {m3/s}
  {25f5018b-ad31-4515-a63c-251d3ad5b773}, !- Target Temperature Schedule Name
  {fcd80e80-9884-47cc-b416-d48d820d8cba}, !- Sensible Fraction Schedule Name
  {bc43e1ea-5018-4568-a16c-0f45bbf5d586}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fcd80e80-9884-47cc-b416-d48d820d8cba}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1f21f0cc-1437-47db-bce8-d15c78e71899}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f21f0cc-1437-47db-bce8-d15c78e71899}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc43e1ea-5018-4568-a16c-0f45bbf5d586}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d79a9fc-9d67-43c5-a22b-ffe9c4ec0e24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d79a9fc-9d67-43c5-a22b-ffe9c4ec0e24}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {25f5018b-ad31-4515-a63c-251d3ad5b773}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29555b85-bcf2-46d4-969d-a0539721f2be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29555b85-bcf2-46d4-969d-a0539721f2be}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4f891e10-5b16-477d-b438-1993fc4d784b}, !- Handle
  Cafeteria_zn_1_flr_1 Service Water Use 0.48gal/min, !- Name
  {41cd7470-b678-468e-9521-a1e87483b0f8}, !- Water Use Equipment Definition Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  {59c99fe9-2720-4d4d-91d2-4812fbb6b968}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e7a38f6e-81f1-4b27-a66c-f191c0b2c4f8}, !- Handle
  Node 573,                               !- Name
  {7aabecd1-b9e8-46a4-9b98-b42658ad42a1}, !- Inlet Port
  {57276823-f530-4515-a499-ee387fccb5eb}; !- Outlet Port

OS:Connection,
  {7aabecd1-b9e8-46a4-9b98-b42658ad42a1}, !- Handle
  {df2d6b45-4c35-4286-9fed-4b7084e3ddce}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  7,                                      !- Outlet Port
  {e7a38f6e-81f1-4b27-a66c-f191c0b2c4f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45d6b507-e584-4fc9-8e66-1c9ad117f48a}, !- Handle
  Node 574,                               !- Name
  {376b6c4a-09c8-47ca-adbc-1b4aac8ccdd9}, !- Inlet Port
  {8273daa8-c74b-410d-b529-7cecb8c5c3ad}; !- Outlet Port

OS:Connection,
  {57276823-f530-4515-a499-ee387fccb5eb}, !- Handle
  {c10ab7c8-0257-498e-b148-06289d79d37e}, !- Name
  {e7a38f6e-81f1-4b27-a66c-f191c0b2c4f8}, !- Source Object
  3,                                      !- Outlet Port
  {464ba8b5-2ee0-4e03-8b04-360ed0eee0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {376b6c4a-09c8-47ca-adbc-1b4aac8ccdd9}, !- Handle
  {dae924af-183b-4cd4-ba4e-0b16b68dae57}, !- Name
  {464ba8b5-2ee0-4e03-8b04-360ed0eee0ac}, !- Source Object
  3,                                      !- Outlet Port
  {45d6b507-e584-4fc9-8e66-1c9ad117f48a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8273daa8-c74b-410d-b529-7cecb8c5c3ad}, !- Handle
  {77e64040-3d84-4ebd-be6b-df90c0aa579b}, !- Name
  {45d6b507-e584-4fc9-8e66-1c9ad117f48a}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {66423dd5-a1de-4d96-bc8d-620052583376}, !- Handle
  Water Use Connections 5,                !- Name
  {14d29a3a-31e3-4135-b723-c3de73984772}, !- Inlet Node Name
  {f8cfdadf-7ad6-4ef5-8a3d-1c692f82d2d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3ce23747-b9b7-4737-b684-a63a2d07957e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {492828cd-e31f-48b9-b26a-3798eaa62362}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {5bf28466-8d99-4931-b6be-aa2ce6d4a0b8}, !- Target Temperature Schedule Name
  {a04d4e48-4fc9-4b3e-809a-49b94281393a}, !- Sensible Fraction Schedule Name
  {217fb0f3-9849-4ca3-814e-2b9667117d2a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a04d4e48-4fc9-4b3e-809a-49b94281393a}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7172c642-938b-4c5c-a0db-9106f311b14c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7172c642-938b-4c5c-a0db-9106f311b14c}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {217fb0f3-9849-4ca3-814e-2b9667117d2a}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7ec4e991-d4e0-47f7-a26e-193b86560380}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ec4e991-d4e0-47f7-a26e-193b86560380}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bf28466-8d99-4931-b6be-aa2ce6d4a0b8}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a4a770ab-3110-4fe8-88f5-51f2534f4576}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4a770ab-3110-4fe8-88f5-51f2534f4576}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3ce23747-b9b7-4737-b684-a63a2d07957e}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {492828cd-e31f-48b9-b26a-3798eaa62362}, !- Water Use Equipment Definition Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}, !- Handle
  NECB-D-Service Water Heating,           !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  {a08af320-5341-454a-8211-d510bd9cfd34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a08af320-5341-454a-8211-d510bd9cfd34}, !- Handle
  NECB-D-Service Water Heating Default,   !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {5b1347cf-d716-4e6e-82cb-7f8223e1c6bc}, !- Handle
  Schedule Rule 68,                       !- Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {83e30e84-f188-46e5-a86f-d2096765baa3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83e30e84-f188-46e5-a86f-d2096765baa3}, !- Handle
  NECB-D-Service Water Heating Default|Wkdy Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {80f0cfe2-147c-413d-ae11-fba263835e0b}, !- Handle
  Schedule Rule 69,                       !- Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {80106257-c999-43f6-a1e7-a9aca43e4f22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80106257-c999-43f6-a1e7-a9aca43e4f22}, !- Handle
  NECB-D-Service Water Heating Sat Day,   !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f27cf418-db96-4111-996c-556da35ab00f}, !- Handle
  Schedule Rule 70,                       !- Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d39e07f7-1889-43af-be52-8c1cf282f871}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d39e07f7-1889-43af-be52-8c1cf282f871}, !- Handle
  NECB-D-Service Water Heating Sun|Hol Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {d7d3f790-39d0-4dff-953b-00c3211f787a}, !- Handle
  Node 575,                               !- Name
  {beb9b91c-3d78-4619-895b-a76f8c233a4b}, !- Inlet Port
  {14d29a3a-31e3-4135-b723-c3de73984772}; !- Outlet Port

OS:Connection,
  {beb9b91c-3d78-4619-895b-a76f8c233a4b}, !- Handle
  {6a507ae6-14a2-41b7-a561-e51a1821c366}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  8,                                      !- Outlet Port
  {d7d3f790-39d0-4dff-953b-00c3211f787a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29bfd5fa-8b39-4ba9-bfd8-b787352c5d22}, !- Handle
  Node 576,                               !- Name
  {f8cfdadf-7ad6-4ef5-8a3d-1c692f82d2d1}, !- Inlet Port
  {ec563406-9fe0-4f52-8a11-a07d78cb1984}; !- Outlet Port

OS:Connection,
  {14d29a3a-31e3-4135-b723-c3de73984772}, !- Handle
  {4e8a2035-40c5-484e-9178-b1eab9078b37}, !- Name
  {d7d3f790-39d0-4dff-953b-00c3211f787a}, !- Source Object
  3,                                      !- Outlet Port
  {66423dd5-a1de-4d96-bc8d-620052583376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8cfdadf-7ad6-4ef5-8a3d-1c692f82d2d1}, !- Handle
  {22e3fcbe-9ef7-4ed0-b5d1-efd69ae11b3a}, !- Name
  {66423dd5-a1de-4d96-bc8d-620052583376}, !- Source Object
  3,                                      !- Outlet Port
  {29bfd5fa-8b39-4ba9-bfd8-b787352c5d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec563406-9fe0-4f52-8a11-a07d78cb1984}, !- Handle
  {db8fba46-e803-467a-a6ed-df99f081d071}, !- Name
  {29bfd5fa-8b39-4ba9-bfd8-b787352c5d22}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c0209834-45e1-40fc-bdf6-2b666935747c}, !- Handle
  Water Use Connections 6,                !- Name
  {7782988e-98ea-4af4-98d0-1df21861bea1}, !- Inlet Node Name
  {801f8246-214b-4994-b5d3-db65f9fc9bab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9dffb366-821a-461f-9116-7c2c4af4a8c7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c9375f07-2b2b-4523-8494-73bfd76899e2}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {8532acca-a0fd-4eb6-9eab-abb9be21a521}, !- Target Temperature Schedule Name
  {3284b666-e193-4f2f-8c92-c60d3d405725}, !- Sensible Fraction Schedule Name
  {16df3f75-d11c-4306-bd8e-2c1695411aa2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3284b666-e193-4f2f-8c92-c60d3d405725}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b2ae308d-b2e7-4416-8692-6ff68cedb0d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2ae308d-b2e7-4416-8692-6ff68cedb0d5}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {16df3f75-d11c-4306-bd8e-2c1695411aa2}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7957c7c3-7413-464e-914a-9871a6951681}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7957c7c3-7413-464e-914a-9871a6951681}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8532acca-a0fd-4eb6-9eab-abb9be21a521}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a28f6207-8f93-4afc-b96a-03652f05249d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a28f6207-8f93-4afc-b96a-03652f05249d}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9dffb366-821a-461f-9116-7c2c4af4a8c7}, !- Handle
  Corner_class_1_pod_1_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {c9375f07-2b2b-4523-8494-73bfd76899e2}, !- Water Use Equipment Definition Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7f4aa7ad-d7ae-4d89-98cc-ea60f61eea1c}, !- Handle
  Node 577,                               !- Name
  {7497d739-4e68-4ed4-90e6-e29ecd8e675d}, !- Inlet Port
  {7782988e-98ea-4af4-98d0-1df21861bea1}; !- Outlet Port

OS:Connection,
  {7497d739-4e68-4ed4-90e6-e29ecd8e675d}, !- Handle
  {717f0e5b-adf3-4e74-b965-8330bb23c868}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  9,                                      !- Outlet Port
  {7f4aa7ad-d7ae-4d89-98cc-ea60f61eea1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8523ab10-29d7-43c7-9348-2562201cfb6e}, !- Handle
  Node 578,                               !- Name
  {801f8246-214b-4994-b5d3-db65f9fc9bab}, !- Inlet Port
  {8f28f020-382c-4e6e-a393-ceb1c3d745f7}; !- Outlet Port

OS:Connection,
  {7782988e-98ea-4af4-98d0-1df21861bea1}, !- Handle
  {e5821989-b545-477b-8eba-1287b7874176}, !- Name
  {7f4aa7ad-d7ae-4d89-98cc-ea60f61eea1c}, !- Source Object
  3,                                      !- Outlet Port
  {c0209834-45e1-40fc-bdf6-2b666935747c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {801f8246-214b-4994-b5d3-db65f9fc9bab}, !- Handle
  {f3a648e5-ae40-415e-a7c1-45faa0ed0ad5}, !- Name
  {c0209834-45e1-40fc-bdf6-2b666935747c}, !- Source Object
  3,                                      !- Outlet Port
  {8523ab10-29d7-43c7-9348-2562201cfb6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f28f020-382c-4e6e-a393-ceb1c3d745f7}, !- Handle
  {243bdf0d-87ca-4883-ad53-58e4015163d0}, !- Name
  {8523ab10-29d7-43c7-9348-2562201cfb6e}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c25f58b1-ca9e-44bd-bc79-55c25b8681b1}, !- Handle
  Water Use Connections 7,                !- Name
  {d34c8f8d-b9f5-4389-a4ca-b7b3c54078ba}, !- Inlet Node Name
  {7dab06a2-810d-4f36-ab86-bedeb8bc71ba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {48e0b7a1-6978-4e9f-9f84-51af2b3ce5a2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e83e609c-708a-4f3f-8ac7-51a732bda2b6}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {9b856def-5eb7-4de6-bf42-914f1ec07d08}, !- Target Temperature Schedule Name
  {ac3c2c74-f79b-4852-9a80-9d4d556803a4}, !- Sensible Fraction Schedule Name
  {4e6352aa-df0e-4916-be87-4629f63d4a3b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ac3c2c74-f79b-4852-9a80-9d4d556803a4}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b3403803-c144-43cd-ba46-71c46ec0a544}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3403803-c144-43cd-ba46-71c46ec0a544}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e6352aa-df0e-4916-be87-4629f63d4a3b}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bf05406e-6c3c-47a9-9f7b-fe2d03639be4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf05406e-6c3c-47a9-9f7b-fe2d03639be4}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b856def-5eb7-4de6-bf42-914f1ec07d08}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3beaebbb-5ac0-4691-91c1-0c9d76c0611e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3beaebbb-5ac0-4691-91c1-0c9d76c0611e}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {48e0b7a1-6978-4e9f-9f84-51af2b3ce5a2}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {e83e609c-708a-4f3f-8ac7-51a732bda2b6}, !- Water Use Equipment Definition Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fd333bc9-9356-49c8-8c21-1f7433e8918f}, !- Handle
  Node 579,                               !- Name
  {35b12581-5639-4607-a8d2-5b2d99f84989}, !- Inlet Port
  {d34c8f8d-b9f5-4389-a4ca-b7b3c54078ba}; !- Outlet Port

OS:Connection,
  {35b12581-5639-4607-a8d2-5b2d99f84989}, !- Handle
  {df7a1bc5-e3f5-4cb3-9c88-dfcb7b3b0ba2}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  10,                                     !- Outlet Port
  {fd333bc9-9356-49c8-8c21-1f7433e8918f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d25c3895-9f87-458b-a50a-e108256f2a3b}, !- Handle
  Node 580,                               !- Name
  {7dab06a2-810d-4f36-ab86-bedeb8bc71ba}, !- Inlet Port
  {d0611ee4-f9f7-42de-b201-cf14c5a792a2}; !- Outlet Port

OS:Connection,
  {d34c8f8d-b9f5-4389-a4ca-b7b3c54078ba}, !- Handle
  {ffdc56be-abf5-47ee-94ed-576b4da61e17}, !- Name
  {fd333bc9-9356-49c8-8c21-1f7433e8918f}, !- Source Object
  3,                                      !- Outlet Port
  {c25f58b1-ca9e-44bd-bc79-55c25b8681b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dab06a2-810d-4f36-ab86-bedeb8bc71ba}, !- Handle
  {5e8b9041-db78-469e-ba8d-901905319a22}, !- Name
  {c25f58b1-ca9e-44bd-bc79-55c25b8681b1}, !- Source Object
  3,                                      !- Outlet Port
  {d25c3895-9f87-458b-a50a-e108256f2a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0611ee4-f9f7-42de-b201-cf14c5a792a2}, !- Handle
  {ed76d160-b1a1-4b70-b4ff-ebce55f9e402}, !- Name
  {d25c3895-9f87-458b-a50a-e108256f2a3b}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {637ceb44-b853-4a1b-9115-a51a75a81db2}, !- Handle
  Water Use Connections 8,                !- Name
  {83cbafc1-ffff-40ca-9085-e2ea79fa67f0}, !- Inlet Node Name
  {3f40f97b-f3c3-4702-96b5-cef46c753d75}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fcee28f1-0037-46b7-a7ad-e69d17df2de0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {28cf4a08-98c0-4909-a13b-03adbcfba0bd}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {fe15a495-3f80-4e41-818c-bc07ca37a20b}, !- Target Temperature Schedule Name
  {b80ff3b7-75f6-4c9b-89e1-fc70d6cb09c9}, !- Sensible Fraction Schedule Name
  {26eedcd1-2572-49e4-b133-6717cb60be9b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b80ff3b7-75f6-4c9b-89e1-fc70d6cb09c9}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bdeb3a5d-f0e9-4cc0-909f-a126223fbc38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdeb3a5d-f0e9-4cc0-909f-a126223fbc38}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {26eedcd1-2572-49e4-b133-6717cb60be9b}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {753507d1-e316-4868-b2f8-e2e33719f699}; !- Default Day Schedule Name

OS:Schedule:Day,
  {753507d1-e316-4868-b2f8-e2e33719f699}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe15a495-3f80-4e41-818c-bc07ca37a20b}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {04851f2f-38c3-4639-ab44-1bb7270118d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04851f2f-38c3-4639-ab44-1bb7270118d7}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fcee28f1-0037-46b7-a7ad-e69d17df2de0}, !- Handle
  Corner_class_1_pod_2_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {28cf4a08-98c0-4909-a13b-03adbcfba0bd}, !- Water Use Equipment Definition Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d03baeab-e85c-4798-8743-a9fc18d4b46e}, !- Handle
  Node 581,                               !- Name
  {1a5ea203-388d-4133-a41e-f4bd8db02ec2}, !- Inlet Port
  {83cbafc1-ffff-40ca-9085-e2ea79fa67f0}; !- Outlet Port

OS:Connection,
  {1a5ea203-388d-4133-a41e-f4bd8db02ec2}, !- Handle
  {423e2d62-a377-4a0f-b520-6845f182353c}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  11,                                     !- Outlet Port
  {d03baeab-e85c-4798-8743-a9fc18d4b46e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c880458c-0963-4b59-8ddf-26e18c27f6f0}, !- Handle
  Node 582,                               !- Name
  {3f40f97b-f3c3-4702-96b5-cef46c753d75}, !- Inlet Port
  {c1a115da-a4ac-4f40-8399-40f52d636b00}; !- Outlet Port

OS:Connection,
  {83cbafc1-ffff-40ca-9085-e2ea79fa67f0}, !- Handle
  {425b3552-4fb1-4ae7-812f-bb88049466d0}, !- Name
  {d03baeab-e85c-4798-8743-a9fc18d4b46e}, !- Source Object
  3,                                      !- Outlet Port
  {637ceb44-b853-4a1b-9115-a51a75a81db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f40f97b-f3c3-4702-96b5-cef46c753d75}, !- Handle
  {61846559-ab27-4f06-bb61-d85c54bbbc0c}, !- Name
  {637ceb44-b853-4a1b-9115-a51a75a81db2}, !- Source Object
  3,                                      !- Outlet Port
  {c880458c-0963-4b59-8ddf-26e18c27f6f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1a115da-a4ac-4f40-8399-40f52d636b00}, !- Handle
  {4113dc58-c278-46a2-83a8-7d2f9e2164a1}, !- Name
  {c880458c-0963-4b59-8ddf-26e18c27f6f0}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c24758ea-ca50-4198-bf46-d53a62843536}, !- Handle
  Water Use Connections 9,                !- Name
  {f959ee24-9cc1-4d15-a785-e7a3b79dab0e}, !- Inlet Node Name
  {f4f423d8-f1f0-4a4e-93aa-451e3a468f3a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9fe0bb57-9c11-4b37-aa19-841072501489}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0e8aa68b-ae49-4096-8e38-6be0844e6209}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {88124150-f032-48cc-8df7-5ec5583be19a}, !- Target Temperature Schedule Name
  {6d4000ca-7ae1-4bdc-ba92-5a1322e23944}, !- Sensible Fraction Schedule Name
  {7e17cdc5-0a53-46a9-9583-3eb19dae799e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6d4000ca-7ae1-4bdc-ba92-5a1322e23944}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {749f01a0-5ecc-4414-a1d8-df73ee407b05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {749f01a0-5ecc-4414-a1d8-df73ee407b05}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e17cdc5-0a53-46a9-9583-3eb19dae799e}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea34eb0d-99e9-4d2e-a0d5-f14e44284ceb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea34eb0d-99e9-4d2e-a0d5-f14e44284ceb}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {88124150-f032-48cc-8df7-5ec5583be19a}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bfefd0fc-1ccf-4747-a945-0f7e8dc922ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfefd0fc-1ccf-4747-a945-0f7e8dc922ff}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9fe0bb57-9c11-4b37-aa19-841072501489}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {0e8aa68b-ae49-4096-8e38-6be0844e6209}, !- Water Use Equipment Definition Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {76381772-e4d0-4472-91b2-a8403e4e6a2b}, !- Handle
  Node 583,                               !- Name
  {ca5e6878-e990-403e-99e5-d00f4fc44b97}, !- Inlet Port
  {f959ee24-9cc1-4d15-a785-e7a3b79dab0e}; !- Outlet Port

OS:Connection,
  {ca5e6878-e990-403e-99e5-d00f4fc44b97}, !- Handle
  {f18e6ff7-fb3d-4c74-900d-e7fea63941bc}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  12,                                     !- Outlet Port
  {76381772-e4d0-4472-91b2-a8403e4e6a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d5df51a-7dee-4e60-859f-7ad8929c9ac3}, !- Handle
  Node 584,                               !- Name
  {f4f423d8-f1f0-4a4e-93aa-451e3a468f3a}, !- Inlet Port
  {fe543671-455a-4984-88e3-9c6b43f2d98b}; !- Outlet Port

OS:Connection,
  {f959ee24-9cc1-4d15-a785-e7a3b79dab0e}, !- Handle
  {68c14fc6-aad9-40e4-8730-fa5e6478269f}, !- Name
  {76381772-e4d0-4472-91b2-a8403e4e6a2b}, !- Source Object
  3,                                      !- Outlet Port
  {c24758ea-ca50-4198-bf46-d53a62843536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f423d8-f1f0-4a4e-93aa-451e3a468f3a}, !- Handle
  {04e456c8-7dd4-4ba3-8eda-ba6fa31e7107}, !- Name
  {c24758ea-ca50-4198-bf46-d53a62843536}, !- Source Object
  3,                                      !- Outlet Port
  {3d5df51a-7dee-4e60-859f-7ad8929c9ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe543671-455a-4984-88e3-9c6b43f2d98b}, !- Handle
  {d5319394-45c5-4690-a1ad-468f2d0ecc83}, !- Name
  {3d5df51a-7dee-4e60-859f-7ad8929c9ac3}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {412fb1d9-4ed5-4264-8e9e-464b20e6c155}, !- Handle
  Water Use Connections 10,               !- Name
  {908737c5-8aff-47d2-a0c8-b0738dbd2bc5}, !- Inlet Node Name
  {a131ed39-91d0-4b61-a540-74a4c37b83f6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {add92948-7ecb-46ed-a03e-71085f43b9ea}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {37798d4d-5920-40c6-80b6-951f006a3bc5}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {9be4dbe4-b9bf-4cd6-8329-5e4d4c6452bd}, !- Target Temperature Schedule Name
  {3245b556-8f86-4dd2-9847-a407b8e0a611}, !- Sensible Fraction Schedule Name
  {c7a75a44-761f-4434-a738-4cc9be930501}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3245b556-8f86-4dd2-9847-a407b8e0a611}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b377d4d-ece2-4ed3-9ea2-42fa93a1e812}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b377d4d-ece2-4ed3-9ea2-42fa93a1e812}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7a75a44-761f-4434-a738-4cc9be930501}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ec46d425-55c2-46d3-a9f1-20d2697fa573}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec46d425-55c2-46d3-a9f1-20d2697fa573}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9be4dbe4-b9bf-4cd6-8329-5e4d4c6452bd}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {284f15c3-7b39-47a0-90f7-6e6f5f784c5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {284f15c3-7b39-47a0-90f7-6e6f5f784c5a}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {add92948-7ecb-46ed-a03e-71085f43b9ea}, !- Handle
  Corner_class_1_pod_3_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {37798d4d-5920-40c6-80b6-951f006a3bc5}, !- Water Use Equipment Definition Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a4db3d1-f67c-4e6f-8c7c-2875c2906e21}, !- Handle
  Node 585,                               !- Name
  {a55f8b64-0e53-4748-8e4d-9f8e64f7f910}, !- Inlet Port
  {908737c5-8aff-47d2-a0c8-b0738dbd2bc5}; !- Outlet Port

OS:Connection,
  {a55f8b64-0e53-4748-8e4d-9f8e64f7f910}, !- Handle
  {a133f302-b93b-4266-8a87-1f6a7a9e2279}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  13,                                     !- Outlet Port
  {9a4db3d1-f67c-4e6f-8c7c-2875c2906e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {700b2c81-9d83-4a15-97cf-229956b55a4c}, !- Handle
  Node 586,                               !- Name
  {a131ed39-91d0-4b61-a540-74a4c37b83f6}, !- Inlet Port
  {380305c6-743c-4deb-8d05-30103f3e7f4f}; !- Outlet Port

OS:Connection,
  {908737c5-8aff-47d2-a0c8-b0738dbd2bc5}, !- Handle
  {83e24075-4a79-415b-8af5-3782f58e0846}, !- Name
  {9a4db3d1-f67c-4e6f-8c7c-2875c2906e21}, !- Source Object
  3,                                      !- Outlet Port
  {412fb1d9-4ed5-4264-8e9e-464b20e6c155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a131ed39-91d0-4b61-a540-74a4c37b83f6}, !- Handle
  {4f07710d-73b9-4092-ace4-25145fc80f40}, !- Name
  {412fb1d9-4ed5-4264-8e9e-464b20e6c155}, !- Source Object
  3,                                      !- Outlet Port
  {700b2c81-9d83-4a15-97cf-229956b55a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {380305c6-743c-4deb-8d05-30103f3e7f4f}, !- Handle
  {6c1c96a6-f51d-4e39-a22b-a2edcd0fe2f4}, !- Name
  {700b2c81-9d83-4a15-97cf-229956b55a4c}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {44800a62-0986-47b6-ba0d-18474aa6b1b6}, !- Handle
  Water Use Connections 11,               !- Name
  {458d9bf3-31f1-4731-bd8f-912ed227e0b9}, !- Inlet Node Name
  {67e2be7d-5f95-4ff0-880b-3323d61fec0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {feeedbef-7112-4673-a0b5-db6dbef73c40}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {413c8f92-60d1-4c56-8e89-0ecf3f5333e9}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {2ae28754-a936-443d-90b8-b89866956c26}, !- Target Temperature Schedule Name
  {f1e0e6c6-d5f4-4968-b9b7-4aa002a65912}, !- Sensible Fraction Schedule Name
  {03bb3cf6-cfc9-408b-969b-3775248141fb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1e0e6c6-d5f4-4968-b9b7-4aa002a65912}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8dd2628e-3998-4054-9642-4812e6719728}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8dd2628e-3998-4054-9642-4812e6719728}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {03bb3cf6-cfc9-408b-969b-3775248141fb}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b5aff8a4-b237-45dc-94f8-cb1f6f23c418}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5aff8a4-b237-45dc-94f8-cb1f6f23c418}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ae28754-a936-443d-90b8-b89866956c26}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5efe4884-a90d-4b39-a05b-d52084a583f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5efe4884-a90d-4b39-a05b-d52084a583f4}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {feeedbef-7112-4673-a0b5-db6dbef73c40}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {413c8f92-60d1-4c56-8e89-0ecf3f5333e9}, !- Water Use Equipment Definition Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bb265cab-ed1f-4c0c-a06e-1fea785e019e}, !- Handle
  Node 587,                               !- Name
  {11f6fb54-7b51-42dd-9239-535d20417730}, !- Inlet Port
  {458d9bf3-31f1-4731-bd8f-912ed227e0b9}; !- Outlet Port

OS:Connection,
  {11f6fb54-7b51-42dd-9239-535d20417730}, !- Handle
  {e134979a-0c8d-4d63-a736-df125855ed53}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  14,                                     !- Outlet Port
  {bb265cab-ed1f-4c0c-a06e-1fea785e019e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85a51457-4c03-4fc5-b1e1-e884f7c1987d}, !- Handle
  Node 588,                               !- Name
  {67e2be7d-5f95-4ff0-880b-3323d61fec0c}, !- Inlet Port
  {3147d249-d841-4ca2-86a0-78c5800c6dcd}; !- Outlet Port

OS:Connection,
  {458d9bf3-31f1-4731-bd8f-912ed227e0b9}, !- Handle
  {a5ebff20-d9e4-41af-a84c-ac29be4a9a27}, !- Name
  {bb265cab-ed1f-4c0c-a06e-1fea785e019e}, !- Source Object
  3,                                      !- Outlet Port
  {44800a62-0986-47b6-ba0d-18474aa6b1b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67e2be7d-5f95-4ff0-880b-3323d61fec0c}, !- Handle
  {7b25889e-0759-441b-bd13-864269868fd5}, !- Name
  {44800a62-0986-47b6-ba0d-18474aa6b1b6}, !- Source Object
  3,                                      !- Outlet Port
  {85a51457-4c03-4fc5-b1e1-e884f7c1987d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3147d249-d841-4ca2-86a0-78c5800c6dcd}, !- Handle
  {2fbf6181-6944-41e5-b13e-28e65dad6be2}, !- Name
  {85a51457-4c03-4fc5-b1e1-e884f7c1987d}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ede7b429-e9c4-44a0-88ab-b3e40b6c92ee}, !- Handle
  Water Use Connections 12,               !- Name
  {56a5e8ab-dd04-4437-990b-fceab7198127}, !- Inlet Node Name
  {4054e770-2f9f-43e7-9976-4ae5e5887f44}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b9c603d3-ba55-44a6-8425-2a153c853aba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b2c8726e-5e85-4a22-84e3-7f5bd4dffa15}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {0f5a0b26-bb32-46c1-a706-a84e3cba9e3c}, !- Target Temperature Schedule Name
  {2a60ee2a-ee6b-416b-9268-8ba2b1adf4c6}, !- Sensible Fraction Schedule Name
  {ebd3a8b7-440f-4817-bf64-c2350103a58e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2a60ee2a-ee6b-416b-9268-8ba2b1adf4c6}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0cafd2fa-03bc-4108-aa5e-9965cb02128e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0cafd2fa-03bc-4108-aa5e-9965cb02128e}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ebd3a8b7-440f-4817-bf64-c2350103a58e}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5fa0313a-08d9-4d60-8cfe-ee2aee89b991}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fa0313a-08d9-4d60-8cfe-ee2aee89b991}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f5a0b26-bb32-46c1-a706-a84e3cba9e3c}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9fab9d0d-0df8-46ae-a677-d70ed575e66f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9fab9d0d-0df8-46ae-a677-d70ed575e66f}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b9c603d3-ba55-44a6-8425-2a153c853aba}, !- Handle
  Corner_class_2_pod_1_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {b2c8726e-5e85-4a22-84e3-7f5bd4dffa15}, !- Water Use Equipment Definition Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a1d3d57d-a44f-4178-946f-4634d0a10498}, !- Handle
  Node 589,                               !- Name
  {c4fb9897-ce6d-404e-aecd-339b5d235de5}, !- Inlet Port
  {56a5e8ab-dd04-4437-990b-fceab7198127}; !- Outlet Port

OS:Connection,
  {c4fb9897-ce6d-404e-aecd-339b5d235de5}, !- Handle
  {7de8445f-0e0f-45f1-9dde-a81f55f2f80b}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  15,                                     !- Outlet Port
  {a1d3d57d-a44f-4178-946f-4634d0a10498}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e23e844f-9701-40d4-8184-4501993d8fa6}, !- Handle
  Node 590,                               !- Name
  {4054e770-2f9f-43e7-9976-4ae5e5887f44}, !- Inlet Port
  {a70b58d9-f445-4cb4-bda4-6bf52dc32dd5}; !- Outlet Port

OS:Connection,
  {56a5e8ab-dd04-4437-990b-fceab7198127}, !- Handle
  {fde6990e-1adf-4ae0-9922-4c98a8f44759}, !- Name
  {a1d3d57d-a44f-4178-946f-4634d0a10498}, !- Source Object
  3,                                      !- Outlet Port
  {ede7b429-e9c4-44a0-88ab-b3e40b6c92ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4054e770-2f9f-43e7-9976-4ae5e5887f44}, !- Handle
  {7eafa466-4938-4d0b-941d-6623fc63ee33}, !- Name
  {ede7b429-e9c4-44a0-88ab-b3e40b6c92ee}, !- Source Object
  3,                                      !- Outlet Port
  {e23e844f-9701-40d4-8184-4501993d8fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a70b58d9-f445-4cb4-bda4-6bf52dc32dd5}, !- Handle
  {732a31da-8849-4fe1-abd3-5e2a025f20e4}, !- Name
  {e23e844f-9701-40d4-8184-4501993d8fa6}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b5f57163-ac5d-43ba-a7ad-cee116f38d70}, !- Handle
  Water Use Connections 13,               !- Name
  {3f1000e2-b2db-4846-b6b8-eff0f42df586}, !- Inlet Node Name
  {69949930-f775-4b40-a79a-65d11115f762}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5bc4f708-cae7-4d26-b64e-776538ffc3ba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2c10ff65-312c-433a-b188-05f9f09351fa}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {2302de01-0420-4ace-8fa1-cd60c9e2b302}, !- Target Temperature Schedule Name
  {80ab7af4-eb16-4157-ada6-0e1753ca372c}, !- Sensible Fraction Schedule Name
  {573be43d-5d6f-4ead-83b0-c241afb19970}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {80ab7af4-eb16-4157-ada6-0e1753ca372c}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {49459379-5ece-48b5-995f-3d7ad5e82ba0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49459379-5ece-48b5-995f-3d7ad5e82ba0}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {573be43d-5d6f-4ead-83b0-c241afb19970}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e69f4d7d-16f6-4224-ac53-7f5c069e6866}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e69f4d7d-16f6-4224-ac53-7f5c069e6866}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2302de01-0420-4ace-8fa1-cd60c9e2b302}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f36cf9a9-1e11-4380-b576-9e25a473de74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f36cf9a9-1e11-4380-b576-9e25a473de74}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5bc4f708-cae7-4d26-b64e-776538ffc3ba}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {2c10ff65-312c-433a-b188-05f9f09351fa}, !- Water Use Equipment Definition Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {66643587-555a-4d35-95f6-31418bf42a31}, !- Handle
  Node 591,                               !- Name
  {edf9da41-4f35-48c6-a83c-13659740d5b9}, !- Inlet Port
  {3f1000e2-b2db-4846-b6b8-eff0f42df586}; !- Outlet Port

OS:Connection,
  {edf9da41-4f35-48c6-a83c-13659740d5b9}, !- Handle
  {e25cdb44-fd3f-477c-8768-4770ce01f6c6}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  16,                                     !- Outlet Port
  {66643587-555a-4d35-95f6-31418bf42a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9eb292e-330d-495e-bc0b-06c7c43ca83e}, !- Handle
  Node 592,                               !- Name
  {69949930-f775-4b40-a79a-65d11115f762}, !- Inlet Port
  {39d5edb9-7540-4fda-9544-8d5a14d4675e}; !- Outlet Port

OS:Connection,
  {3f1000e2-b2db-4846-b6b8-eff0f42df586}, !- Handle
  {9af3dc04-13dc-4112-8fb3-f0d63b780116}, !- Name
  {66643587-555a-4d35-95f6-31418bf42a31}, !- Source Object
  3,                                      !- Outlet Port
  {b5f57163-ac5d-43ba-a7ad-cee116f38d70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69949930-f775-4b40-a79a-65d11115f762}, !- Handle
  {a6426f63-a7af-4fd4-b62a-bcd9e128dd1b}, !- Name
  {b5f57163-ac5d-43ba-a7ad-cee116f38d70}, !- Source Object
  3,                                      !- Outlet Port
  {f9eb292e-330d-495e-bc0b-06c7c43ca83e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39d5edb9-7540-4fda-9544-8d5a14d4675e}, !- Handle
  {cc96158b-d79a-436c-9bdd-13b796125cda}, !- Name
  {f9eb292e-330d-495e-bc0b-06c7c43ca83e}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {98c12906-5a70-496e-9727-e9ca492cfabc}, !- Handle
  Water Use Connections 14,               !- Name
  {b418b13d-1700-4b87-8425-0b376d25059c}, !- Inlet Node Name
  {bf86f345-5096-4bd1-93c0-b88c873a58d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {40e2cd20-5453-4b42-9922-3ee49b09794b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f4e079c9-6c94-490d-888e-cdb288c74fc4}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {7d2778bc-78f9-4d0a-8c7d-ce2c8c2497ea}, !- Target Temperature Schedule Name
  {abf24f9e-7447-4be5-bc9d-e59b16683da4}, !- Sensible Fraction Schedule Name
  {3d8ba081-a7b5-4c4b-8f05-bdf5c5774299}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {abf24f9e-7447-4be5-bc9d-e59b16683da4}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {21c2ec59-e691-4eb4-ba7a-ce2b705ab208}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21c2ec59-e691-4eb4-ba7a-ce2b705ab208}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d8ba081-a7b5-4c4b-8f05-bdf5c5774299}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {67a88feb-3c83-4685-b231-d375b8f79a91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67a88feb-3c83-4685-b231-d375b8f79a91}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d2778bc-78f9-4d0a-8c7d-ce2c8c2497ea}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29a6fd08-6184-4bee-b945-aa434af11196}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29a6fd08-6184-4bee-b945-aa434af11196}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {40e2cd20-5453-4b42-9922-3ee49b09794b}, !- Handle
  Corner_class_2_pod_2_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {f4e079c9-6c94-490d-888e-cdb288c74fc4}, !- Water Use Equipment Definition Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {91d12ced-ef8c-43fe-bfdc-40bbb713dae3}, !- Handle
  Node 593,                               !- Name
  {5d29fe74-de07-408a-9074-e3cb5a3dd91f}, !- Inlet Port
  {b418b13d-1700-4b87-8425-0b376d25059c}; !- Outlet Port

OS:Connection,
  {5d29fe74-de07-408a-9074-e3cb5a3dd91f}, !- Handle
  {07fc056b-a777-417f-95bd-b2ccebc2ef7e}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  17,                                     !- Outlet Port
  {91d12ced-ef8c-43fe-bfdc-40bbb713dae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07a3df6f-2b1f-48be-9584-1a336fd5ab34}, !- Handle
  Node 594,                               !- Name
  {bf86f345-5096-4bd1-93c0-b88c873a58d6}, !- Inlet Port
  {f2eed05d-3c06-4758-95b2-5c5f8fdc01c7}; !- Outlet Port

OS:Connection,
  {b418b13d-1700-4b87-8425-0b376d25059c}, !- Handle
  {4ab7746d-48c5-41ff-a9c2-e48c14d41654}, !- Name
  {91d12ced-ef8c-43fe-bfdc-40bbb713dae3}, !- Source Object
  3,                                      !- Outlet Port
  {98c12906-5a70-496e-9727-e9ca492cfabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf86f345-5096-4bd1-93c0-b88c873a58d6}, !- Handle
  {9c369a59-9626-47b2-ab61-2792c709a1a8}, !- Name
  {98c12906-5a70-496e-9727-e9ca492cfabc}, !- Source Object
  3,                                      !- Outlet Port
  {07a3df6f-2b1f-48be-9584-1a336fd5ab34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2eed05d-3c06-4758-95b2-5c5f8fdc01c7}, !- Handle
  {4e98e8ba-656a-4013-89d7-ccbe0230ee9b}, !- Name
  {07a3df6f-2b1f-48be-9584-1a336fd5ab34}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3558f4ef-daec-474b-b1b0-5a62ffd40d3c}, !- Handle
  Water Use Connections 15,               !- Name
  {220386dd-7767-47fe-9a74-7f170baa4205}, !- Inlet Node Name
  {8c79d4b4-1fab-47a4-82a6-403e1f17a660}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cc97f7d9-f844-422f-9ecc-722cc3750eb0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aa95e89c-b80a-4c8c-8a67-87078172c405}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {0e0caea6-58b3-40c2-b2d9-c4870a9706b2}, !- Target Temperature Schedule Name
  {93f2aa87-c1eb-467a-95bb-c38245c51391}, !- Sensible Fraction Schedule Name
  {45ef4580-9b78-44af-bdbf-3e7242a93934}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {93f2aa87-c1eb-467a-95bb-c38245c51391}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc0eb976-2f4b-435c-bf0f-9a36fe0ae4e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc0eb976-2f4b-435c-bf0f-9a36fe0ae4e1}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {45ef4580-9b78-44af-bdbf-3e7242a93934}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {673cedc6-7275-4694-ab40-3fc9b6608cf4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {673cedc6-7275-4694-ab40-3fc9b6608cf4}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e0caea6-58b3-40c2-b2d9-c4870a9706b2}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f697209a-d70d-410e-8213-f3172c04ea34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f697209a-d70d-410e-8213-f3172c04ea34}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cc97f7d9-f844-422f-9ecc-722cc3750eb0}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_1 Service Water Use 0.07gal/min, !- Name
  {aa95e89c-b80a-4c8c-8a67-87078172c405}, !- Water Use Equipment Definition Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {75d299a0-63f9-4b36-9c66-dfde8a49cd17}, !- Handle
  Node 595,                               !- Name
  {7cc09b65-4399-4e4b-8691-ed69d5d566e7}, !- Inlet Port
  {220386dd-7767-47fe-9a74-7f170baa4205}; !- Outlet Port

OS:Connection,
  {7cc09b65-4399-4e4b-8691-ed69d5d566e7}, !- Handle
  {000e7104-0a53-4292-bb48-cb62afa9d1bc}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  18,                                     !- Outlet Port
  {75d299a0-63f9-4b36-9c66-dfde8a49cd17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {615ae800-74c6-4815-87a0-9ce1bcc73b8b}, !- Handle
  Node 596,                               !- Name
  {8c79d4b4-1fab-47a4-82a6-403e1f17a660}, !- Inlet Port
  {3bb4e7ac-ad36-40fe-91cb-1be8215d7e88}; !- Outlet Port

OS:Connection,
  {220386dd-7767-47fe-9a74-7f170baa4205}, !- Handle
  {9ec6f9aa-d167-415d-9b53-5bff93c9adaa}, !- Name
  {75d299a0-63f9-4b36-9c66-dfde8a49cd17}, !- Source Object
  3,                                      !- Outlet Port
  {3558f4ef-daec-474b-b1b0-5a62ffd40d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c79d4b4-1fab-47a4-82a6-403e1f17a660}, !- Handle
  {4d5f7d9b-ab15-43df-ae84-aee57b581e2c}, !- Name
  {3558f4ef-daec-474b-b1b0-5a62ffd40d3c}, !- Source Object
  3,                                      !- Outlet Port
  {615ae800-74c6-4815-87a0-9ce1bcc73b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bb4e7ac-ad36-40fe-91cb-1be8215d7e88}, !- Handle
  {5df48bbc-9907-4e0a-9a4e-5491ae33cba2}, !- Name
  {615ae800-74c6-4815-87a0-9ce1bcc73b8b}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9484ea9d-2a5d-4832-85c8-91bc207a10a8}, !- Handle
  Water Use Connections 16,               !- Name
  {1df2b97f-4f2f-48e5-9d24-e2a5a418a15a}, !- Inlet Node Name
  {88e97c0d-af1b-42e1-8e5b-7e2cf8446bbd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb9584a3-e8a1-4a24-be6a-cce114ad01ba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d75d57ec-635e-4b07-92da-a025b438ffd6}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.61748224273406e-06,                   !- Peak Flow Rate {m3/s}
  {d9016921-e854-4dd6-bf57-54687f43b17a}, !- Target Temperature Schedule Name
  {440ea209-3201-4fb8-a6c2-495b3663e7af}, !- Sensible Fraction Schedule Name
  {fa2e0f89-9be3-45ff-86e1-1d64ea7a3833}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {440ea209-3201-4fb8-a6c2-495b3663e7af}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d750559a-5ae6-4cc2-b726-7a0a4b72a703}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d750559a-5ae6-4cc2-b726-7a0a4b72a703}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa2e0f89-9be3-45ff-86e1-1d64ea7a3833}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {711910ca-0b89-4208-9661-a8e7ca4b246a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {711910ca-0b89-4208-9661-a8e7ca4b246a}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9016921-e854-4dd6-bf57-54687f43b17a}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8bca9cf9-d882-4297-baaa-eef4c4ceaf0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bca9cf9-d882-4297-baaa-eef4c4ceaf0d}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eb9584a3-e8a1-4a24-be6a-cce114ad01ba}, !- Handle
  Corner_class_2_pod_3_zn_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {d75d57ec-635e-4b07-92da-a025b438ffd6}, !- Water Use Equipment Definition Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e39ecd0a-8ae0-4e0b-bc57-cf3066799a2a}, !- Handle
  Node 597,                               !- Name
  {c091ec98-7e42-48df-8dfb-b930a0783089}, !- Inlet Port
  {1df2b97f-4f2f-48e5-9d24-e2a5a418a15a}; !- Outlet Port

OS:Connection,
  {c091ec98-7e42-48df-8dfb-b930a0783089}, !- Handle
  {d434b68d-4a00-485a-b21d-29b6d9c5ac04}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  19,                                     !- Outlet Port
  {e39ecd0a-8ae0-4e0b-bc57-cf3066799a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b478d3e-15c6-4fc7-9521-ea125b2f1e3c}, !- Handle
  Node 598,                               !- Name
  {88e97c0d-af1b-42e1-8e5b-7e2cf8446bbd}, !- Inlet Port
  {e3566d3e-170a-4bf6-b871-47fcc5f64011}; !- Outlet Port

OS:Connection,
  {1df2b97f-4f2f-48e5-9d24-e2a5a418a15a}, !- Handle
  {24755949-8a6c-4aae-9014-025493589cf9}, !- Name
  {e39ecd0a-8ae0-4e0b-bc57-cf3066799a2a}, !- Source Object
  3,                                      !- Outlet Port
  {9484ea9d-2a5d-4832-85c8-91bc207a10a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88e97c0d-af1b-42e1-8e5b-7e2cf8446bbd}, !- Handle
  {f5248e17-e0c8-4a0b-8b2c-f7a2d9bbd7b6}, !- Name
  {9484ea9d-2a5d-4832-85c8-91bc207a10a8}, !- Source Object
  3,                                      !- Outlet Port
  {1b478d3e-15c6-4fc7-9521-ea125b2f1e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3566d3e-170a-4bf6-b871-47fcc5f64011}, !- Handle
  {072685fb-851a-4a7e-93b6-61e7017ddd75}, !- Name
  {1b478d3e-15c6-4fc7-9521-ea125b2f1e3c}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {37385c49-5890-4404-bf18-4c77034ea090}, !- Handle
  Water Use Connections 17,               !- Name
  {b9001079-3a86-415e-b1f0-304d3e20675d}, !- Inlet Node Name
  {c51b84d7-1d20-4198-b52d-159f6bb13f43}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8c0a974c-66dc-4445-9a99-86d8d775a1ba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b789ac6d-2948-45e8-b915-b661ed41130f}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {ba76f94d-f657-41b8-9d05-a46dde841df4}, !- Target Temperature Schedule Name
  {d5f4e5c8-8baa-4ece-9e40-188e21c3374a}, !- Sensible Fraction Schedule Name
  {65167ef7-6c10-4d6d-be65-20d39e986abd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d5f4e5c8-8baa-4ece-9e40-188e21c3374a}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {81df1a65-f484-4844-9e7b-62cfe088ee6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81df1a65-f484-4844-9e7b-62cfe088ee6d}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {65167ef7-6c10-4d6d-be65-20d39e986abd}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {870eed0a-e8e0-4432-9f9f-698d7609b826}; !- Default Day Schedule Name

OS:Schedule:Day,
  {870eed0a-e8e0-4432-9f9f-698d7609b826}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba76f94d-f657-41b8-9d05-a46dde841df4}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {66db9057-55ad-4a03-a4bb-de75a62207aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66db9057-55ad-4a03-a4bb-de75a62207aa}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8c0a974c-66dc-4445-9a99-86d8d775a1ba}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {b789ac6d-2948-45e8-b915-b661ed41130f}, !- Water Use Equipment Definition Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {77f5b868-b65f-4081-a75f-5f1a04e6725f}, !- Handle
  Node 599,                               !- Name
  {8df8e16f-be6c-4437-b692-9a22cc050551}, !- Inlet Port
  {b9001079-3a86-415e-b1f0-304d3e20675d}; !- Outlet Port

OS:Connection,
  {8df8e16f-be6c-4437-b692-9a22cc050551}, !- Handle
  {78faab5b-896a-4871-826d-7781d3ceb4a6}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  20,                                     !- Outlet Port
  {77f5b868-b65f-4081-a75f-5f1a04e6725f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2703f7ef-3824-410b-86c3-3720c4ebdca6}, !- Handle
  Node 600,                               !- Name
  {c51b84d7-1d20-4198-b52d-159f6bb13f43}, !- Inlet Port
  {999f7b07-2e4a-439d-b941-e6a20c2864c1}; !- Outlet Port

OS:Connection,
  {b9001079-3a86-415e-b1f0-304d3e20675d}, !- Handle
  {89643e42-5c89-4c6f-b842-9743bfeb607a}, !- Name
  {77f5b868-b65f-4081-a75f-5f1a04e6725f}, !- Source Object
  3,                                      !- Outlet Port
  {37385c49-5890-4404-bf18-4c77034ea090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c51b84d7-1d20-4198-b52d-159f6bb13f43}, !- Handle
  {e7a711cd-14e0-4ac6-90ae-6524db83bea2}, !- Name
  {37385c49-5890-4404-bf18-4c77034ea090}, !- Source Object
  3,                                      !- Outlet Port
  {2703f7ef-3824-410b-86c3-3720c4ebdca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {999f7b07-2e4a-439d-b941-e6a20c2864c1}, !- Handle
  {26cf0fd1-a1b0-4a5c-b691-ba71cbaaf384}, !- Name
  {2703f7ef-3824-410b-86c3-3720c4ebdca6}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e80f9300-ca98-40be-b28f-e60dcd21fad2}, !- Handle
  Water Use Connections 18,               !- Name
  {90a92715-1179-4f8d-b545-885c683e8eb6}, !- Inlet Node Name
  {2f81e1cd-4a8a-43cb-b28a-93c4d971f2c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b92f8273-defa-4465-b27a-3b1747d35a3f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {340aa58d-9e33-4fbb-bf3a-e98c3cfd895d}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {ac5d6db1-63a0-43c6-803f-2482c6c784ea}, !- Target Temperature Schedule Name
  {bc1b0142-17b2-426d-bd28-a5591915de59}, !- Sensible Fraction Schedule Name
  {2b18479e-e1b2-46d8-925b-63c86b06c415}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bc1b0142-17b2-426d-bd28-a5591915de59}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d2a6fa7b-e885-405b-88be-2d224c532046}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2a6fa7b-e885-405b-88be-2d224c532046}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b18479e-e1b2-46d8-925b-63c86b06c415}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a96a9f0-4ae4-49b5-8a2c-172ac091d0b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a96a9f0-4ae4-49b5-8a2c-172ac091d0b8}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac5d6db1-63a0-43c6-803f-2482c6c784ea}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f7670bc-f4fd-4f51-a86f-8e543b94fd02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f7670bc-f4fd-4f51-a86f-8e543b94fd02}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b92f8273-defa-4465-b27a-3b1747d35a3f}, !- Handle
  Mult_class_1_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {340aa58d-9e33-4fbb-bf3a-e98c3cfd895d}, !- Water Use Equipment Definition Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a56ff9e1-7113-4abd-8609-d7c8366631a8}, !- Handle
  Node 601,                               !- Name
  {2f3bf71e-2191-49c9-9a60-65bb96b2208a}, !- Inlet Port
  {90a92715-1179-4f8d-b545-885c683e8eb6}; !- Outlet Port

OS:Connection,
  {2f3bf71e-2191-49c9-9a60-65bb96b2208a}, !- Handle
  {5fdbd2dd-aa2a-46a5-a3c4-712402eadf9f}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  21,                                     !- Outlet Port
  {a56ff9e1-7113-4abd-8609-d7c8366631a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc0234cd-f9e2-447d-b107-0e91e1467539}, !- Handle
  Node 602,                               !- Name
  {2f81e1cd-4a8a-43cb-b28a-93c4d971f2c1}, !- Inlet Port
  {08cadfcc-d6b7-47a9-9fbc-a0a99a98c59e}; !- Outlet Port

OS:Connection,
  {90a92715-1179-4f8d-b545-885c683e8eb6}, !- Handle
  {c26cdded-39d8-485f-8406-a32cefa9b3e4}, !- Name
  {a56ff9e1-7113-4abd-8609-d7c8366631a8}, !- Source Object
  3,                                      !- Outlet Port
  {e80f9300-ca98-40be-b28f-e60dcd21fad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f81e1cd-4a8a-43cb-b28a-93c4d971f2c1}, !- Handle
  {698205bd-d02f-4a1a-a145-3c66d73c8a31}, !- Name
  {e80f9300-ca98-40be-b28f-e60dcd21fad2}, !- Source Object
  3,                                      !- Outlet Port
  {fc0234cd-f9e2-447d-b107-0e91e1467539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08cadfcc-d6b7-47a9-9fbc-a0a99a98c59e}, !- Handle
  {e54e84ac-f301-428b-bbee-f9ed786fc3a6}, !- Name
  {fc0234cd-f9e2-447d-b107-0e91e1467539}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {77b27d37-e47b-4c42-9315-d02b7c892ce0}, !- Handle
  Water Use Connections 19,               !- Name
  {a7fae810-2863-4246-a1d7-139ad8d531d7}, !- Inlet Node Name
  {c902d3a6-a555-4681-a1f5-b5c58c2735bc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d64329c6-fafa-4470-a908-4e9b4813ec2c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bec93060-95e6-482b-b39d-26ddbb9905ed}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {368e32d4-fb4f-42e1-9877-d9175a8ffa06}, !- Target Temperature Schedule Name
  {c695d892-1796-45fe-ace2-27633dd866f3}, !- Sensible Fraction Schedule Name
  {c639e243-5c7e-442f-841e-b648fe58a888}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c695d892-1796-45fe-ace2-27633dd866f3}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a7cbac42-0b3b-4983-a68e-5cabc4a49676}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7cbac42-0b3b-4983-a68e-5cabc4a49676}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c639e243-5c7e-442f-841e-b648fe58a888}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1b1a6307-fb15-43c7-8579-9cd9dd05e6ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b1a6307-fb15-43c7-8579-9cd9dd05e6ff}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {368e32d4-fb4f-42e1-9877-d9175a8ffa06}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3378c1bd-a6a9-4c2e-925f-b2e77fb7c78d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3378c1bd-a6a9-4c2e-925f-b2e77fb7c78d}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d64329c6-fafa-4470-a908-4e9b4813ec2c}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {bec93060-95e6-482b-b39d-26ddbb9905ed}, !- Water Use Equipment Definition Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0aa09a37-e8fe-489d-b6af-822736b1a22e}, !- Handle
  Node 603,                               !- Name
  {0fc6941f-3b8d-40da-bbaa-7ffa9614d0e3}, !- Inlet Port
  {a7fae810-2863-4246-a1d7-139ad8d531d7}; !- Outlet Port

OS:Connection,
  {0fc6941f-3b8d-40da-bbaa-7ffa9614d0e3}, !- Handle
  {4d70cb9e-7d1b-497a-94df-ac0a28cbd86a}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  22,                                     !- Outlet Port
  {0aa09a37-e8fe-489d-b6af-822736b1a22e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f68b440-b6a0-45cd-a623-5fb80d22ceba}, !- Handle
  Node 604,                               !- Name
  {c902d3a6-a555-4681-a1f5-b5c58c2735bc}, !- Inlet Port
  {c28d0699-5f30-4ad6-9d8d-73bdb8c7c42b}; !- Outlet Port

OS:Connection,
  {a7fae810-2863-4246-a1d7-139ad8d531d7}, !- Handle
  {5fd8db2f-4dcc-4ef4-831d-773247806e6b}, !- Name
  {0aa09a37-e8fe-489d-b6af-822736b1a22e}, !- Source Object
  3,                                      !- Outlet Port
  {77b27d37-e47b-4c42-9315-d02b7c892ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c902d3a6-a555-4681-a1f5-b5c58c2735bc}, !- Handle
  {d17e3ce3-54ba-4937-8dad-63bbd9d55858}, !- Name
  {77b27d37-e47b-4c42-9315-d02b7c892ce0}, !- Source Object
  3,                                      !- Outlet Port
  {3f68b440-b6a0-45cd-a623-5fb80d22ceba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c28d0699-5f30-4ad6-9d8d-73bdb8c7c42b}, !- Handle
  {91cedf28-cf02-4272-9a06-9cf19cdaf9cd}, !- Name
  {3f68b440-b6a0-45cd-a623-5fb80d22ceba}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {71288be4-f800-40fd-8e9a-642a55c001c2}, !- Handle
  Water Use Connections 20,               !- Name
  {12b39335-3c12-48a7-94b4-80866d4f5bbc}, !- Inlet Node Name
  {b8390825-4323-47a6-81f3-d70d75b5ced4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5081423a-e97a-4d18-9dde-f35daa2bcac4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f1e4444b-59b5-439f-a990-3f9eb8241bef}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {00654d57-e573-464f-8fa8-8e38adbf8267}, !- Target Temperature Schedule Name
  {7b9167a0-2c24-4e6d-bb67-f830129c17b0}, !- Sensible Fraction Schedule Name
  {c2364aca-534a-4b57-8e82-db926e455dc4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7b9167a0-2c24-4e6d-bb67-f830129c17b0}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {17201de8-fad0-49d2-a78b-928d001b00ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17201de8-fad0-49d2-a78b-928d001b00ac}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2364aca-534a-4b57-8e82-db926e455dc4}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {409a67bf-ec42-40ad-9838-10df451d6ca5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {409a67bf-ec42-40ad-9838-10df451d6ca5}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {00654d57-e573-464f-8fa8-8e38adbf8267}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7a4bd074-1e84-461c-a645-2ec70e135a2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a4bd074-1e84-461c-a645-2ec70e135a2e}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5081423a-e97a-4d18-9dde-f35daa2bcac4}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {f1e4444b-59b5-439f-a990-3f9eb8241bef}, !- Water Use Equipment Definition Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ef8a9dcc-fd7c-4438-8118-08aaf248e997}, !- Handle
  Node 605,                               !- Name
  {c05af6e9-acb4-4175-9f07-a0b5976f68a0}, !- Inlet Port
  {12b39335-3c12-48a7-94b4-80866d4f5bbc}; !- Outlet Port

OS:Connection,
  {c05af6e9-acb4-4175-9f07-a0b5976f68a0}, !- Handle
  {81a4770a-7a5c-40f4-b08d-9d4ed99a000d}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  23,                                     !- Outlet Port
  {ef8a9dcc-fd7c-4438-8118-08aaf248e997}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a56642c0-0669-4086-b10a-e4bd911711ce}, !- Handle
  Node 606,                               !- Name
  {b8390825-4323-47a6-81f3-d70d75b5ced4}, !- Inlet Port
  {742da1bc-c157-4f66-976d-e7fabf664eba}; !- Outlet Port

OS:Connection,
  {12b39335-3c12-48a7-94b4-80866d4f5bbc}, !- Handle
  {5baaefe7-9c72-413c-afcf-2dfbf3f6cd58}, !- Name
  {ef8a9dcc-fd7c-4438-8118-08aaf248e997}, !- Source Object
  3,                                      !- Outlet Port
  {71288be4-f800-40fd-8e9a-642a55c001c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8390825-4323-47a6-81f3-d70d75b5ced4}, !- Handle
  {a089d0a0-be64-428f-bfc7-47a74bb3d4aa}, !- Name
  {71288be4-f800-40fd-8e9a-642a55c001c2}, !- Source Object
  3,                                      !- Outlet Port
  {a56642c0-0669-4086-b10a-e4bd911711ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {742da1bc-c157-4f66-976d-e7fabf664eba}, !- Handle
  {b3e51856-2c38-4697-b1b5-459396708776}, !- Name
  {a56642c0-0669-4086-b10a-e4bd911711ce}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {93a8de14-b790-4a73-b5e3-6920041962ba}, !- Handle
  Water Use Connections 21,               !- Name
  {cd3f38c9-8687-4bd3-baf9-6d5515b42ac0}, !- Inlet Node Name
  {78e914bf-7f3e-4e36-b026-fcdbb1746da8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8da27d51-4ca0-4a18-bb82-f9f6a0c1497c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fcdc57df-711d-4045-af67-38d35e252a48}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {aba4f13b-8b52-4c8e-868f-34ec524ecf0f}, !- Target Temperature Schedule Name
  {5da4493a-adc6-4ab2-88ee-f2643f37e091}, !- Sensible Fraction Schedule Name
  {f04f1a98-c899-4ef3-a077-c26e9b62e2e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5da4493a-adc6-4ab2-88ee-f2643f37e091}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28857e19-b4dd-47a9-9cff-cb53e618e84e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28857e19-b4dd-47a9-9cff-cb53e618e84e}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f04f1a98-c899-4ef3-a077-c26e9b62e2e3}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a7d0b7e2-5afb-4b72-90a1-e600943fd24b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7d0b7e2-5afb-4b72-90a1-e600943fd24b}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aba4f13b-8b52-4c8e-868f-34ec524ecf0f}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {faa235bc-b6b3-4115-b616-f436254fbb41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {faa235bc-b6b3-4115-b616-f436254fbb41}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8da27d51-4ca0-4a18-bb82-f9f6a0c1497c}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {fcdc57df-711d-4045-af67-38d35e252a48}, !- Water Use Equipment Definition Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a35dc35c-1242-44be-a23b-3b5f3cb145d4}, !- Handle
  Node 607,                               !- Name
  {89249815-4b68-428f-89b6-a64e90b8c625}, !- Inlet Port
  {cd3f38c9-8687-4bd3-baf9-6d5515b42ac0}; !- Outlet Port

OS:Connection,
  {89249815-4b68-428f-89b6-a64e90b8c625}, !- Handle
  {5acf5ec2-2f6d-4ee8-97a1-9e31821fc388}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  24,                                     !- Outlet Port
  {a35dc35c-1242-44be-a23b-3b5f3cb145d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5694d5a-51ad-4c02-a110-35b2d61d5b5f}, !- Handle
  Node 608,                               !- Name
  {78e914bf-7f3e-4e36-b026-fcdbb1746da8}, !- Inlet Port
  {80354791-da27-4782-a566-fa57e0a58c46}; !- Outlet Port

OS:Connection,
  {cd3f38c9-8687-4bd3-baf9-6d5515b42ac0}, !- Handle
  {649dbdc4-f283-40cf-9852-7a235176cad3}, !- Name
  {a35dc35c-1242-44be-a23b-3b5f3cb145d4}, !- Source Object
  3,                                      !- Outlet Port
  {93a8de14-b790-4a73-b5e3-6920041962ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78e914bf-7f3e-4e36-b026-fcdbb1746da8}, !- Handle
  {65557e34-d7e6-40e9-9169-d7b85888afa6}, !- Name
  {93a8de14-b790-4a73-b5e3-6920041962ba}, !- Source Object
  3,                                      !- Outlet Port
  {d5694d5a-51ad-4c02-a110-35b2d61d5b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80354791-da27-4782-a566-fa57e0a58c46}, !- Handle
  {cc1ea7de-5f25-48c4-b778-58f63ea566d3}, !- Name
  {d5694d5a-51ad-4c02-a110-35b2d61d5b5f}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d5875a55-4fc9-4e3b-bca9-0dbdd4620e46}, !- Handle
  Water Use Connections 22,               !- Name
  {6a31ffc9-779d-4685-905e-ebf34663e10d}, !- Inlet Node Name
  {a420b602-7e49-4880-bfaa-c86716b26eef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aa8c9178-7265-47b8-bd66-98a706ed7d6b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ff8c8ce5-b626-45a3-abb4-c4490d792951}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {8a0f4770-e513-4df2-bdf9-e252292ebfa1}, !- Target Temperature Schedule Name
  {803e25d1-fc40-47ce-99dc-eae1c69823fe}, !- Sensible Fraction Schedule Name
  {c93d3069-a108-4435-8c45-45c8536bce6b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {803e25d1-fc40-47ce-99dc-eae1c69823fe}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a21dca54-0d19-4611-aa82-d5502cbdf5b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a21dca54-0d19-4611-aa82-d5502cbdf5b8}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c93d3069-a108-4435-8c45-45c8536bce6b}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2155dc21-5aa5-4af9-a847-b173c4fb9b66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2155dc21-5aa5-4af9-a847-b173c4fb9b66}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a0f4770-e513-4df2-bdf9-e252292ebfa1}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2dbce9ae-a90e-49ef-8943-727f21f1e94d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2dbce9ae-a90e-49ef-8943-727f21f1e94d}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aa8c9178-7265-47b8-bd66-98a706ed7d6b}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {ff8c8ce5-b626-45a3-abb4-c4490d792951}, !- Water Use Equipment Definition Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e9f97d5c-0a33-4a1d-b6a1-a67ba419ad84}, !- Handle
  Node 609,                               !- Name
  {43531f0c-529b-4c95-bd80-1cab2d66b210}, !- Inlet Port
  {6a31ffc9-779d-4685-905e-ebf34663e10d}; !- Outlet Port

OS:Connection,
  {43531f0c-529b-4c95-bd80-1cab2d66b210}, !- Handle
  {7636c2ac-514a-4eec-bd3e-4b3b253db380}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  25,                                     !- Outlet Port
  {e9f97d5c-0a33-4a1d-b6a1-a67ba419ad84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5409f754-e60d-46dd-8468-31703138be82}, !- Handle
  Node 610,                               !- Name
  {a420b602-7e49-4880-bfaa-c86716b26eef}, !- Inlet Port
  {b6a36857-99e9-4da9-9cec-68c30dae31ac}; !- Outlet Port

OS:Connection,
  {6a31ffc9-779d-4685-905e-ebf34663e10d}, !- Handle
  {4a1976f0-a419-4aee-bdc4-929685e306ab}, !- Name
  {e9f97d5c-0a33-4a1d-b6a1-a67ba419ad84}, !- Source Object
  3,                                      !- Outlet Port
  {d5875a55-4fc9-4e3b-bca9-0dbdd4620e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a420b602-7e49-4880-bfaa-c86716b26eef}, !- Handle
  {020da6ef-7585-4429-8050-15305bb65866}, !- Name
  {d5875a55-4fc9-4e3b-bca9-0dbdd4620e46}, !- Source Object
  3,                                      !- Outlet Port
  {5409f754-e60d-46dd-8468-31703138be82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6a36857-99e9-4da9-9cec-68c30dae31ac}, !- Handle
  {0b848580-ff73-47d5-b21f-b972c92cd58d}, !- Name
  {5409f754-e60d-46dd-8468-31703138be82}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a4d5fbc0-e99a-4099-8c73-d028ef4be03f}, !- Handle
  Water Use Connections 23,               !- Name
  {9bd6ee1e-270c-49d1-9c59-de7276b6e955}, !- Inlet Node Name
  {3f7fec6f-01ec-4b68-88d0-52566f30ef68}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee90d980-1fc6-46d5-8c3c-317fd739a293}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {419c9489-deb8-4548-a6ea-36b4120ed374}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {581e9755-c405-4db4-abe5-18aacc0cb9a2}, !- Target Temperature Schedule Name
  {247a38a6-70a4-4897-b284-2b12151c813c}, !- Sensible Fraction Schedule Name
  {e3eccfe4-53da-489c-a8e9-9b0395d3dd84}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {247a38a6-70a4-4897-b284-2b12151c813c}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eeebe505-87d4-42b4-84cb-9e051d7cd790}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eeebe505-87d4-42b4-84cb-9e051d7cd790}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3eccfe4-53da-489c-a8e9-9b0395d3dd84}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {25282e51-c069-4ed3-a9c3-10b6d19704e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25282e51-c069-4ed3-a9c3-10b6d19704e8}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {581e9755-c405-4db4-abe5-18aacc0cb9a2}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f6ef91ee-cddb-425c-96aa-56bda2bf22ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6ef91ee-cddb-425c-96aa-56bda2bf22ed}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ee90d980-1fc6-46d5-8c3c-317fd739a293}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {419c9489-deb8-4548-a6ea-36b4120ed374}, !- Water Use Equipment Definition Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fc419d94-7d18-4ed3-ac89-f4a5fa52f141}, !- Handle
  Node 611,                               !- Name
  {4e2327b9-dd7b-46e6-acd0-504bb47b2455}, !- Inlet Port
  {9bd6ee1e-270c-49d1-9c59-de7276b6e955}; !- Outlet Port

OS:Connection,
  {4e2327b9-dd7b-46e6-acd0-504bb47b2455}, !- Handle
  {606be90e-282f-40a5-b3f4-7fb23e69d977}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  26,                                     !- Outlet Port
  {fc419d94-7d18-4ed3-ac89-f4a5fa52f141}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6e56b96-4a1c-4ea7-82e7-7333340427ba}, !- Handle
  Node 612,                               !- Name
  {3f7fec6f-01ec-4b68-88d0-52566f30ef68}, !- Inlet Port
  {f4b34333-14fc-4618-a7a7-6141cddf7be6}; !- Outlet Port

OS:Connection,
  {9bd6ee1e-270c-49d1-9c59-de7276b6e955}, !- Handle
  {ab35cfdc-1f7a-4438-9677-e72dc2336d20}, !- Name
  {fc419d94-7d18-4ed3-ac89-f4a5fa52f141}, !- Source Object
  3,                                      !- Outlet Port
  {a4d5fbc0-e99a-4099-8c73-d028ef4be03f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f7fec6f-01ec-4b68-88d0-52566f30ef68}, !- Handle
  {784d5b76-2225-49d0-8af2-51f18830ad62}, !- Name
  {a4d5fbc0-e99a-4099-8c73-d028ef4be03f}, !- Source Object
  3,                                      !- Outlet Port
  {c6e56b96-4a1c-4ea7-82e7-7333340427ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4b34333-14fc-4618-a7a7-6141cddf7be6}, !- Handle
  {a1adc633-1395-4b4d-b626-eee931b09519}, !- Name
  {c6e56b96-4a1c-4ea7-82e7-7333340427ba}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7de61931-c032-4297-9ff9-e14899e028f3}, !- Handle
  Water Use Connections 24,               !- Name
  {6de34fb5-9343-4c1c-af6f-540cb9350381}, !- Inlet Node Name
  {3227b546-9af4-4322-affa-e096afd3e367}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d8499de-7ff5-4c57-bb4f-a1438d492cfb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {177c24f1-b82f-4bfc-a072-602a9b0cabb1}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {17ee43d5-0113-4414-9c60-80a2749814f3}, !- Target Temperature Schedule Name
  {8448233b-ff96-4ddb-b805-0e87ea94e0f9}, !- Sensible Fraction Schedule Name
  {dd91209e-092f-4ced-a647-7c0dbc36d817}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8448233b-ff96-4ddb-b805-0e87ea94e0f9}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {82a1de59-da7c-4146-b2d6-d41ee91869d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82a1de59-da7c-4146-b2d6-d41ee91869d0}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd91209e-092f-4ced-a647-7c0dbc36d817}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4f7357fa-ffed-4382-8adc-5be719dba523}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f7357fa-ffed-4382-8adc-5be719dba523}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {17ee43d5-0113-4414-9c60-80a2749814f3}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a88fc7ff-ef14-4eb3-99b9-503a05361df3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a88fc7ff-ef14-4eb3-99b9-503a05361df3}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9d8499de-7ff5-4c57-bb4f-a1438d492cfb}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {177c24f1-b82f-4bfc-a072-602a9b0cabb1}, !- Water Use Equipment Definition Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {679b2e15-9f76-48f4-9258-555e81c4da06}, !- Handle
  Node 613,                               !- Name
  {31b5479c-ccd0-4ba5-830e-cf6444403a46}, !- Inlet Port
  {6de34fb5-9343-4c1c-af6f-540cb9350381}; !- Outlet Port

OS:Connection,
  {31b5479c-ccd0-4ba5-830e-cf6444403a46}, !- Handle
  {7f854223-810f-4ef0-b9de-07b7e5626e14}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  27,                                     !- Outlet Port
  {679b2e15-9f76-48f4-9258-555e81c4da06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31dff8bf-bc2e-4d22-a093-31f561b84a61}, !- Handle
  Node 614,                               !- Name
  {3227b546-9af4-4322-affa-e096afd3e367}, !- Inlet Port
  {c5e93cb9-cdd1-43b2-ad16-7c1d2734be94}; !- Outlet Port

OS:Connection,
  {6de34fb5-9343-4c1c-af6f-540cb9350381}, !- Handle
  {7bbd7c90-ad2a-42a6-942c-cc0c683fb012}, !- Name
  {679b2e15-9f76-48f4-9258-555e81c4da06}, !- Source Object
  3,                                      !- Outlet Port
  {7de61931-c032-4297-9ff9-e14899e028f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3227b546-9af4-4322-affa-e096afd3e367}, !- Handle
  {7d7d6aa8-a5b6-4c6f-ad6f-070edb49a874}, !- Name
  {7de61931-c032-4297-9ff9-e14899e028f3}, !- Source Object
  3,                                      !- Outlet Port
  {31dff8bf-bc2e-4d22-a093-31f561b84a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5e93cb9-cdd1-43b2-ad16-7c1d2734be94}, !- Handle
  {7b3d72b4-00e7-4c03-83d8-a8fabdc2fa0d}, !- Name
  {31dff8bf-bc2e-4d22-a093-31f561b84a61}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5d83f5ba-a300-4e1b-b249-fd2422e63e9c}, !- Handle
  Water Use Connections 25,               !- Name
  {304be2c0-e25b-428e-857b-7a1cbbcab880}, !- Inlet Node Name
  {0ac44e07-8d7e-4478-ae88-db6ece6cc069}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ca14f82d-0f59-4b8d-9890-deaa280a4e71}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {38a36b2c-63bd-4cef-8789-98ef8da58ef3}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {64835cfa-f9b1-451c-bff3-40a3b2ea35cf}, !- Target Temperature Schedule Name
  {310afa0e-90e0-4485-94f8-9b737b08d38c}, !- Sensible Fraction Schedule Name
  {d02a8523-431a-4c17-ac5a-100f918563bf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {310afa0e-90e0-4485-94f8-9b737b08d38c}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b7fd066-be8b-417f-9584-903d287cb22f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b7fd066-be8b-417f-9584-903d287cb22f}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d02a8523-431a-4c17-ac5a-100f918563bf}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {17f87009-f1aa-4057-b043-a7278be78fff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17f87009-f1aa-4057-b043-a7278be78fff}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {64835cfa-f9b1-451c-bff3-40a3b2ea35cf}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3075a54b-7aa1-489a-b876-d639aad47bae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3075a54b-7aa1-489a-b876-d639aad47bae}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ca14f82d-0f59-4b8d-9890-deaa280a4e71}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {38a36b2c-63bd-4cef-8789-98ef8da58ef3}, !- Water Use Equipment Definition Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b49e99fc-83b1-42fb-a7a4-1030151cc22b}, !- Handle
  Node 615,                               !- Name
  {b3bf3cb7-7a36-4f24-bcea-213c5514e669}, !- Inlet Port
  {304be2c0-e25b-428e-857b-7a1cbbcab880}; !- Outlet Port

OS:Connection,
  {b3bf3cb7-7a36-4f24-bcea-213c5514e669}, !- Handle
  {416d942b-8e98-43a4-9c22-7d4024b47305}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  28,                                     !- Outlet Port
  {b49e99fc-83b1-42fb-a7a4-1030151cc22b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d1a2927-6fb8-4dcf-b9ed-72a8c85580b8}, !- Handle
  Node 616,                               !- Name
  {0ac44e07-8d7e-4478-ae88-db6ece6cc069}, !- Inlet Port
  {1c942b09-9afe-42bb-a8ee-f590315abd3f}; !- Outlet Port

OS:Connection,
  {304be2c0-e25b-428e-857b-7a1cbbcab880}, !- Handle
  {7a6d7a6e-8aba-4ac5-ac35-d886907d9009}, !- Name
  {b49e99fc-83b1-42fb-a7a4-1030151cc22b}, !- Source Object
  3,                                      !- Outlet Port
  {5d83f5ba-a300-4e1b-b249-fd2422e63e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ac44e07-8d7e-4478-ae88-db6ece6cc069}, !- Handle
  {49d52b0b-ce5d-4cf3-ae99-724b0850762c}, !- Name
  {5d83f5ba-a300-4e1b-b249-fd2422e63e9c}, !- Source Object
  3,                                      !- Outlet Port
  {8d1a2927-6fb8-4dcf-b9ed-72a8c85580b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c942b09-9afe-42bb-a8ee-f590315abd3f}, !- Handle
  {52223ec0-252c-49f2-8cbd-3acb82f99684}, !- Name
  {8d1a2927-6fb8-4dcf-b9ed-72a8c85580b8}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fdb02262-ad8b-4b05-804e-bf05573d3501}, !- Handle
  Water Use Connections 26,               !- Name
  {97be7220-0361-4df9-841b-14671f96d3b2}, !- Inlet Node Name
  {1ad81d52-bed6-4d57-aa09-102ea711bd79}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {49fda5aa-70cd-43fb-a65c-ddac4f964cc5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fdb487d8-3754-4472-8828-2de284dcd5fc}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {0dbb3edd-392a-4970-a0b0-fb9fb8c9b092}, !- Target Temperature Schedule Name
  {b5f613f4-34dc-428a-a8e8-7a048292dd96}, !- Sensible Fraction Schedule Name
  {21c7c9e1-1666-4f9a-a8d1-e438de4546a8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b5f613f4-34dc-428a-a8e8-7a048292dd96}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9144ecd-35d4-425d-8602-b530f38a9181}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9144ecd-35d4-425d-8602-b530f38a9181}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {21c7c9e1-1666-4f9a-a8d1-e438de4546a8}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1b791092-194a-444a-b006-115e6f352e26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b791092-194a-444a-b006-115e6f352e26}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0dbb3edd-392a-4970-a0b0-fb9fb8c9b092}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {42d1889e-258f-4836-80ef-e659113c1923}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42d1889e-258f-4836-80ef-e659113c1923}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {49fda5aa-70cd-43fb-a65c-ddac4f964cc5}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {fdb487d8-3754-4472-8828-2de284dcd5fc}, !- Water Use Equipment Definition Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {651577d3-1110-40a1-b9c5-03f7788874e7}, !- Handle
  Node 617,                               !- Name
  {ffe07c72-5227-417b-a0cf-61df93facd27}, !- Inlet Port
  {97be7220-0361-4df9-841b-14671f96d3b2}; !- Outlet Port

OS:Connection,
  {ffe07c72-5227-417b-a0cf-61df93facd27}, !- Handle
  {00e88f91-2ab4-40da-8642-204758bf3f24}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  29,                                     !- Outlet Port
  {651577d3-1110-40a1-b9c5-03f7788874e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b9af433-7175-4bc7-8e3c-100e9b97ba0b}, !- Handle
  Node 618,                               !- Name
  {1ad81d52-bed6-4d57-aa09-102ea711bd79}, !- Inlet Port
  {5fe37c9c-876e-43e2-9f58-709d5a5016a2}; !- Outlet Port

OS:Connection,
  {97be7220-0361-4df9-841b-14671f96d3b2}, !- Handle
  {f3a55c3c-a407-4b2b-a572-a0d974208c9c}, !- Name
  {651577d3-1110-40a1-b9c5-03f7788874e7}, !- Source Object
  3,                                      !- Outlet Port
  {fdb02262-ad8b-4b05-804e-bf05573d3501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad81d52-bed6-4d57-aa09-102ea711bd79}, !- Handle
  {4c6dba52-53c4-470a-b2b4-00c2dffa18d7}, !- Name
  {fdb02262-ad8b-4b05-804e-bf05573d3501}, !- Source Object
  3,                                      !- Outlet Port
  {9b9af433-7175-4bc7-8e3c-100e9b97ba0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe37c9c-876e-43e2-9f58-709d5a5016a2}, !- Handle
  {f0b8acbe-9c2a-4174-8fc9-d37c627b5e5c}, !- Name
  {9b9af433-7175-4bc7-8e3c-100e9b97ba0b}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {24bef5ae-e65a-442e-add2-4f90c3ec901a}, !- Handle
  Water Use Connections 27,               !- Name
  {c92f7170-e5dd-40ba-8e60-b8add1dc8107}, !- Inlet Node Name
  {b5bd4767-7a55-4b2c-8cbd-bf0caa33dd0a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f61dcd73-30cb-4801-8e85-942b2f69c90c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d5b3f372-c029-4e8d-b4dd-2e109bb4c8d8}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {63b255cc-7578-4cb4-9afb-728265a148f0}, !- Target Temperature Schedule Name
  {6563089d-c684-4a32-aa8a-c44787ddcb90}, !- Sensible Fraction Schedule Name
  {8cf52adc-4d7e-4711-8a1e-f43d829e9f78}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6563089d-c684-4a32-aa8a-c44787ddcb90}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {585eddb8-2b56-48ab-b3f8-7e98333bebf6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {585eddb8-2b56-48ab-b3f8-7e98333bebf6}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8cf52adc-4d7e-4711-8a1e-f43d829e9f78}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e74282b2-c142-4cd6-8382-ab3ea6f7e833}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e74282b2-c142-4cd6-8382-ab3ea6f7e833}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {63b255cc-7578-4cb4-9afb-728265a148f0}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {958ee93f-d42f-4873-a2d7-8fa1c395974d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {958ee93f-d42f-4873-a2d7-8fa1c395974d}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f61dcd73-30cb-4801-8e85-942b2f69c90c}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {d5b3f372-c029-4e8d-b4dd-2e109bb4c8d8}, !- Water Use Equipment Definition Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6545e50c-7490-4e11-9e49-a1f9cf24d4ea}, !- Handle
  Node 619,                               !- Name
  {cb1243e1-661d-40d7-883c-5d199b51bbb7}, !- Inlet Port
  {c92f7170-e5dd-40ba-8e60-b8add1dc8107}; !- Outlet Port

OS:Connection,
  {cb1243e1-661d-40d7-883c-5d199b51bbb7}, !- Handle
  {960c031b-ff7b-48a8-a1b3-2910cfa10f0a}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  30,                                     !- Outlet Port
  {6545e50c-7490-4e11-9e49-a1f9cf24d4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b289803-9d77-4b75-9636-08712ad0e1eb}, !- Handle
  Node 620,                               !- Name
  {b5bd4767-7a55-4b2c-8cbd-bf0caa33dd0a}, !- Inlet Port
  {daac6e45-5420-45ce-ad2d-0abfb1637644}; !- Outlet Port

OS:Connection,
  {c92f7170-e5dd-40ba-8e60-b8add1dc8107}, !- Handle
  {c2431f41-ff00-40aa-8bd5-82c2dd3256a4}, !- Name
  {6545e50c-7490-4e11-9e49-a1f9cf24d4ea}, !- Source Object
  3,                                      !- Outlet Port
  {24bef5ae-e65a-442e-add2-4f90c3ec901a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5bd4767-7a55-4b2c-8cbd-bf0caa33dd0a}, !- Handle
  {893b3a43-a04b-4e3e-8ed2-bb5bf8ed2e4f}, !- Name
  {24bef5ae-e65a-442e-add2-4f90c3ec901a}, !- Source Object
  3,                                      !- Outlet Port
  {1b289803-9d77-4b75-9636-08712ad0e1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daac6e45-5420-45ce-ad2d-0abfb1637644}, !- Handle
  {07348df1-1cbe-4f48-8c6e-325dbdbea9ea}, !- Name
  {1b289803-9d77-4b75-9636-08712ad0e1eb}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {16ad6f85-f613-4231-9dd2-cfac8897e592}, !- Handle
  Water Use Connections 28,               !- Name
  {8207d091-47cf-4b54-9e10-aea8d514e04d}, !- Inlet Node Name
  {aa7ac287-555f-4eff-af96-b6ddaefc94cd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d7ce380d-5512-4256-b2b9-e8864e28d2d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d77171b7-5a9c-4d7c-9d00-a12557d35871}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.22478689877186e-05,                   !- Peak Flow Rate {m3/s}
  {779ccf5c-03ee-485c-9110-ea3be33b443f}, !- Target Temperature Schedule Name
  {0df81675-912c-4276-a90d-ac8e1875de51}, !- Sensible Fraction Schedule Name
  {e3204f7a-f0df-4d33-9712-ccc6014953db}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0df81675-912c-4276-a90d-ac8e1875de51}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {611ab3d4-4ea5-42a1-83c9-ade8446c5d16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {611ab3d4-4ea5-42a1-83c9-ade8446c5d16}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3204f7a-f0df-4d33-9712-ccc6014953db}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b23cab6b-28d4-4b3d-bdf1-5e00292784fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b23cab6b-28d4-4b3d-bdf1-5e00292784fc}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {779ccf5c-03ee-485c-9110-ea3be33b443f}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {85f9b724-716b-440c-b25a-4a7c42dcb07e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85f9b724-716b-440c-b25a-4a7c42dcb07e}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d7ce380d-5512-4256-b2b9-e8864e28d2d2}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {d77171b7-5a9c-4d7c-9d00-a12557d35871}, !- Water Use Equipment Definition Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  {0f579b80-3e22-4b3a-b4eb-a05bb493782a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {83fbcddb-7b12-4f3d-bb00-57e2e02cc7b1}, !- Handle
  Node 621,                               !- Name
  {ed40b8b0-47da-40e9-9ba1-ad246c55a459}, !- Inlet Port
  {8207d091-47cf-4b54-9e10-aea8d514e04d}; !- Outlet Port

OS:Connection,
  {ed40b8b0-47da-40e9-9ba1-ad246c55a459}, !- Handle
  {647b8ea4-28cf-40c1-babb-163edd3f4bd1}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  31,                                     !- Outlet Port
  {83fbcddb-7b12-4f3d-bb00-57e2e02cc7b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e83116a2-c43a-4f4b-882c-6b973ba22970}, !- Handle
  Node 622,                               !- Name
  {aa7ac287-555f-4eff-af96-b6ddaefc94cd}, !- Inlet Port
  {d40f95fa-4899-44fe-b640-a925c325d0c5}; !- Outlet Port

OS:Connection,
  {8207d091-47cf-4b54-9e10-aea8d514e04d}, !- Handle
  {ddfdfeab-1bb3-435c-8bef-4584b89659f1}, !- Name
  {83fbcddb-7b12-4f3d-bb00-57e2e02cc7b1}, !- Source Object
  3,                                      !- Outlet Port
  {16ad6f85-f613-4231-9dd2-cfac8897e592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa7ac287-555f-4eff-af96-b6ddaefc94cd}, !- Handle
  {ef965c44-afa4-4b17-a511-e44f2b09c5ec}, !- Name
  {16ad6f85-f613-4231-9dd2-cfac8897e592}, !- Source Object
  3,                                      !- Outlet Port
  {e83116a2-c43a-4f4b-882c-6b973ba22970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d40f95fa-4899-44fe-b640-a925c325d0c5}, !- Handle
  {5e96867a-1631-44c1-8ed3-c6a73cb5df5d}, !- Name
  {e83116a2-c43a-4f4b-882c-6b973ba22970}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {55d88c29-e6d5-4a1d-a58b-c56715a29af0}, !- Handle
  Water Use Connections 29,               !- Name
  {be08519b-272d-41e7-82e9-298491334064}, !- Inlet Node Name
  {c47f0221-a41b-4d39-970a-471c1ae59f47}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f6b42dd5-008d-4786-a8e3-0b17f047bbb7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {09f89a31-3394-426f-9651-169fd6ad3ce4}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use Def 0.11gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.96587751469452e-06,                   !- Peak Flow Rate {m3/s}
  {4509f57f-f968-46a0-b6df-a4cf11488e30}, !- Target Temperature Schedule Name
  {0b4650ad-1149-44d1-83f6-fdb2bd230a87}, !- Sensible Fraction Schedule Name
  {dfb5853d-8c6a-42cc-af6c-5dc7606131c5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0b4650ad-1149-44d1-83f6-fdb2bd230a87}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c24080a-828d-41ca-b668-bc1de77cb278}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c24080a-828d-41ca-b668-bc1de77cb278}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dfb5853d-8c6a-42cc-af6c-5dc7606131c5}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9d6bbc60-e175-4b2f-b452-f7e03507b441}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d6bbc60-e175-4b2f-b452-f7e03507b441}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4509f57f-f968-46a0-b6df-a4cf11488e30}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e4a853cd-ab38-4ac2-aa40-c9845f54a81a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4a853cd-ab38-4ac2-aa40-c9845f54a81a}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f6b42dd5-008d-4786-a8e3-0b17f047bbb7}, !- Handle
  Kitchen_zn_1_flr_1 Service Water Use 0.11gal/min, !- Name
  {09f89a31-3394-426f-9651-169fd6ad3ce4}, !- Water Use Equipment Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space Name
  {3d48333f-3f8f-452e-890e-0ba2be656a64}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8ef8f827-54ae-4ff7-b465-94dac4b270f2}, !- Handle
  Node 623,                               !- Name
  {525ba03b-a0c7-4d50-8117-aa9c80979fb0}, !- Inlet Port
  {be08519b-272d-41e7-82e9-298491334064}; !- Outlet Port

OS:Connection,
  {525ba03b-a0c7-4d50-8117-aa9c80979fb0}, !- Handle
  {e3305355-b623-4b6f-8810-18cabeabe83e}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  32,                                     !- Outlet Port
  {8ef8f827-54ae-4ff7-b465-94dac4b270f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3be5132-4e6c-4819-8a92-8af1452504b2}, !- Handle
  Node 624,                               !- Name
  {c47f0221-a41b-4d39-970a-471c1ae59f47}, !- Inlet Port
  {d4d4511e-8abc-4c29-9900-58fcc0d4ac6c}; !- Outlet Port

OS:Connection,
  {be08519b-272d-41e7-82e9-298491334064}, !- Handle
  {edaedb63-0d78-451d-9639-d954016366a0}, !- Name
  {8ef8f827-54ae-4ff7-b465-94dac4b270f2}, !- Source Object
  3,                                      !- Outlet Port
  {55d88c29-e6d5-4a1d-a58b-c56715a29af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c47f0221-a41b-4d39-970a-471c1ae59f47}, !- Handle
  {a0478277-6396-4457-b8b1-1da3cdced283}, !- Name
  {55d88c29-e6d5-4a1d-a58b-c56715a29af0}, !- Source Object
  3,                                      !- Outlet Port
  {f3be5132-4e6c-4819-8a92-8af1452504b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d4511e-8abc-4c29-9900-58fcc0d4ac6c}, !- Handle
  {6f188b32-66b2-4520-ac97-da465f757c48}, !- Name
  {f3be5132-4e6c-4819-8a92-8af1452504b2}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {98bb8b45-0b88-4f1e-9943-fa97c7ef36a9}, !- Handle
  Water Use Connections 30,               !- Name
  {56c47d75-fbd4-4767-930a-0f6ea3e77de2}, !- Inlet Node Name
  {85f86bd9-25ad-4f05-a74b-60a9f85cf379}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b43491d7-abbf-4a72-a651-032ac00acca7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {db22888d-a5a1-47ff-b267-0b99ea9822a5}, !- Handle
  Library_media_center_zn_1_flr_2 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.03336974437269e-05,                   !- Peak Flow Rate {m3/s}
  {937576b3-75fe-4b63-9b9f-b3bbdb8b23b3}, !- Target Temperature Schedule Name
  {468457d1-b1ab-4d04-9fa5-b802d92fc830}, !- Sensible Fraction Schedule Name
  {8924595d-0280-45ef-b9ca-35989acd6c7d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {468457d1-b1ab-4d04-9fa5-b802d92fc830}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9cfd733e-3051-4a2b-b715-8bee279896a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cfd733e-3051-4a2b-b715-8bee279896a8}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8924595d-0280-45ef-b9ca-35989acd6c7d}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f198aa6e-916e-4928-aab0-a956a266ff14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f198aa6e-916e-4928-aab0-a956a266ff14}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {937576b3-75fe-4b63-9b9f-b3bbdb8b23b3}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f9c3a93-5056-433a-af04-ddcd09cd9210}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f9c3a93-5056-433a-af04-ddcd09cd9210}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b43491d7-abbf-4a72-a651-032ac00acca7}, !- Handle
  Library_media_center_zn_1_flr_2 Service Water Use 0.32gal/min, !- Name
  {db22888d-a5a1-47ff-b267-0b99ea9822a5}, !- Water Use Equipment Definition Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  {59c99fe9-2720-4d4d-91d2-4812fbb6b968}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6272d232-ad5a-4bce-9a03-7cc018d4cdbf}, !- Handle
  Node 625,                               !- Name
  {9e6d2bc0-d9e9-43ab-90fd-70bcc4424982}, !- Inlet Port
  {56c47d75-fbd4-4767-930a-0f6ea3e77de2}; !- Outlet Port

OS:Connection,
  {9e6d2bc0-d9e9-43ab-90fd-70bcc4424982}, !- Handle
  {ee4eeebe-802c-4d03-aa57-6abc2661da7f}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  33,                                     !- Outlet Port
  {6272d232-ad5a-4bce-9a03-7cc018d4cdbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cda15fda-816f-4496-b781-9e9c606f8333}, !- Handle
  Node 626,                               !- Name
  {85f86bd9-25ad-4f05-a74b-60a9f85cf379}, !- Inlet Port
  {114bb37e-ab54-4e03-b25d-2f2ce70587f5}; !- Outlet Port

OS:Connection,
  {56c47d75-fbd4-4767-930a-0f6ea3e77de2}, !- Handle
  {e3ee240b-f8de-4b79-9d40-4cae89d59af0}, !- Name
  {6272d232-ad5a-4bce-9a03-7cc018d4cdbf}, !- Source Object
  3,                                      !- Outlet Port
  {98bb8b45-0b88-4f1e-9943-fa97c7ef36a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f86bd9-25ad-4f05-a74b-60a9f85cf379}, !- Handle
  {1d3014cb-ecaf-4001-827d-41c5b6714f1d}, !- Name
  {98bb8b45-0b88-4f1e-9943-fa97c7ef36a9}, !- Source Object
  3,                                      !- Outlet Port
  {cda15fda-816f-4496-b781-9e9c606f8333}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {114bb37e-ab54-4e03-b25d-2f2ce70587f5}, !- Handle
  {6e9e92e7-13ee-4c17-9393-578dcff3e4c5}, !- Name
  {cda15fda-816f-4496-b781-9e9c606f8333}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {60590d1b-18c9-4e3d-98db-80ac3be7bd9d}, !- Handle
  Water Use Connections 31,               !- Name
  {c17a967f-69db-4d5a-9a51-41f95fe00882}, !- Inlet Node Name
  {3aa2855c-dcdb-4258-b870-13a77ee44e7f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c1cf3f31-c94d-45d3-9827-23cc6dcaee30}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a48ae8a0-1b65-4794-91ac-a5870512d507}, !- Handle
  Offices_zn_1_flr_1 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.28780083810271e-05,                   !- Peak Flow Rate {m3/s}
  {42a7f8cf-661c-4ae0-b59f-ba117a14a44c}, !- Target Temperature Schedule Name
  {01815db7-5b5c-49b6-843f-47fda86fe4d4}, !- Sensible Fraction Schedule Name
  {cf6da1f2-1d45-4eb6-b90e-1f32fe1d1841}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {01815db7-5b5c-49b6-843f-47fda86fe4d4}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1e0bc11-7015-462c-b79b-29d6f90bd6c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1e0bc11-7015-462c-b79b-29d6f90bd6c9}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf6da1f2-1d45-4eb6-b90e-1f32fe1d1841}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa76a6a7-f160-419a-8616-c0ed04de5759}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa76a6a7-f160-419a-8616-c0ed04de5759}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {42a7f8cf-661c-4ae0-b59f-ba117a14a44c}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {546f747a-0fe4-496c-9099-90854642a53f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {546f747a-0fe4-496c-9099-90854642a53f}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c1cf3f31-c94d-45d3-9827-23cc6dcaee30}, !- Handle
  Offices_zn_1_flr_1 Service Water Use 0.2gal/min, !- Name
  {a48ae8a0-1b65-4794-91ac-a5870512d507}, !- Water Use Equipment Definition Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  {fcd88234-545e-48e9-9ef3-6f537f1faccf}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {fcd88234-545e-48e9-9ef3-6f537f1faccf}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  {cb0dd790-6847-4035-8437-f252c34fd066}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb0dd790-6847-4035-8437-f252c34fd066}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {f32a7cc3-abe3-4ef5-93b4-afea475e187f}, !- Handle
  Schedule Rule 71,                       !- Name
  {fcd88234-545e-48e9-9ef3-6f537f1faccf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {da664080-0448-47de-a367-3c04618e48fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da664080-0448-47de-a367-3c04618e48fe}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {b42c4d76-0df2-4ea8-9390-b2c6bae95b45}, !- Handle
  Schedule Rule 72,                       !- Name
  {fcd88234-545e-48e9-9ef3-6f537f1faccf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70e3ed90-b975-412b-9774-c29adf6a935d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70e3ed90-b975-412b-9774-c29adf6a935d}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a3a3912f-ec2e-4b33-a38d-91e96fc4fcd3}, !- Handle
  Schedule Rule 73,                       !- Name
  {fcd88234-545e-48e9-9ef3-6f537f1faccf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {949a95c8-068a-4572-8351-fa7800413b5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {949a95c8-068a-4572-8351-fa7800413b5c}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {a0c904d3-09c1-498e-a1ce-b34cb310ffcb}, !- Handle
  Node 627,                               !- Name
  {8c421078-1891-41c4-8b2a-939d552c6c28}, !- Inlet Port
  {c17a967f-69db-4d5a-9a51-41f95fe00882}; !- Outlet Port

OS:Connection,
  {8c421078-1891-41c4-8b2a-939d552c6c28}, !- Handle
  {2e6936ce-9759-42e0-acb2-cae4a109ad69}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  34,                                     !- Outlet Port
  {a0c904d3-09c1-498e-a1ce-b34cb310ffcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0053244f-097f-4ee2-b76b-a6bf5782fbb3}, !- Handle
  Node 628,                               !- Name
  {3aa2855c-dcdb-4258-b870-13a77ee44e7f}, !- Inlet Port
  {32b54f62-4d12-4829-8bbf-1fa6a319cde1}; !- Outlet Port

OS:Connection,
  {c17a967f-69db-4d5a-9a51-41f95fe00882}, !- Handle
  {a8de3c69-0829-459a-85d0-46cdeac10e95}, !- Name
  {a0c904d3-09c1-498e-a1ce-b34cb310ffcb}, !- Source Object
  3,                                      !- Outlet Port
  {60590d1b-18c9-4e3d-98db-80ac3be7bd9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa2855c-dcdb-4258-b870-13a77ee44e7f}, !- Handle
  {0d67e952-780d-4f9e-a8b5-b90ce4a52f3d}, !- Name
  {60590d1b-18c9-4e3d-98db-80ac3be7bd9d}, !- Source Object
  3,                                      !- Outlet Port
  {0053244f-097f-4ee2-b76b-a6bf5782fbb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b54f62-4d12-4829-8bbf-1fa6a319cde1}, !- Handle
  {1c161aea-e0f0-4520-b889-761c4bf4d641}, !- Name
  {0053244f-097f-4ee2-b76b-a6bf5782fbb3}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cdc4c753-18e8-4736-b0cd-41ef156a332e}, !- Handle
  Water Use Connections 32,               !- Name
  {15a283dd-ab76-476e-b0de-38b1eba97d51}, !- Inlet Node Name
  {9c73f4a8-69d9-43d2-b0f7-5cc04685a637}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dfc9cc51-067e-4e70-aa83-cf95ed125698}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {82d01df7-7cad-4778-9ffc-5076a7cbd05b}, !- Handle
  Offices_zn_1_flr_2 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.28780083810271e-05,                   !- Peak Flow Rate {m3/s}
  {29ac5bd9-5594-4691-a8cb-5e0ba7028425}, !- Target Temperature Schedule Name
  {fc13f244-6824-4099-b50b-c4238540d855}, !- Sensible Fraction Schedule Name
  {b7d4ef8e-f798-4e84-9c8f-e4c90f326003}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fc13f244-6824-4099-b50b-c4238540d855}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {88aacc7f-22e5-4889-9af5-53ad3638efc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88aacc7f-22e5-4889-9af5-53ad3638efc2}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7d4ef8e-f798-4e84-9c8f-e4c90f326003}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6ff06286-3827-4932-8c53-06ec025acebe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ff06286-3827-4932-8c53-06ec025acebe}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {29ac5bd9-5594-4691-a8cb-5e0ba7028425}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {699096d0-8443-4a96-bd95-edf19e9f2cc5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {699096d0-8443-4a96-bd95-edf19e9f2cc5}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dfc9cc51-067e-4e70-aa83-cf95ed125698}, !- Handle
  Offices_zn_1_flr_2 Service Water Use 0.2gal/min, !- Name
  {82d01df7-7cad-4778-9ffc-5076a7cbd05b}, !- Water Use Equipment Definition Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  {fcd88234-545e-48e9-9ef3-6f537f1faccf}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {597bddc6-059b-4419-948c-8fcab83440e0}, !- Handle
  Node 629,                               !- Name
  {0e75d7ed-6c41-4aa6-9b60-9da9c7009cba}, !- Inlet Port
  {15a283dd-ab76-476e-b0de-38b1eba97d51}; !- Outlet Port

OS:Connection,
  {0e75d7ed-6c41-4aa6-9b60-9da9c7009cba}, !- Handle
  {7aab6ca2-c229-48ef-8be3-8e723eef1ccb}, !- Name
  {5000740f-ecb5-415d-9b5c-f3e5d6eb60bd}, !- Source Object
  35,                                     !- Outlet Port
  {597bddc6-059b-4419-948c-8fcab83440e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db5f2684-832b-44c0-a591-07c7805528bc}, !- Handle
  Node 630,                               !- Name
  {9c73f4a8-69d9-43d2-b0f7-5cc04685a637}, !- Inlet Port
  {48cc8737-4f34-4fed-a815-22179de57fd3}; !- Outlet Port

OS:Connection,
  {15a283dd-ab76-476e-b0de-38b1eba97d51}, !- Handle
  {006c9436-7068-4c40-a31e-a0e607e51ed0}, !- Name
  {597bddc6-059b-4419-948c-8fcab83440e0}, !- Source Object
  3,                                      !- Outlet Port
  {cdc4c753-18e8-4736-b0cd-41ef156a332e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c73f4a8-69d9-43d2-b0f7-5cc04685a637}, !- Handle
  {28b61f74-cd6c-48a5-b51b-92cdbdf3c1ef}, !- Name
  {cdc4c753-18e8-4736-b0cd-41ef156a332e}, !- Source Object
  3,                                      !- Outlet Port
  {db5f2684-832b-44c0-a591-07c7805528bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48cc8737-4f34-4fed-a815-22179de57fd3}, !- Handle
  {ffec94c4-2d68-4284-b160-b947cc80d1ff}, !- Name
  {db5f2684-832b-44c0-a591-07c7805528bc}, !- Source Object
  3,                                      !- Outlet Port
  {2e253072-0740-4636-8374-ae29189ea6ca}, !- Target Object
  35;                                     !- Inlet Port

OS:Sizing:Parameters,
  {169611f3-cdfe-4bd2-83f7-cfc9c325933f}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {d5f19bf9-bdff-4c50-b3f2-119ac89e8dcc}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {3a1c6a02-cae2-44be-96ed-72486b7e26cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a1c6a02-cae2-44be-96ed-72486b7e26cb}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d59ed92a-58c9-4ab9-8eae-ad05e82e9d6b}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ ERV, !- Name
  {ffb27dfb-d394-4a63-b474-e931c783fac2}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4e881120-4b9f-41b2-a417-0a360014057b}, !- Supply Air Inlet Node
  {a29529fc-a664-4c04-bc47-bba75dd18b06}, !- Supply Air Outlet Node
  {7cc5533e-094c-4ded-9547-f1f994c9f39f}, !- Exhaust Air Inlet Node
  {cdd7808c-23f4-42e0-a937-5eb98364a724}, !- Exhaust Air Outlet Node
  50,                                     !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {64620f30-35e2-4031-898d-40321f701219}, !- Handle
  Node 632,                               !- Name
  {a29529fc-a664-4c04-bc47-bba75dd18b06}, !- Inlet Port
  {5f43a478-2149-4bfa-a903-ff346ca6efa7}; !- Outlet Port

OS:Connection,
  {4e881120-4b9f-41b2-a417-0a360014057b}, !- Handle
  {a0bb5f42-c1e8-4ae6-8053-4516a7fcae94}, !- Name
  {7720c209-93e4-461d-a5aa-888bf414cd2a}, !- Source Object
  3,                                      !- Outlet Port
  {d59ed92a-58c9-4ab9-8eae-ad05e82e9d6b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a29529fc-a664-4c04-bc47-bba75dd18b06}, !- Handle
  {08037899-9330-4713-b984-88e2ef6d18be}, !- Name
  {d59ed92a-58c9-4ab9-8eae-ad05e82e9d6b}, !- Source Object
  13,                                     !- Outlet Port
  {64620f30-35e2-4031-898d-40321f701219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f43a478-2149-4bfa-a903-ff346ca6efa7}, !- Handle
  {86a37460-0389-4932-9e55-508db12514fa}, !- Name
  {64620f30-35e2-4031-898d-40321f701219}, !- Source Object
  3,                                      !- Outlet Port
  {175d0230-f4c1-46dd-aa89-f9f026584f08}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {317c2981-13f5-42d2-a163-68783d00a179}, !- Handle
  Node 633,                               !- Name
  {98faf556-d33f-4c94-9191-d544fca57e25}, !- Inlet Port
  {7cc5533e-094c-4ded-9547-f1f994c9f39f}; !- Outlet Port

OS:Connection,
  {98faf556-d33f-4c94-9191-d544fca57e25}, !- Handle
  {8840bd8e-50ce-40e4-b935-8234cf6527f4}, !- Name
  {175d0230-f4c1-46dd-aa89-f9f026584f08}, !- Source Object
  7,                                      !- Outlet Port
  {317c2981-13f5-42d2-a163-68783d00a179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc5533e-094c-4ded-9547-f1f994c9f39f}, !- Handle
  {955fa1f6-af9b-4364-b3be-67326dc179ce}, !- Name
  {317c2981-13f5-42d2-a163-68783d00a179}, !- Source Object
  3,                                      !- Outlet Port
  {d59ed92a-58c9-4ab9-8eae-ad05e82e9d6b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {cdd7808c-23f4-42e0-a937-5eb98364a724}, !- Handle
  {1d06f57b-79c9-4eaf-ac8d-a11c8cd801b4}, !- Name
  {d59ed92a-58c9-4ab9-8eae-ad05e82e9d6b}, !- Source Object
  15,                                     !- Outlet Port
  {7af2d61f-d9bf-4495-b460-caba06922a07}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {af45fb45-d15e-4d68-8315-1d83dbbee84f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {eafeea1a-7bce-4e7f-a8ed-0d6d78532be5}, !- Reference Setpoint Node Name
  {eafeea1a-7bce-4e7f-a8ed-0d6d78532be5}, !- Mixed Air Stream Node Name
  {7720c209-93e4-461d-a5aa-888bf414cd2a}, !- Outdoor Air Stream Node Name
  {b759276f-8e96-48f0-bb96-b2b755d3e093}, !- Return Air Stream Node Name
  {64620f30-35e2-4031-898d-40321f701219}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {86e33ad2-4562-4651-bdb7-7f4b444cf106}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {b5be3be6-139c-419c-b59f-fdded49b33a3}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  {a4ffc3a5-5cc5-4781-aff6-877d54e5afe4}, !- Default Day Schedule Name
  {a8cf0e55-b487-4baf-b476-531ebf52b16e}, !- Summer Design Day Schedule Name
  {06007373-0a7c-488b-ab64-22e7a9fe9659}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4ffc3a5-5cc5-4781-aff6-877d54e5afe4}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76224929-72b7-4690-9e18-4c8acc65c6ef}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06007373-0a7c-488b-ab64-22e7a9fe9659}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91928b11-1210-4240-bbc5-ecfa6f335206}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8cf0e55-b487-4baf-b476-531ebf52b16e}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {821717cc-af4a-404c-b7e2-399521c0066d}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {b5be3be6-139c-419c-b59f-fdded49b33a3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5e63c58b-33f8-4543-b8ca-8c5bd5b9ea69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5e63c58b-33f8-4543-b8ca-8c5bd5b9ea69}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28584bf4-3dcc-466f-bbdd-1d0ddf6977e4}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {b5be3be6-139c-419c-b59f-fdded49b33a3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {03a45bc9-d544-46d5-9503-a8bdb57b6f5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {03a45bc9-d544-46d5-9503-a8bdb57b6f5e}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {17b17bd2-62eb-4bbb-9d7e-1541a8139cc7}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {b5be3be6-139c-419c-b59f-fdded49b33a3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e51a57ba-1cf6-4cd4-a07c-6d9395e7f815}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e51a57ba-1cf6-4cd4-a07c-6d9395e7f815}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {18ecb0ab-9fdc-4717-9413-42a62457fab5}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {b5be3be6-139c-419c-b59f-fdded49b33a3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {25f55e53-1682-4ed3-8550-ccd3950f342e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {25f55e53-1682-4ed3-8550-ccd3950f342e}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b8267282-9a79-468b-bc3c-3b041f43131b}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {b5be3be6-139c-419c-b59f-fdded49b33a3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d05fb769-2e62-4a42-b1ce-ccf7f683a483}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d05fb769-2e62-4a42-b1ce-ccf7f683a483}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {99b95610-ba5b-46fa-96ba-2dfc27b94c2a}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {b5be3be6-139c-419c-b59f-fdded49b33a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83f33f47-6aee-4323-b4c6-3c283d8cff2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {83f33f47-6aee-4323-b4c6-3c283d8cff2d}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3609030b-4a25-4e61-aaea-827f6d43846e}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {b5be3be6-139c-419c-b59f-fdded49b33a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65b5b732-b516-4b1a-ba2b-aaa2e508b3ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65b5b732-b516-4b1a-ba2b-aaa2e508b3ec}, !- Handle
  Sp-Auditorium_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {2f892b92-95d6-40cd-911a-5f5c085cee9d}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {3beba9f0-90df-4423-85d2-0f6cf83d0879}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  {ccdb6684-edba-4869-9957-d8cd166ce28b}, !- Default Day Schedule Name
  {bdfef3f1-d1e4-4afd-9367-7faaff47d37a}, !- Summer Design Day Schedule Name
  {b7152a94-cac6-43fe-b538-2c6ebfb6abda}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ccdb6684-edba-4869-9957-d8cd166ce28b}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b100a5a4-4ba3-4830-b83b-64584db0f712}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7152a94-cac6-43fe-b538-2c6ebfb6abda}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec925b31-b81c-4b44-bc5c-f67522f376c8}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bdfef3f1-d1e4-4afd-9367-7faaff47d37a}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69cedb86-4381-4741-8f9a-3f9ccc12dacd}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {3beba9f0-90df-4423-85d2-0f6cf83d0879}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {62fdadc0-673f-4a18-a8b1-fbc8fb1ec700}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {62fdadc0-673f-4a18-a8b1-fbc8fb1ec700}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5a6a8946-e250-449a-9fe6-c7ffac8121bf}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {3beba9f0-90df-4423-85d2-0f6cf83d0879}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cfe6304d-2d47-4c5a-a7fb-f73a8e9cbc28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cfe6304d-2d47-4c5a-a7fb-f73a8e9cbc28}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5a10101f-ea49-43f2-96fa-7270f68f6b46}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {3beba9f0-90df-4423-85d2-0f6cf83d0879}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bb55132c-1d17-4d84-b1c9-cde5c5fda9a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {bb55132c-1d17-4d84-b1c9-cde5c5fda9a0}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {714b0afd-cf8f-49ef-b361-00f339a6ed29}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {3beba9f0-90df-4423-85d2-0f6cf83d0879}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c25287d1-69d3-4c27-9965-dddd627e6893}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c25287d1-69d3-4c27-9965-dddd627e6893}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4c3e7ddb-8c0d-4293-80d4-5ebdbca60145}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {3beba9f0-90df-4423-85d2-0f6cf83d0879}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {03724b5e-ff34-4894-a5c7-329ffe33ca8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {03724b5e-ff34-4894-a5c7-329ffe33ca8b}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aa2e5fa0-95ca-4d05-9b99-788eb373aa44}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {3beba9f0-90df-4423-85d2-0f6cf83d0879}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0fb53385-412f-47aa-8870-81c24a4d5d0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0fb53385-412f-47aa-8870-81c24a4d5d0c}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf57735d-7df9-42f1-b791-84165ea0568c}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {3beba9f0-90df-4423-85d2-0f6cf83d0879}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cdbbb8b0-5cf9-4cc9-8c11-94fd855036c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdbbb8b0-5cf9-4cc9-8c11-94fd855036c7}, !- Handle
  Sp-Aux_Gym_ZN_1_FLR_1 Sys-3 Flr-2 Sch-B HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {7013a861-3c97-40bf-8489-4192a7ede772}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {353d7e86-bec3-4ba5-a34c-5a5e322388ce}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  {e969a88f-e0e3-4a33-9d01-5fdbe9c91b7a}, !- Default Day Schedule Name
  {5f5aeaa5-db21-415e-a3b1-148f11ab8b52}, !- Summer Design Day Schedule Name
  {a57bc2ce-c5cd-4c48-ae67-922694684a87}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e969a88f-e0e3-4a33-9d01-5fdbe9c91b7a}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d90f770-5806-4ace-bc93-5f2f0f4ea0b3}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a57bc2ce-c5cd-4c48-ae67-922694684a87}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c1354ba-25fd-4aec-bfaa-c25f8bc62c55}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f5aeaa5-db21-415e-a3b1-148f11ab8b52}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {127fadeb-d3a9-41a7-8b23-2a0fbd149356}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {353d7e86-bec3-4ba5-a34c-5a5e322388ce}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3b0ea4ca-2d26-47c8-b133-817a5e1ba766}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3b0ea4ca-2d26-47c8-b133-817a5e1ba766}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8ceec527-8c0b-48cb-8e3d-3683cd283917}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {353d7e86-bec3-4ba5-a34c-5a5e322388ce}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b9bfdcb4-4b14-4667-b462-a8f9763f2e41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b9bfdcb4-4b14-4667-b462-a8f9763f2e41}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {876e5aea-1a29-41b2-8ea6-00595620609b}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {353d7e86-bec3-4ba5-a34c-5a5e322388ce}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {00e6a0bd-10b3-4bfa-a3e1-2065e2ba9e94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {00e6a0bd-10b3-4bfa-a3e1-2065e2ba9e94}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {38318ebd-952b-4d80-b029-7c2bf41b8479}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {353d7e86-bec3-4ba5-a34c-5a5e322388ce}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b6a0aec9-7bf8-410a-849b-8f6edf349a7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b6a0aec9-7bf8-410a-849b-8f6edf349a7a}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28fe15f0-5384-4448-92b9-9b35e7ecaf01}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {353d7e86-bec3-4ba5-a34c-5a5e322388ce}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4d977804-154c-40b2-92e9-9ac911ccf872}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4d977804-154c-40b2-92e9-9ac911ccf872}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {105ec7ea-a605-4655-a124-6a242cd77bc2}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {353d7e86-bec3-4ba5-a34c-5a5e322388ce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2d779e6-5862-4058-a330-c1f416103fab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d2d779e6-5862-4058-a330-c1f416103fab}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d4f599c8-ab21-4197-8255-fa534f5ea530}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {353d7e86-bec3-4ba5-a34c-5a5e322388ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d6ee93c-59b3-475f-9162-7ed2c0c023fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d6ee93c-59b3-475f-9162-7ed2c0c023fd}, !- Handle
  Sp-Cafeteria_ZN_1_FLR_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {04e9f95b-c8dd-4e48-8eeb-0a11fce7a5fc}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {7d511798-1d3d-465a-821c-4aeed9adab1a}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  {ce8d6a5e-28e8-4575-a0e6-4ac2d7652bd7}, !- Default Day Schedule Name
  {b13d3f4b-fcb8-4c8a-bd77-7101c15b8309}, !- Summer Design Day Schedule Name
  {90f6740c-310c-4c75-99af-276bd1de5740}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce8d6a5e-28e8-4575-a0e6-4ac2d7652bd7}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50c134e1-9020-499d-abd2-7bacde99d9e5}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90f6740c-310c-4c75-99af-276bd1de5740}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1f3a7c2-ee92-49a3-8230-fc2652b5cf57}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b13d3f4b-fcb8-4c8a-bd77-7101c15b8309}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c3e1e09-9fec-42b3-820f-05af435154bc}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {7d511798-1d3d-465a-821c-4aeed9adab1a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a6d9f4d2-1590-4765-a77a-077e4c8e8c1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a6d9f4d2-1590-4765-a77a-077e4c8e8c1c}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {81b68d88-801f-4786-939c-156da281b3b0}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {7d511798-1d3d-465a-821c-4aeed9adab1a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5d879bad-8d74-47b3-875f-7c1a52ab6be4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5d879bad-8d74-47b3-875f-7c1a52ab6be4}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6c2971f4-86ae-43a9-9ca5-b73e1d6f08f1}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {7d511798-1d3d-465a-821c-4aeed9adab1a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {53c638d5-f82a-47a7-9174-b05f4c7312b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {53c638d5-f82a-47a7-9174-b05f4c7312b2}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0c8cbb0c-860c-412c-a257-1bca5d2b4ff6}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {7d511798-1d3d-465a-821c-4aeed9adab1a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {51aafacf-3578-4f78-8575-dbc48b5a994e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {51aafacf-3578-4f78-8575-dbc48b5a994e}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {fdec963b-b980-4e8f-ae77-216bf4baa5c7}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {7d511798-1d3d-465a-821c-4aeed9adab1a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fb7d350c-512b-44ec-8407-b202eef06f70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fb7d350c-512b-44ec-8407-b202eef06f70}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {93636173-9779-44ac-b479-4459650e361e}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {7d511798-1d3d-465a-821c-4aeed9adab1a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d91fba6-d35d-44dc-87a3-0271d234b2b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d91fba6-d35d-44dc-87a3-0271d234b2b5}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de7820e1-d17f-40e2-a29d-217e805bd8f9}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {7d511798-1d3d-465a-821c-4aeed9adab1a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c96cf246-e5ec-477e-9392-b87a12ccdb27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c96cf246-e5ec-477e-9392-b87a12ccdb27}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7c554c92-9400-41be-bf15-d03e40d8de9d}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {ff6625eb-abe1-46dc-9906-ad96b95dc5dd}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  {20c7332c-e522-4b7d-9ae8-76023a2de93d}, !- Default Day Schedule Name
  {f7857c4b-ae65-4d58-b20c-cb6577193f07}, !- Summer Design Day Schedule Name
  {d17d0b23-50e3-4e67-a5f4-5ef80a476883}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20c7332c-e522-4b7d-9ae8-76023a2de93d}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2ae7dac-de48-4e21-b933-8c0b3a7f7488}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d17d0b23-50e3-4e67-a5f4-5ef80a476883}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {894a975a-4ae0-40b7-9bc6-f581db5e22b2}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7857c4b-ae65-4d58-b20c-cb6577193f07}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {95bbdc83-d9f5-4179-af10-092ffd789238}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {ff6625eb-abe1-46dc-9906-ad96b95dc5dd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {43279892-6624-4484-9de7-5f86635de976}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {43279892-6624-4484-9de7-5f86635de976}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2f7e15c9-5eb9-4f5f-8c46-0ab72fc53cc6}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {ff6625eb-abe1-46dc-9906-ad96b95dc5dd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {db0c37d1-c4af-466d-ab39-80a62f10f702}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {db0c37d1-c4af-466d-ab39-80a62f10f702}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8a37389d-346e-4cb9-9058-49b253c72ee1}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {ff6625eb-abe1-46dc-9906-ad96b95dc5dd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6ba9d142-2ec3-4cde-91d0-5c495aace190}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6ba9d142-2ec3-4cde-91d0-5c495aace190}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cb0dc104-38e8-4b9f-81c7-af1f84079b75}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {ff6625eb-abe1-46dc-9906-ad96b95dc5dd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fda394da-afe2-4ca2-9a11-5cd4b507e789}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fda394da-afe2-4ca2-9a11-5cd4b507e789}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {34fcadb2-0173-466f-bf20-cd44c90d4826}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {ff6625eb-abe1-46dc-9906-ad96b95dc5dd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c4d96d62-283f-4dce-9eaa-ce394cc79832}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c4d96d62-283f-4dce-9eaa-ce394cc79832}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2aa7ae49-cc8d-4193-adca-a4423e32eba9}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {ff6625eb-abe1-46dc-9906-ad96b95dc5dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be4b0e02-f5af-42c4-b428-fa5ff39d49fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {be4b0e02-f5af-42c4-b428-fa5ff39d49fe}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d53b7d7e-c25b-45ce-9fe4-0846509db806}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {ff6625eb-abe1-46dc-9906-ad96b95dc5dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aed0a420-9251-4765-b6e5-8da640b7f2e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aed0a420-9251-4765-b6e5-8da640b7f2e6}, !- Handle
  Sp-Corner_Class_1_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e740d1d8-c35a-4c0b-a024-3bfb9697b266}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {7e07b7c9-743f-4a21-8581-fb8868fa1363}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  {6a5e49eb-6abe-4a7a-8eb9-784a6d9a8583}, !- Default Day Schedule Name
  {0dc0f1ae-0bc9-4995-89dc-20c41b674582}, !- Summer Design Day Schedule Name
  {8fe36712-2395-439f-a8e0-e95e1114a248}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a5e49eb-6abe-4a7a-8eb9-784a6d9a8583}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {130e4b4e-ba4a-4020-98aa-e8593462a705}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fe36712-2395-439f-a8e0-e95e1114a248}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc770dde-05a9-45c6-ab22-ddbb272ecd50}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0dc0f1ae-0bc9-4995-89dc-20c41b674582}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a8dd68c-a540-44f1-8cf4-fc5efa1130b8}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {7e07b7c9-743f-4a21-8581-fb8868fa1363}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0247ca5a-af60-4d80-b71f-46ddc014e796}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0247ca5a-af60-4d80-b71f-46ddc014e796}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ecd58e9b-4a6b-425c-ba45-a758e9737b75}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {7e07b7c9-743f-4a21-8581-fb8868fa1363}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {50fa622b-47a6-4c0a-ad36-8544865d6790}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {50fa622b-47a6-4c0a-ad36-8544865d6790}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a80cfeba-56cc-4efe-bd59-d0bd50844541}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {7e07b7c9-743f-4a21-8581-fb8868fa1363}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f446a1b4-8e76-4f50-acc5-a48052718f70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f446a1b4-8e76-4f50-acc5-a48052718f70}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bc99c388-9a6a-4482-805f-701071070354}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {7e07b7c9-743f-4a21-8581-fb8868fa1363}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {abc75737-5e49-488e-874f-e8124a42eebf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {abc75737-5e49-488e-874f-e8124a42eebf}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a39f5aba-1bf6-4195-8ffc-39830651f18c}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {7e07b7c9-743f-4a21-8581-fb8868fa1363}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dc501b9e-d825-45f9-8cdd-e6302a7c9843}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dc501b9e-d825-45f9-8cdd-e6302a7c9843}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5f14e231-0172-488e-8c29-b2cb75fd93c9}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {7e07b7c9-743f-4a21-8581-fb8868fa1363}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0ca86ff-6cf2-44c1-8085-6d78e0e4753c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a0ca86ff-6cf2-44c1-8085-6d78e0e4753c}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {060207a5-3f7a-4ae9-9f58-2982ab441be1}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {7e07b7c9-743f-4a21-8581-fb8868fa1363}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d02b86c5-d2c8-47c4-900c-d97d57e6ae2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d02b86c5-d2c8-47c4-900c-d97d57e6ae2f}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a5fee9da-46d0-401a-8cab-213b875834de}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {102ed09c-1e9e-4b3c-b588-25191a7ebea5}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  {7e3783e1-a36b-4eb9-8289-012fcd9c5ebe}, !- Default Day Schedule Name
  {7160ce45-46b0-4b95-bde8-5f071e7c711d}, !- Summer Design Day Schedule Name
  {93b2365f-17eb-4015-b725-14e0cacd8abe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e3783e1-a36b-4eb9-8289-012fcd9c5ebe}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba9b1302-7e6e-4057-aee4-b058a7f31678}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93b2365f-17eb-4015-b725-14e0cacd8abe}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04b2e13c-95f1-4fe7-85b3-fbb19d89f1ff}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7160ce45-46b0-4b95-bde8-5f071e7c711d}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {427e5eb1-beec-4eb4-bc4c-5db3856f2c0f}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {102ed09c-1e9e-4b3c-b588-25191a7ebea5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c4833248-061d-4e0a-8b92-1425decc6788}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c4833248-061d-4e0a-8b92-1425decc6788}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {63b6267b-a078-4535-bd26-bb3885440a28}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {102ed09c-1e9e-4b3c-b588-25191a7ebea5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {37a381f6-032e-4dcd-abef-b967bb0386c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {37a381f6-032e-4dcd-abef-b967bb0386c7}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {54238446-4f07-4284-8f9b-45cccb51d525}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {102ed09c-1e9e-4b3c-b588-25191a7ebea5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1c7eb6a5-cdc8-44ca-92d4-a10d7229cd30}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1c7eb6a5-cdc8-44ca-92d4-a10d7229cd30}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {eb6e27cb-d4d1-4412-b971-9f77cce4f10f}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {102ed09c-1e9e-4b3c-b588-25191a7ebea5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e569d054-7dbb-48a3-a34c-39bc415b8e67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e569d054-7dbb-48a3-a34c-39bc415b8e67}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {af114967-2f6c-465a-848b-92fb9bcb67b9}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {102ed09c-1e9e-4b3c-b588-25191a7ebea5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c820caa1-247c-4e0e-a4c6-19220864914c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c820caa1-247c-4e0e-a4c6-19220864914c}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4c47314d-e9ff-41fe-adb6-b0cf697b9268}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {102ed09c-1e9e-4b3c-b588-25191a7ebea5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a182e742-4b2f-4321-80a0-0c8894e21d6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a182e742-4b2f-4321-80a0-0c8894e21d6c}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b1272dc-80fe-4383-9daf-7bef1c1616d9}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {102ed09c-1e9e-4b3c-b588-25191a7ebea5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba94a2fa-9296-4c8b-9bc9-cc103dca7577}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba94a2fa-9296-4c8b-9bc9-cc103dca7577}, !- Handle
  Sp-Corner_Class_1_Pod_2_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f5e30f3b-78ae-4c2a-a604-e817bb6425b1}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {423e01b9-d0d8-48ed-bee7-f0e8672f47cf}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  {e568be57-03f0-438a-887f-1eef238241ee}, !- Default Day Schedule Name
  {9872514e-629b-4153-8bca-839df0a55b3f}, !- Summer Design Day Schedule Name
  {552d7bc3-3e7a-423d-adca-c8216a7f0570}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e568be57-03f0-438a-887f-1eef238241ee}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65674efa-db66-4583-a2c4-ae67e44e70cb}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {552d7bc3-3e7a-423d-adca-c8216a7f0570}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c2e7db2-b875-4063-96c0-0b4cd3bd9ad6}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9872514e-629b-4153-8bca-839df0a55b3f}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dbfbd2c0-6155-4c29-bc90-f6e35784e6a9}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {423e01b9-d0d8-48ed-bee7-f0e8672f47cf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5e9ecb59-bd39-4cb7-a8c7-bfafba427d3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5e9ecb59-bd39-4cb7-a8c7-bfafba427d3f}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e48337eb-209d-4878-8b1d-fec7c40e0577}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {423e01b9-d0d8-48ed-bee7-f0e8672f47cf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {62cc83af-bb40-4f48-9496-65a9af6e778a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {62cc83af-bb40-4f48-9496-65a9af6e778a}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {025c6f36-cc5b-4ee4-9395-6416c096ce0b}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {423e01b9-d0d8-48ed-bee7-f0e8672f47cf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6a43749e-21e5-4bb1-9a56-5977ba89ea09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6a43749e-21e5-4bb1-9a56-5977ba89ea09}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8aa92d0a-e0b7-4d6b-924c-6dafd36a7033}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {423e01b9-d0d8-48ed-bee7-f0e8672f47cf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a61639ac-5a11-4906-9640-d3e21c7eace8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a61639ac-5a11-4906-9640-d3e21c7eace8}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d097e8b2-99b6-427b-9172-7908691e6779}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {423e01b9-d0d8-48ed-bee7-f0e8672f47cf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2172e9d3-8197-47fc-b4bb-5aece2c5f48e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2172e9d3-8197-47fc-b4bb-5aece2c5f48e}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b8d35b3b-31cd-4065-91ba-4fc04232ec52}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {423e01b9-d0d8-48ed-bee7-f0e8672f47cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {091c6b37-efa8-4664-aee8-55c56ac749ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {091c6b37-efa8-4664-aee8-55c56ac749ab}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bf9ec28-8866-4da1-b656-df69afb64c33}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {423e01b9-d0d8-48ed-bee7-f0e8672f47cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcb2b908-31b0-4120-bc61-a860551d0e8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcb2b908-31b0-4120-bc61-a860551d0e8f}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {308179a0-ea9f-4d85-8177-009748948c57}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {e58e7a72-6367-4128-a85b-d6f6b0c229bc}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  {af9725df-a70a-42de-8d82-5db69a12527e}, !- Default Day Schedule Name
  {073f8c9f-94b2-481f-b844-b490b9a5159e}, !- Summer Design Day Schedule Name
  {1d967d68-1320-4d04-8f7d-d705fc5887de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af9725df-a70a-42de-8d82-5db69a12527e}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ff40c93-2b8b-4b4c-b3cf-af509543d59f}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d967d68-1320-4d04-8f7d-d705fc5887de}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e21bda2-9742-46ed-b33d-30d8e1a1e190}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {073f8c9f-94b2-481f-b844-b490b9a5159e}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {60b6052a-7c94-4143-a345-8050dae68dfb}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {e58e7a72-6367-4128-a85b-d6f6b0c229bc}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {08392ddd-7f31-4833-93a1-405bdefb7ef0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {08392ddd-7f31-4833-93a1-405bdefb7ef0}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d7495081-7fc0-4970-9424-ae340fc6e1e0}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {e58e7a72-6367-4128-a85b-d6f6b0c229bc}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f687cbd3-245e-40fc-a58b-b74e754d8bc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f687cbd3-245e-40fc-a58b-b74e754d8bc5}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {18e92421-9244-4fb5-bc95-954eb1aef8b1}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {e58e7a72-6367-4128-a85b-d6f6b0c229bc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f708e4ef-7d1b-4162-984e-2e695b39575b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f708e4ef-7d1b-4162-984e-2e695b39575b}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0da558b9-7ca5-4fe2-9729-350b81a40572}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {e58e7a72-6367-4128-a85b-d6f6b0c229bc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {efbe5c12-04c2-4e9b-9997-1924f307668e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {efbe5c12-04c2-4e9b-9997-1924f307668e}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c6bce681-1273-4be8-b8f9-0be98358e62a}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {e58e7a72-6367-4128-a85b-d6f6b0c229bc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {51398a83-3efe-4a7f-9b75-e984036bffc6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {51398a83-3efe-4a7f-9b75-e984036bffc6}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {83599fc8-6027-4bb9-8e8d-aede261203af}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {e58e7a72-6367-4128-a85b-d6f6b0c229bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {319149b5-d875-470e-af65-cf2f40e79484}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {319149b5-d875-470e-af65-cf2f40e79484}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {729e8859-6f67-40ca-a980-6bc789e66eae}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {e58e7a72-6367-4128-a85b-d6f6b0c229bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b46b7a2-fc7e-4940-896e-11703cb3bba3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b46b7a2-fc7e-4940-896e-11703cb3bba3}, !- Handle
  Sp-Corner_Class_1_Pod_3_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4b3a7b0f-8b20-4842-aadd-d9ef15f17e6b}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {775dd0b8-2147-45c6-a301-e0b2dd30fd8c}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  {3ecfc90b-26bd-4013-bd88-3b4ac85dcbac}, !- Default Day Schedule Name
  {4ca19058-c757-472e-b937-597551cc0f56}, !- Summer Design Day Schedule Name
  {4ffc954c-806a-4746-9877-e43d6b1d8e24}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3ecfc90b-26bd-4013-bd88-3b4ac85dcbac}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24aa08eb-4df4-4688-a606-92c4f9476491}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ffc954c-806a-4746-9877-e43d6b1d8e24}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9c0525c-4943-4863-99eb-9bddc81d8eaa}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ca19058-c757-472e-b937-597551cc0f56}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68e4e0c8-0d68-4cf5-b246-bafaa8cbb5a3}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {775dd0b8-2147-45c6-a301-e0b2dd30fd8c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {992b09d3-e182-4a72-9e85-8bdea915fbf1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {992b09d3-e182-4a72-9e85-8bdea915fbf1}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4e752f8c-eb18-40ce-a056-6b27f46f67cd}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {775dd0b8-2147-45c6-a301-e0b2dd30fd8c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6f9131c8-f831-428f-8ed1-0b62e9ed3429}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6f9131c8-f831-428f-8ed1-0b62e9ed3429}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {2842e3e8-125e-46f1-ad0f-25445524aecc}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {775dd0b8-2147-45c6-a301-e0b2dd30fd8c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {771c11af-15c7-4f2a-9068-e30f33a47dcd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {771c11af-15c7-4f2a-9068-e30f33a47dcd}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bf8090db-ee26-405d-a3a4-deda1f66628f}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {775dd0b8-2147-45c6-a301-e0b2dd30fd8c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2c0152d1-df18-49fa-a48e-4595c3599892}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2c0152d1-df18-49fa-a48e-4595c3599892}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b0d2117f-48db-471e-af18-b49e92c3ca55}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {775dd0b8-2147-45c6-a301-e0b2dd30fd8c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c37f12a9-4823-4c4a-b96e-3516c664e997}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c37f12a9-4823-4c4a-b96e-3516c664e997}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cdc61cb2-cb79-4ca2-a899-0345be8e92dd}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {775dd0b8-2147-45c6-a301-e0b2dd30fd8c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fc5f8f5-c0c9-4991-8ca1-11eec3fe4f8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2fc5f8f5-c0c9-4991-8ca1-11eec3fe4f8b}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6c6d235-bb0f-4d83-a7d3-a58ddbda38b2}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {775dd0b8-2147-45c6-a301-e0b2dd30fd8c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4b6d2d8-2ddf-4bbb-8421-72ccb7dc41c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4b6d2d8-2ddf-4bbb-8421-72ccb7dc41c0}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0753e812-7533-4a12-93c0-d727c6fb56e8}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {eddca01d-d09d-4309-9e54-d27eee8cf355}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  {07e9f6f3-c3cf-403f-bc11-03bc26fe9c46}, !- Default Day Schedule Name
  {cfce89a3-0cf8-4c9e-a89b-a6a30d490141}, !- Summer Design Day Schedule Name
  {9fb404d3-187d-498c-93a5-8dec5ba4e9db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07e9f6f3-c3cf-403f-bc11-03bc26fe9c46}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5bfbe88b-4fe6-47e7-8d0a-2338749e056f}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fb404d3-187d-498c-93a5-8dec5ba4e9db}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a144b933-ad9b-42fc-a1ea-1abeee21c655}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfce89a3-0cf8-4c9e-a89b-a6a30d490141}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02008b98-2583-44fd-9afa-6e9f41562e4d}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {eddca01d-d09d-4309-9e54-d27eee8cf355}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {59f610bc-12be-40de-b39a-d005dcda80e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {59f610bc-12be-40de-b39a-d005dcda80e6}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1e41f73b-e925-443a-8dc3-75f63efa2feb}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {eddca01d-d09d-4309-9e54-d27eee8cf355}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e5dfb1c2-1bbc-45b5-8de3-4e89d8170866}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e5dfb1c2-1bbc-45b5-8de3-4e89d8170866}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {24d88df4-5690-4e3c-9f95-5bff607c2983}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {eddca01d-d09d-4309-9e54-d27eee8cf355}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f1b8c724-8084-422a-bca3-9ac1a8e9ca47}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f1b8c724-8084-422a-bca3-9ac1a8e9ca47}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {69081f19-8e47-4250-8eec-7318fab6e6fb}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {eddca01d-d09d-4309-9e54-d27eee8cf355}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {803e5328-0c68-4379-9b44-8d611ff593b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {803e5328-0c68-4379-9b44-8d611ff593b4}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0fb79536-b886-4882-96ec-2a303d65c4b3}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {eddca01d-d09d-4309-9e54-d27eee8cf355}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {26a4b5f2-d482-468d-a5fe-fab279dd7d37}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {26a4b5f2-d482-468d-a5fe-fab279dd7d37}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {9c6f297c-418c-498c-9096-a65628a86232}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {eddca01d-d09d-4309-9e54-d27eee8cf355}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3ac4eb04-b775-4d5f-9d37-f8a7a43e474c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3ac4eb04-b775-4d5f-9d37-f8a7a43e474c}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9eef9d56-22de-4716-a373-b05acce79d3d}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {eddca01d-d09d-4309-9e54-d27eee8cf355}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e2c5f06-6fcf-4aad-bed0-a72f417f6806}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e2c5f06-6fcf-4aad-bed0-a72f417f6806}, !- Handle
  Sp-Corner_Class_2_Pod_1_ZN_1_FLR_2 Sys-3 Flr-1 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {637864f2-3d43-4364-b3b4-c05e722d7ba8}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {18ea6218-a9bc-4976-b1ea-f452270cc644}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  {b509e1be-f362-4677-aff7-49fd6f770d81}, !- Default Day Schedule Name
  {787345c6-53c6-4111-a54f-41a7075b6528}, !- Summer Design Day Schedule Name
  {a329d280-8804-404c-815e-5ee4ccacd969}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b509e1be-f362-4677-aff7-49fd6f770d81}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c68ecc62-c8bb-433d-b729-e5a43bd9b21f}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a329d280-8804-404c-815e-5ee4ccacd969}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1686b2d7-daea-4132-9559-0aadcc9e5bd1}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {787345c6-53c6-4111-a54f-41a7075b6528}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f75c9fc-db87-487d-918b-d15291ed5e2e}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {18ea6218-a9bc-4976-b1ea-f452270cc644}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2ab177de-5c02-46a6-80df-276cb0988d38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2ab177de-5c02-46a6-80df-276cb0988d38}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {91609f5c-8e38-4db6-99a2-a8658c341ff8}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {18ea6218-a9bc-4976-b1ea-f452270cc644}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6b44272c-3629-49bd-b785-95d47c6f554d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6b44272c-3629-49bd-b785-95d47c6f554d}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e426eddf-5c56-4ac5-b70d-fc83aaf7883b}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {18ea6218-a9bc-4976-b1ea-f452270cc644}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {843acf74-30fc-455b-8270-18d293cfbb7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {843acf74-30fc-455b-8270-18d293cfbb7e}, !- Handle
  Sp-Corner_Class_2_Pod_2_ZN_1_FLR_1 Sys-3 Flr-2 Sch-D HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {02484aa0-ad5f-4f40-a618-ef32d02e8384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
