    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8433.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -224.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -167.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">13-AUG-16:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11158.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">     5706.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5736.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -368.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">13-AUG-16:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9147.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">     5658.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3501.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -95.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">03-SEP-13:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10767.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">     5998.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4802.82</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -118.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">13-AUG-15:46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9196.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">     5843.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3364.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -95.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">03-SEP-13:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10832.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">     6010.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4856.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -118.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">14-AUG-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6600.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6806.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -133.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -155.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">23-JUL-15:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9418.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">     4298.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5083.01</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">14-AUG-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6585.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6788.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -131.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -155.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">23-JUL-15:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9435.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">     4314.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5083.07</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -46.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">14-AUG-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6833.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6995.54</td>
    <td align="right">        0.00</td>
    <td align="right">      -87.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -158.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">02-JUL-18:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9319.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">     5760.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3610.63</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">14-AUG-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6740.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6714.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -43.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">26-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10027.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.60</td>
    <td align="right">        0.00</td>
    <td align="right">      113.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10297.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -496.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">14-AUG-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6615.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6588.03</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.40</td>
    <td align="right">        0.00</td>
    <td align="right">      -43.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">26-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9920.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.60</td>
    <td align="right">        0.00</td>
    <td align="right">      114.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10186.62</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -493.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">14-AUG-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6745.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6720.97</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.64</td>
    <td align="right">        0.00</td>
    <td align="right">      -44.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">26-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10192.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.60</td>
    <td align="right">        0.00</td>
    <td align="right">      108.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10488.96</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -518.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">23-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -139413.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2549.02</td>
    <td align="right">      296.40</td>
    <td align="right">    25051.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   112047.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -531.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">14-AUG-09:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8056.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.84</td>
    <td align="right">     1155.59</td>
    <td align="right">     1079.99</td>
    <td align="right">     4975.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      852.53</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -65.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">23-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -45086.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      420.00</td>
    <td align="right">       42.00</td>
    <td align="right">    19925.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25452.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -754.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">23-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13078.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.45</td>
    <td align="right">       10.50</td>
    <td align="right">     1128.96</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">    11865.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">23-JUL-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14174.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.45</td>
    <td align="right">       10.50</td>
    <td align="right">     1077.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13051.46</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -37.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">24-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20862.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      404.70</td>
    <td align="right">        0.00</td>
    <td align="right">      149.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20424.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -116.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">24-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -31326.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      404.70</td>
    <td align="right">        0.00</td>
    <td align="right">      353.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31950.77</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1381.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">24-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6045.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      227.43</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5800.79</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">16-AUG-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8344.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.85</td>
    <td align="right">     4093.71</td>
    <td align="right">      307.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4163.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -320.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">24-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -27255.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">      545.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26512.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -207.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">24-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -34029.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">      589.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33898.50</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -863.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">24-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26130.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25994.56</td>
    <td align="right">        0.00</td>
    <td align="right">      -64.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -204.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">24-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -33177.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">      453.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33169.58</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -850.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">24-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26333.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26209.28</td>
    <td align="right">        0.00</td>
    <td align="right">      -74.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -206.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">24-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -33497.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">      480.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33474.14</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -861.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">24-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22223.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">      788.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21220.66</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -190.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">24-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23138.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">     1501.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22097.35</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -865.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">24-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22194.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">      793.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21186.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -190.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">24-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23139.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">     1546.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22051.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -863.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">24-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23140.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">     1719.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21220.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -203.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">26-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -24592.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">     2376.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22845.08</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1033.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">26-JUN-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22999.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      316.54</td>
    <td align="right">      797.99</td>
    <td align="right">     1285.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20812.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -213.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">24-JUL-07:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -28209.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.04</td>
    <td align="right">     1899.22</td>
    <td align="right">     1196.99</td>
    <td align="right">     7567.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18065.71</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -671.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">24-JUL-08:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -713240.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10882.03</td>
    <td align="right">    65760.22</td>
    <td align="right">    19959.63</td>
    <td align="right">   182402.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   447173.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12937.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">    47178.16</td>
    <td align="right">        0.00</td>
    <td align="right">   107012.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      419.90</td>
    <td align="right">      123.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8781.24</td>
    <td align="right">        0.00</td>
    <td align="right">   -19287.05</td>
    <td align="right">  -126665.33</td>
  </tr>
  <tr>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">25-DEC-00:02</td>
    <td align="right">    87376.55</td>
    <td align="right">        0.00</td>
    <td align="right">   202588.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7230.73</td>
    <td align="right">    14489.16</td>
    <td align="right">     1684.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15709.43</td>
    <td align="right">        0.00</td>
    <td align="right">   -12563.39</td>
    <td align="right">  -285096.61</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">06-FEB-07:02</td>
    <td align="right">     8156.09</td>
    <td align="right">        0.00</td>
    <td align="right">     7859.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.22</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1178.75</td>
    <td align="right">        0.00</td>
    <td align="right">     -134.69</td>
    <td align="right">   -14812.23</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">    11269.13</td>
    <td align="right">        0.00</td>
    <td align="right">    11430.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.22</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2082.95</td>
    <td align="right">        0.00</td>
    <td align="right">    -4826.64</td>
    <td align="right">   -15899.43</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">    11535.74</td>
    <td align="right">        0.00</td>
    <td align="right">    36906.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      370.65</td>
    <td align="right">       31.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5772.27</td>
    <td align="right">        0.00</td>
    <td align="right">    -2384.75</td>
    <td align="right">   -40687.07</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9249.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2325.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -952.63</td>
    <td align="right">    -6055.62</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12278.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2315.84</td>
    <td align="right">        0.00</td>
    <td align="right">    -3063.12</td>
    <td align="right">    -6983.19</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9518.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2307.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -952.67</td>
    <td align="right">    -6342.93</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12423.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2309.25</td>
    <td align="right">        0.00</td>
    <td align="right">    -3063.14</td>
    <td align="right">    -7135.20</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9469.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2309.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -952.67</td>
    <td align="right">    -6291.62</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12380.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2310.94</td>
    <td align="right">        0.00</td>
    <td align="right">    -3063.16</td>
    <td align="right">    -7090.66</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9900.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2298.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -952.99</td>
    <td align="right">    -6733.55</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12697.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2303.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -3064.19</td>
    <td align="right">    -7413.11</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9933.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2297.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -952.99</td>
    <td align="right">    -6767.70</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12687.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2304.13</td>
    <td align="right">        0.00</td>
    <td align="right">    -3064.22</td>
    <td align="right">    -7402.94</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9917.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2305.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -952.95</td>
    <td align="right">    -6743.32</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12699.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.25</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2305.03</td>
    <td align="right">        0.00</td>
    <td align="right">    -3064.14</td>
    <td align="right">    -7414.17</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">     9990.12</td>
    <td align="right">        0.00</td>
    <td align="right">    11126.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -549.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20680.34</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">    14747.12</td>
    <td align="right">        0.00</td>
    <td align="right">    17628.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -595.62</td>
    <td align="right">        0.00</td>
    <td align="right">    -5829.73</td>
    <td align="right">   -26063.64</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">     9896.17</td>
    <td align="right">        0.00</td>
    <td align="right">    10922.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -548.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20383.81</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">    15007.85</td>
    <td align="right">        0.00</td>
    <td align="right">    17481.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -594.65</td>
    <td align="right">        0.00</td>
    <td align="right">    -5827.88</td>
    <td align="right">   -26180.34</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">     9989.80</td>
    <td align="right">        0.00</td>
    <td align="right">    11135.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -548.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20690.77</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">    15061.74</td>
    <td align="right">        0.00</td>
    <td align="right">    17599.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -594.71</td>
    <td align="right">        0.00</td>
    <td align="right">    -5829.80</td>
    <td align="right">   -26350.32</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">18-FEB-08:02</td>
    <td align="right">    72426.48</td>
    <td align="right">        0.00</td>
    <td align="right">   205232.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2549.02</td>
    <td align="right">      296.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7608.46</td>
    <td align="right">        0.00</td>
    <td align="right">    -7365.43</td>
    <td align="right">  -265530.52</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">30-JAN-08:02</td>
    <td align="right">     1737.15</td>
    <td align="right">        0.00</td>
    <td align="right">    13699.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.12</td>
    <td align="right">      216.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1032.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -383.97</td>
    <td align="right">   -14468.10</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">    29896.06</td>
    <td align="right">        0.00</td>
    <td align="right">    56963.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      420.00</td>
    <td align="right">       42.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6715.21</td>
    <td align="right">        0.00</td>
    <td align="right">   -18444.17</td>
    <td align="right">   -62162.28</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">02-APR-10:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16914.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      181.83</td>
    <td align="right">      724.49</td>
    <td align="right">      105.00</td>
    <td align="right">     3653.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -104.80</td>
    <td align="right">   -21473.70</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21183.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.45</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1765.87</td>
    <td align="right">        0.00</td>
    <td align="right">    -4624.37</td>
    <td align="right">   -14876.59</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">11-JAN-07:02</td>
    <td align="right">    30021.21</td>
    <td align="right">        0.00</td>
    <td align="right">    34198.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      404.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3522.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -290.94</td>
    <td align="right">   -60811.18</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">    44599.28</td>
    <td align="right">        0.00</td>
    <td align="right">    55154.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      404.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4074.41</td>
    <td align="right">        0.00</td>
    <td align="right">   -21807.65</td>
    <td align="right">   -74276.48</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">     6073.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11249.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      227.43</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17567.70</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">    11641.90</td>
    <td align="right">        0.00</td>
    <td align="right">    16526.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      227.43</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5829.23</td>
    <td align="right">   -22584.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    37994.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6216.89</td>
    <td align="right">        0.00</td>
    <td align="right">    -2526.45</td>
    <td align="right">   -29656.28</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51333.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6164.44</td>
    <td align="right">        0.00</td>
    <td align="right">   -11799.22</td>
    <td align="right">   -33774.22</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">      904.36</td>
    <td align="right">        0.00</td>
    <td align="right">    39116.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6095.07</td>
    <td align="right">        0.00</td>
    <td align="right">    -2526.62</td>
    <td align="right">   -31804.01</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52376.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6121.03</td>
    <td align="right">        0.00</td>
    <td align="right">   -11799.67</td>
    <td align="right">   -34860.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">      570.47</td>
    <td align="right">        0.00</td>
    <td align="right">    39174.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6102.40</td>
    <td align="right">        0.00</td>
    <td align="right">    -2526.62</td>
    <td align="right">   -31520.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52217.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6128.77</td>
    <td align="right">        0.00</td>
    <td align="right">   -11799.64</td>
    <td align="right">   -34694.19</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">     6751.72</td>
    <td align="right">        0.00</td>
    <td align="right">    34710.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6067.92</td>
    <td align="right">        0.00</td>
    <td align="right">    -2527.11</td>
    <td align="right">   -33271.55</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">    17505.88</td>
    <td align="right">        0.00</td>
    <td align="right">    36813.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6104.68</td>
    <td align="right">        0.00</td>
    <td align="right">   -11808.01</td>
    <td align="right">   -36811.85</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">     6901.62</td>
    <td align="right">        0.00</td>
    <td align="right">    34709.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6064.51</td>
    <td align="right">        0.00</td>
    <td align="right">    -2527.12</td>
    <td align="right">   -33424.70</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">    17577.45</td>
    <td align="right">        0.00</td>
    <td align="right">    36863.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6106.56</td>
    <td align="right">        0.00</td>
    <td align="right">   -11807.97</td>
    <td align="right">   -36930.75</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">     6955.14</td>
    <td align="right">        0.00</td>
    <td align="right">    34709.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6132.45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2527.13</td>
    <td align="right">   -33409.82</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">    16853.60</td>
    <td align="right">        0.00</td>
    <td align="right">    37593.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.48</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6118.23</td>
    <td align="right">        0.00</td>
    <td align="right">   -11807.58</td>
    <td align="right">   -36925.79</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">08-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36240.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      236.43</td>
    <td align="right">     1899.22</td>
    <td align="right">     1196.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3954.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -927.86</td>
    <td align="right">   -34690.93</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">30-JAN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    48658.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      316.54</td>
    <td align="right">      797.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5946.34</td>
    <td align="right">        0.00</td>
    <td align="right">   -11214.06</td>
    <td align="right">   -32613.01</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">30-JAN-07:02</td>
    <td align="right">   487130.66</td>
    <td align="right">        0.00</td>
    <td align="right">  1080905.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      472.85</td>
    <td align="right">    15825.03</td>
    <td align="right">     5094.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -185811.50</td>
    <td align="right">        0.00</td>
    <td align="right">  -279737.50</td>
    <td align="right"> -1123879.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:55:28</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       4.065</td>
    <td align="right">      177.83</td>
    <td align="right">      197.59</td>
    <td align="right">        0.90</td>
    <td align="right">      4.0654</td>
    <td align="right">       4.065</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      4.0654</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       7.831</td>
    <td align="right">      224.63</td>
    <td align="right">      249.59</td>
    <td align="right">        0.90</td>
    <td align="right">      1.9020</td>
    <td align="right">       7.831</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9020</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.272</td>
    <td align="right">        6.31</td>
    <td align="right">        7.01</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0640</td>
    <td align="right">       0.272</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0640</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.431</td>
    <td align="right">        6.31</td>
    <td align="right">        7.01</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0640</td>
    <td align="right">       0.431</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0640</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.413</td>
    <td align="right">      112.32</td>
    <td align="right">      124.80</td>
    <td align="right">        0.90</td>
    <td align="right">      0.9827</td>
    <td align="right">       1.413</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9827</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.471</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.471</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.577</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.577</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.463</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.463</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.574</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.574</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.464</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.464</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.574</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.574</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.401</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.401</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.509</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.509</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.401</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.401</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.510</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.510</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.409</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.409</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.513</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.513</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.423</td>
    <td align="right">        2.88</td>
    <td align="right">        3.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.423</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.677</td>
    <td align="right">        2.88</td>
    <td align="right">        3.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.677</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.414</td>
    <td align="right">        2.88</td>
    <td align="right">        3.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.414</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.671</td>
    <td align="right">        2.88</td>
    <td align="right">        3.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.671</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.422</td>
    <td align="right">        2.88</td>
    <td align="right">        3.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.422</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.676</td>
    <td align="right">        2.88</td>
    <td align="right">        3.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.676</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       7.794</td>
    <td align="right">      355.67</td>
    <td align="right">      395.19</td>
    <td align="right">        0.90</td>
    <td align="right">      3.0114</td>
    <td align="right">       7.794</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.0114</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.524</td>
    <td align="right">        9.73</td>
    <td align="right">       10.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2963</td>
    <td align="right">       0.524</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2963</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       2.185</td>
    <td align="right">       37.84</td>
    <td align="right">       42.04</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7254</td>
    <td align="right">       2.185</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7254</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.864</td>
    <td align="right">       18.90</td>
    <td align="right">       21.00</td>
    <td align="right">        0.90</td>
    <td align="right">      0.8641</td>
    <td align="right">       0.864</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8641</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.864</td>
    <td align="right">       18.90</td>
    <td align="right">       21.00</td>
    <td align="right">        0.90</td>
    <td align="right">      0.8641</td>
    <td align="right">       0.864</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8641</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.312</td>
    <td align="right">       10.27</td>
    <td align="right">       11.41</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3475</td>
    <td align="right">       1.312</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3475</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       2.087</td>
    <td align="right">       10.27</td>
    <td align="right">       11.41</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3475</td>
    <td align="right">       2.087</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3475</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.426</td>
    <td align="right">        1.52</td>
    <td align="right">        1.69</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1042</td>
    <td align="right">       0.426</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1042</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.626</td>
    <td align="right">        1.52</td>
    <td align="right">        1.69</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1042</td>
    <td align="right">       0.626</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1042</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.547</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.547</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       2.079</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       2.079</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.496</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.496</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       2.044</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       2.044</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.498</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.498</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       2.048</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       2.048</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.411</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.411</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.413</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.413</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.441</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.441</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.512</td>
    <td align="right">       23.96</td>
    <td align="right">       26.63</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2297</td>
    <td align="right">       1.512</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2297</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       2.014</td>
    <td align="right">       23.96</td>
    <td align="right">       26.63</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2297</td>
    <td align="right">       2.014</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2297</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       4.065</td>
    <td align="right">      177.83</td>
    <td align="right">      197.59</td>
    <td align="right">        0.90</td>
    <td align="right">      4.0654</td>
    <td align="right">       4.065</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      4.0654</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       2.708</td>
    <td align="right">      224.63</td>
    <td align="right">      249.59</td>
    <td align="right">        0.90</td>
    <td align="right">      1.9020</td>
    <td align="right">       2.708</td>
    <td align="right">       0.702</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9020</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.301</td>
    <td align="right">        6.31</td>
    <td align="right">        7.01</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0640</td>
    <td align="right">       0.301</td>
    <td align="right">       0.212</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0640</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.437</td>
    <td align="right">        6.31</td>
    <td align="right">        7.01</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0640</td>
    <td align="right">       0.437</td>
    <td align="right">       0.146</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0640</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.983</td>
    <td align="right">      112.32</td>
    <td align="right">      124.80</td>
    <td align="right">        0.90</td>
    <td align="right">      0.9827</td>
    <td align="right">       0.983</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9827</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.276</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.276</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.307</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.307</td>
    <td align="right">       0.899</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.276</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.276</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.306</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.306</td>
    <td align="right">       0.900</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.276</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.276</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.306</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.306</td>
    <td align="right">       0.900</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.276</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.276</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.308</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.308</td>
    <td align="right">       0.894</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.276</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.276</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.308</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.308</td>
    <td align="right">       0.894</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.276</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.276</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.309</td>
    <td align="right">       11.88</td>
    <td align="right">       13.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.309</td>
    <td align="right">       0.893</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.349</td>
    <td align="right">        2.88</td>
    <td align="right">        3.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.349</td>
    <td align="right">       0.279</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.583</td>
    <td align="right">        2.88</td>
    <td align="right">        3.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.583</td>
    <td align="right">       0.167</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.346</td>
    <td align="right">        2.88</td>
    <td align="right">        3.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.346</td>
    <td align="right">       0.282</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.582</td>
    <td align="right">        2.88</td>
    <td align="right">        3.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.582</td>
    <td align="right">       0.168</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.349</td>
    <td align="right">        2.88</td>
    <td align="right">        3.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.349</td>
    <td align="right">       0.279</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.584</td>
    <td align="right">        2.88</td>
    <td align="right">        3.20</td>
    <td align="right">        0.90</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.584</td>
    <td align="right">       0.167</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       3.011</td>
    <td align="right">      355.67</td>
    <td align="right">      395.19</td>
    <td align="right">        0.90</td>
    <td align="right">      3.0114</td>
    <td align="right">       3.011</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      3.0114</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.296</td>
    <td align="right">        9.73</td>
    <td align="right">       10.81</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2963</td>
    <td align="right">       0.296</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2963</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.445</td>
    <td align="right">       37.84</td>
    <td align="right">       42.04</td>
    <td align="right">        0.90</td>
    <td align="right">      0.7254</td>
    <td align="right">       1.445</td>
    <td align="right">       0.502</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7254</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.864</td>
    <td align="right">       18.90</td>
    <td align="right">       21.00</td>
    <td align="right">        0.90</td>
    <td align="right">      0.8641</td>
    <td align="right">       0.864</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8641</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.864</td>
    <td align="right">       18.90</td>
    <td align="right">       21.00</td>
    <td align="right">        0.90</td>
    <td align="right">      0.8641</td>
    <td align="right">       0.864</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8641</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.999</td>
    <td align="right">       10.27</td>
    <td align="right">       11.41</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3475</td>
    <td align="right">       0.999</td>
    <td align="right">       0.348</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3475</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.726</td>
    <td align="right">       10.27</td>
    <td align="right">       11.41</td>
    <td align="right">        0.90</td>
    <td align="right">      0.3475</td>
    <td align="right">       1.726</td>
    <td align="right">       0.201</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3475</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.212</td>
    <td align="right">        1.52</td>
    <td align="right">        1.69</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1042</td>
    <td align="right">       0.212</td>
    <td align="right">       0.492</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1042</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.450</td>
    <td align="right">        1.52</td>
    <td align="right">        1.69</td>
    <td align="right">        0.90</td>
    <td align="right">      0.1042</td>
    <td align="right">       0.450</td>
    <td align="right">       0.232</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1042</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.328</td>
    <td align="right">       57.25</td>
    <td align="right">       63.62</td>
    <td align="right">        0.90</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.328</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       0.730</td>
    <td align="right">       23.96</td>
    <td align="right">       26.63</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2297</td>
    <td align="right">       0.730</td>
    <td align="right">       0.315</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2297</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">       1.065</td>
    <td align="right">       23.96</td>
    <td align="right">       26.63</td>
    <td align="right">        0.90</td>
    <td align="right">      0.2297</td>
    <td align="right">       1.065</td>
    <td align="right">       0.216</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2297</td>
    <td align="right">        0.22</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">      197.59</td>
    <td align="right">    0.004115</td>
    <td align="right">      988.00</td>
    <td align="right">      4.0654</td>
    <td align="right">       1.000</td>
    <td align="right">      4.0654</td>
    <td align="right">       1.000</td>
    <td align="right">      4.0654</td>
  </tr>
  <tr>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">      249.59</td>
    <td align="right">    0.001524</td>
    <td align="right">     1248.00</td>
    <td align="right">      1.9020</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9020</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9020</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.01</td>
    <td align="right">    0.000305</td>
    <td align="right">      210.00</td>
    <td align="right">      0.0640</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0640</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0640</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.01</td>
    <td align="right">    0.000305</td>
    <td align="right">      210.00</td>
    <td align="right">      0.0640</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0640</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0640</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">      124.80</td>
    <td align="right">    0.001575</td>
    <td align="right">      624.00</td>
    <td align="right">      0.9827</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9827</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9827</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.20</td>
    <td align="right">    0.000305</td>
    <td align="right">      320.00</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.20</td>
    <td align="right">    0.000305</td>
    <td align="right">      320.00</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.20</td>
    <td align="right">    0.000305</td>
    <td align="right">      320.00</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.20</td>
    <td align="right">    0.000305</td>
    <td align="right">      320.00</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.20</td>
    <td align="right">    0.000305</td>
    <td align="right">      320.00</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.20</td>
    <td align="right">    0.000305</td>
    <td align="right">      320.00</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0975</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">      395.19</td>
    <td align="right">    0.001524</td>
    <td align="right">     1976.00</td>
    <td align="right">      3.0114</td>
    <td align="right">       1.000</td>
    <td align="right">      3.0114</td>
    <td align="right">       1.000</td>
    <td align="right">      3.0114</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.81</td>
    <td align="right">    0.001372</td>
    <td align="right">      216.00</td>
    <td align="right">      0.2963</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2963</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2963</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       42.04</td>
    <td align="right">    0.000864</td>
    <td align="right">      840.00</td>
    <td align="right">      0.7254</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7254</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7254</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       21.00</td>
    <td align="right">    0.004115</td>
    <td align="right">      210.00</td>
    <td align="right">      0.8641</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8641</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8641</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       21.00</td>
    <td align="right">    0.004115</td>
    <td align="right">      210.00</td>
    <td align="right">      0.8641</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8641</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8641</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.41</td>
    <td align="right">    0.000305</td>
    <td align="right">     1140.00</td>
    <td align="right">      0.3475</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3475</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3475</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.41</td>
    <td align="right">    0.000305</td>
    <td align="right">     1140.00</td>
    <td align="right">      0.3475</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3475</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3475</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.69</td>
    <td align="right">    0.000305</td>
    <td align="right">      342.00</td>
    <td align="right">      0.1042</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1042</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1042</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.69</td>
    <td align="right">    0.000305</td>
    <td align="right">      342.00</td>
    <td align="right">      0.1042</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1042</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1042</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       26.63</td>
    <td align="right">    0.000432</td>
    <td align="right">      532.00</td>
    <td align="right">      0.2297</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2297</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2297</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       26.63</td>
    <td align="right">    0.000432</td>
    <td align="right">      532.00</td>
    <td align="right">      0.2297</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2297</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2297</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">      197.59</td>
    <td align="right">    0.004115</td>
    <td align="right">      988.00</td>
    <td align="right">      4.0654</td>
    <td align="right">      4.0654</td>
    <td align="right">      4.0654</td>
  </tr>
  <tr>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">      249.59</td>
    <td align="right">    0.001524</td>
    <td align="right">     1248.00</td>
    <td align="right">      1.9020</td>
    <td align="right">      1.9020</td>
    <td align="right">      1.9020</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.01</td>
    <td align="right">    0.000305</td>
    <td align="right">      210.00</td>
    <td align="right">      0.0640</td>
    <td align="right">      0.0640</td>
    <td align="right">      0.0640</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        7.01</td>
    <td align="right">    0.000305</td>
    <td align="right">      210.00</td>
    <td align="right">      0.0640</td>
    <td align="right">      0.0640</td>
    <td align="right">      0.0640</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">      124.80</td>
    <td align="right">    0.001575</td>
    <td align="right">      624.00</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.9827</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       13.20</td>
    <td align="right">    0.002784</td>
    <td align="right">       99.00</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
    <td align="right">      0.2756</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.20</td>
    <td align="right">    0.000305</td>
    <td align="right">      320.00</td>
    <td align="right">      0.0975</td>
    <td align="right">      0.0975</td>
    <td align="right">      0.0975</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.20</td>
    <td align="right">    0.000305</td>
    <td align="right">      320.00</td>
    <td align="right">      0.0975</td>
    <td align="right">      0.0975</td>
    <td align="right">      0.0975</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.20</td>
    <td align="right">    0.000305</td>
    <td align="right">      320.00</td>
    <td align="right">      0.0975</td>
    <td align="right">      0.0975</td>
    <td align="right">      0.0975</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.20</td>
    <td align="right">    0.000305</td>
    <td align="right">      320.00</td>
    <td align="right">      0.0975</td>
    <td align="right">      0.0975</td>
    <td align="right">      0.0975</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.20</td>
    <td align="right">    0.000305</td>
    <td align="right">      320.00</td>
    <td align="right">      0.0975</td>
    <td align="right">      0.0975</td>
    <td align="right">      0.0975</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        3.20</td>
    <td align="right">    0.000305</td>
    <td align="right">      320.00</td>
    <td align="right">      0.0975</td>
    <td align="right">      0.0975</td>
    <td align="right">      0.0975</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">      395.19</td>
    <td align="right">    0.001524</td>
    <td align="right">     1976.00</td>
    <td align="right">      3.0114</td>
    <td align="right">      3.0114</td>
    <td align="right">      3.0114</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.81</td>
    <td align="right">    0.001372</td>
    <td align="right">      216.00</td>
    <td align="right">      0.2963</td>
    <td align="right">      0.2963</td>
    <td align="right">      0.2963</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       42.04</td>
    <td align="right">    0.000864</td>
    <td align="right">      840.00</td>
    <td align="right">      0.7254</td>
    <td align="right">      0.7254</td>
    <td align="right">      0.7254</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       21.00</td>
    <td align="right">    0.004115</td>
    <td align="right">      210.00</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       21.00</td>
    <td align="right">    0.004115</td>
    <td align="right">      210.00</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.41</td>
    <td align="right">    0.000305</td>
    <td align="right">     1140.00</td>
    <td align="right">      0.3475</td>
    <td align="right">      0.3475</td>
    <td align="right">      0.3475</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       11.41</td>
    <td align="right">    0.000305</td>
    <td align="right">     1140.00</td>
    <td align="right">      0.3475</td>
    <td align="right">      0.3475</td>
    <td align="right">      0.3475</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.69</td>
    <td align="right">    0.000305</td>
    <td align="right">      342.00</td>
    <td align="right">      0.1042</td>
    <td align="right">      0.1042</td>
    <td align="right">      0.1042</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.69</td>
    <td align="right">    0.000305</td>
    <td align="right">      342.00</td>
    <td align="right">      0.1042</td>
    <td align="right">      0.1042</td>
    <td align="right">      0.1042</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       63.62</td>
    <td align="right">    0.002784</td>
    <td align="right">      477.00</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
    <td align="right">      1.3279</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       26.63</td>
    <td align="right">    0.000432</td>
    <td align="right">      532.00</td>
    <td align="right">      0.2297</td>
    <td align="right">      0.2297</td>
    <td align="right">      0.2297</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.000000</td>
    <td align="right">       26.63</td>
    <td align="right">    0.000432</td>
    <td align="right">      532.00</td>
    <td align="right">      0.2297</td>
    <td align="right">      0.2297</td>
    <td align="right">      0.2297</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.065</td>
    <td align="right">      4.0654</td>
    <td align="right">      0.7529</td>
    <td align="right">      4.0654</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.831</td>
    <td align="right">      7.8313</td>
    <td align="right">      0.9510</td>
    <td align="right">      1.9020</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.272</td>
    <td align="right">      0.2720</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.0640</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.431</td>
    <td align="right">      0.4307</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.0640</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.413</td>
    <td align="right">      1.4132</td>
    <td align="right">      0.4755</td>
    <td align="right">      0.9827</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.471</td>
    <td align="right">      0.4705</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.577</td>
    <td align="right">      0.5770</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.463</td>
    <td align="right">      0.4631</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.574</td>
    <td align="right">      0.5735</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.464</td>
    <td align="right">      0.4636</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.574</td>
    <td align="right">      0.5744</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.401</td>
    <td align="right">      0.4013</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.509</td>
    <td align="right">      0.5094</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.401</td>
    <td align="right">      0.4012</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.510</td>
    <td align="right">      0.5099</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.409</td>
    <td align="right">      0.4094</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.513</td>
    <td align="right">      0.5133</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.423</td>
    <td align="right">      0.4226</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.677</td>
    <td align="right">      0.6768</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.414</td>
    <td align="right">      0.4138</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.671</td>
    <td align="right">      0.6706</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.422</td>
    <td align="right">      0.4223</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.676</td>
    <td align="right">      0.6757</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       7.794</td>
    <td align="right">      7.7940</td>
    <td align="right">      1.5057</td>
    <td align="right">      3.0114</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.524</td>
    <td align="right">      0.5239</td>
    <td align="right">      0.1646</td>
    <td align="right">      0.2963</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.185</td>
    <td align="right">      2.1849</td>
    <td align="right">      0.6401</td>
    <td align="right">      0.7254</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.864</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.8641</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.864</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.8641</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.312</td>
    <td align="right">      1.3120</td>
    <td align="right">      0.8687</td>
    <td align="right">      0.3475</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.087</td>
    <td align="right">      2.0870</td>
    <td align="right">      0.8687</td>
    <td align="right">      0.3475</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.426</td>
    <td align="right">      0.4261</td>
    <td align="right">      0.2606</td>
    <td align="right">      0.1042</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.626</td>
    <td align="right">      0.6260</td>
    <td align="right">      0.2606</td>
    <td align="right">      0.1042</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.547</td>
    <td align="right">      1.5469</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.079</td>
    <td align="right">      2.0788</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.496</td>
    <td align="right">      1.4958</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.044</td>
    <td align="right">      2.0443</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.498</td>
    <td align="right">      1.4980</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.048</td>
    <td align="right">      2.0484</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.411</td>
    <td align="right">      1.4111</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.413</td>
    <td align="right">      1.4130</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.441</td>
    <td align="right">      1.4408</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.512</td>
    <td align="right">      1.5115</td>
    <td align="right">      0.4054</td>
    <td align="right">      0.2297</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.014</td>
    <td align="right">      2.0137</td>
    <td align="right">      0.4054</td>
    <td align="right">      0.2297</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        4.07</td>
    <td align="right">       4.065</td>
    <td align="right">        4.07</td>
    <td align="right">      0.7529</td>
    <td align="right">      4.0654</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        7.83</td>
    <td align="right">       7.831</td>
    <td align="right">        7.83</td>
    <td align="right">      0.9510</td>
    <td align="right">      1.9020</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.27</td>
    <td align="right">       0.272</td>
    <td align="right">        0.27</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.0640</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.43</td>
    <td align="right">       0.431</td>
    <td align="right">        0.43</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.0640</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.41</td>
    <td align="right">       1.413</td>
    <td align="right">        1.41</td>
    <td align="right">      0.4755</td>
    <td align="right">      0.9827</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.47</td>
    <td align="right">       0.471</td>
    <td align="right">        0.47</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.58</td>
    <td align="right">       0.577</td>
    <td align="right">        0.58</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.46</td>
    <td align="right">       0.463</td>
    <td align="right">        0.46</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.57</td>
    <td align="right">       0.574</td>
    <td align="right">        0.57</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.46</td>
    <td align="right">       0.464</td>
    <td align="right">        0.46</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.57</td>
    <td align="right">       0.574</td>
    <td align="right">        0.57</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.40</td>
    <td align="right">       0.401</td>
    <td align="right">        0.40</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.51</td>
    <td align="right">       0.509</td>
    <td align="right">        0.51</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.40</td>
    <td align="right">       0.401</td>
    <td align="right">        0.40</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.51</td>
    <td align="right">       0.510</td>
    <td align="right">        0.51</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.41</td>
    <td align="right">       0.409</td>
    <td align="right">        0.41</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.51</td>
    <td align="right">       0.513</td>
    <td align="right">        0.51</td>
    <td align="right">      0.0754</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.42</td>
    <td align="right">       0.423</td>
    <td align="right">        0.42</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.68</td>
    <td align="right">       0.677</td>
    <td align="right">        0.68</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.41</td>
    <td align="right">       0.414</td>
    <td align="right">        0.41</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.67</td>
    <td align="right">       0.671</td>
    <td align="right">        0.67</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.42</td>
    <td align="right">       0.422</td>
    <td align="right">        0.42</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.68</td>
    <td align="right">       0.676</td>
    <td align="right">        0.68</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        7.79</td>
    <td align="right">       7.794</td>
    <td align="right">        7.79</td>
    <td align="right">      1.5057</td>
    <td align="right">      3.0114</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.52</td>
    <td align="right">       0.524</td>
    <td align="right">        0.52</td>
    <td align="right">      0.1646</td>
    <td align="right">      0.2963</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.18</td>
    <td align="right">       2.185</td>
    <td align="right">        2.18</td>
    <td align="right">      0.6401</td>
    <td align="right">      0.7254</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.86</td>
    <td align="right">       0.864</td>
    <td align="right">        0.86</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.8641</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.86</td>
    <td align="right">       0.864</td>
    <td align="right">        0.86</td>
    <td align="right">      0.1600</td>
    <td align="right">      0.8641</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.31</td>
    <td align="right">       1.312</td>
    <td align="right">        1.31</td>
    <td align="right">      0.8687</td>
    <td align="right">      0.3475</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.09</td>
    <td align="right">       2.087</td>
    <td align="right">        2.09</td>
    <td align="right">      0.8687</td>
    <td align="right">      0.3475</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.43</td>
    <td align="right">       0.426</td>
    <td align="right">        0.43</td>
    <td align="right">      0.2606</td>
    <td align="right">      0.1042</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.63</td>
    <td align="right">       0.626</td>
    <td align="right">        0.63</td>
    <td align="right">      0.2606</td>
    <td align="right">      0.1042</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.55</td>
    <td align="right">       1.547</td>
    <td align="right">        1.55</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.08</td>
    <td align="right">       2.079</td>
    <td align="right">        2.08</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.50</td>
    <td align="right">       1.496</td>
    <td align="right">        1.50</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.04</td>
    <td align="right">       2.044</td>
    <td align="right">        2.04</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.50</td>
    <td align="right">       1.498</td>
    <td align="right">        1.50</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.05</td>
    <td align="right">       2.048</td>
    <td align="right">        2.05</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.41</td>
    <td align="right">       1.411</td>
    <td align="right">        1.41</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.41</td>
    <td align="right">       1.413</td>
    <td align="right">        1.41</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.44</td>
    <td align="right">       1.441</td>
    <td align="right">        1.44</td>
    <td align="right">      0.3635</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.51</td>
    <td align="right">       1.512</td>
    <td align="right">        1.51</td>
    <td align="right">      0.4054</td>
    <td align="right">      0.2297</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.01</td>
    <td align="right">       2.014</td>
    <td align="right">        2.01</td>
    <td align="right">      0.4054</td>
    <td align="right">      0.2297</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.065</td>
    <td align="right">       4.065</td>
    <td align="right">       4.065</td>
    <td align="right">      4.0654</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.708</td>
    <td align="right">       2.708</td>
    <td align="right">       2.708</td>
    <td align="right">      1.9020</td>
    <td align="right">       0.702</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.301</td>
    <td align="right">       0.301</td>
    <td align="right">       0.301</td>
    <td align="right">      0.0640</td>
    <td align="right">       0.212</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.437</td>
    <td align="right">       0.437</td>
    <td align="right">       0.437</td>
    <td align="right">      0.0640</td>
    <td align="right">       0.146</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.983</td>
    <td align="right">       0.983</td>
    <td align="right">       0.983</td>
    <td align="right">      0.9827</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.307</td>
    <td align="right">       0.307</td>
    <td align="right">       0.307</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.899</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.306</td>
    <td align="right">       0.306</td>
    <td align="right">       0.306</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.900</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.306</td>
    <td align="right">       0.306</td>
    <td align="right">       0.306</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.900</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.308</td>
    <td align="right">       0.308</td>
    <td align="right">       0.308</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.894</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.308</td>
    <td align="right">       0.308</td>
    <td align="right">       0.308</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.894</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">       0.276</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.309</td>
    <td align="right">       0.309</td>
    <td align="right">       0.309</td>
    <td align="right">      0.2756</td>
    <td align="right">       0.893</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.349</td>
    <td align="right">       0.349</td>
    <td align="right">       0.349</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.279</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.583</td>
    <td align="right">       0.583</td>
    <td align="right">       0.583</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.167</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.346</td>
    <td align="right">       0.346</td>
    <td align="right">       0.346</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.282</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.582</td>
    <td align="right">       0.582</td>
    <td align="right">       0.582</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.168</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.349</td>
    <td align="right">       0.349</td>
    <td align="right">       0.349</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.279</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.584</td>
    <td align="right">       0.584</td>
    <td align="right">       0.584</td>
    <td align="right">      0.0975</td>
    <td align="right">       0.167</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.011</td>
    <td align="right">       3.011</td>
    <td align="right">       3.011</td>
    <td align="right">      3.0114</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.296</td>
    <td align="right">       0.296</td>
    <td align="right">       0.296</td>
    <td align="right">      0.2963</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.445</td>
    <td align="right">       1.445</td>
    <td align="right">       1.445</td>
    <td align="right">      0.7254</td>
    <td align="right">       0.502</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.864</td>
    <td align="right">       0.864</td>
    <td align="right">       0.864</td>
    <td align="right">      0.8641</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.864</td>
    <td align="right">       0.864</td>
    <td align="right">       0.864</td>
    <td align="right">      0.8641</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.999</td>
    <td align="right">       0.999</td>
    <td align="right">       0.999</td>
    <td align="right">      0.3475</td>
    <td align="right">       0.348</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.726</td>
    <td align="right">       1.726</td>
    <td align="right">       1.726</td>
    <td align="right">      0.3475</td>
    <td align="right">       0.201</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.212</td>
    <td align="right">       0.212</td>
    <td align="right">       0.212</td>
    <td align="right">      0.1042</td>
    <td align="right">       0.492</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.450</td>
    <td align="right">       0.450</td>
    <td align="right">       0.450</td>
    <td align="right">      0.1042</td>
    <td align="right">       0.232</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">       1.328</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.730</td>
    <td align="right">       0.730</td>
    <td align="right">       0.730</td>
    <td align="right">      0.2297</td>
    <td align="right">       0.315</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.065</td>
    <td align="right">       1.065</td>
    <td align="right">       1.065</td>
    <td align="right">      0.2297</td>
    <td align="right">       0.216</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        4.07</td>
    <td align="right">       4.065</td>
    <td align="right">        4.07</td>
    <td align="right">        4.07</td>
    <td align="right">      4.0654</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.71</td>
    <td align="right">       2.708</td>
    <td align="right">        2.71</td>
    <td align="right">        2.71</td>
    <td align="right">      1.9020</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.30</td>
    <td align="right">       0.301</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">      0.0640</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.44</td>
    <td align="right">       0.437</td>
    <td align="right">        0.44</td>
    <td align="right">        0.44</td>
    <td align="right">      0.0640</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.98</td>
    <td align="right">       0.983</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
    <td align="right">      0.9827</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.28</td>
    <td align="right">       0.276</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.31</td>
    <td align="right">       0.307</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.28</td>
    <td align="right">       0.276</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.31</td>
    <td align="right">       0.306</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.28</td>
    <td align="right">       0.276</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.31</td>
    <td align="right">       0.306</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.28</td>
    <td align="right">       0.276</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.31</td>
    <td align="right">       0.308</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.28</td>
    <td align="right">       0.276</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.31</td>
    <td align="right">       0.308</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.28</td>
    <td align="right">       0.276</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.31</td>
    <td align="right">       0.309</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">      0.2756</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.35</td>
    <td align="right">       0.349</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.58</td>
    <td align="right">       0.583</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.35</td>
    <td align="right">       0.346</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.58</td>
    <td align="right">       0.582</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.35</td>
    <td align="right">       0.349</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.58</td>
    <td align="right">       0.584</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
    <td align="right">      0.0975</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        3.01</td>
    <td align="right">       3.011</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
    <td align="right">      3.0114</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.30</td>
    <td align="right">       0.296</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">      0.2963</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.44</td>
    <td align="right">       1.445</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">      0.7254</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.86</td>
    <td align="right">       0.864</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">      0.8641</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.86</td>
    <td align="right">       0.864</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">      0.8641</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.00</td>
    <td align="right">       0.999</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">      0.3475</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.73</td>
    <td align="right">       1.726</td>
    <td align="right">        1.73</td>
    <td align="right">        1.73</td>
    <td align="right">      0.3475</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.21</td>
    <td align="right">       0.212</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">      0.1042</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.45</td>
    <td align="right">       0.450</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">      0.1042</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
    <td align="right">       1.328</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">      1.3279</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        0.73</td>
    <td align="right">       0.730</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">      0.2297</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.07</td>
    <td align="right">       1.065</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
    <td align="right">      0.2297</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:55:28</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Estevan SK CAN WYEC2-B-24092 WMO#=718620</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">      988.00</td>
    <td align="right">      988.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">     1248.00</td>
    <td align="right">     1248.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">      624.00</td>
    <td align="right">      624.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">      320.00</td>
    <td align="right">      320.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN</td>
    <td align="right">     1976.00</td>
    <td align="right">     1976.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">      216.00</td>
    <td align="right">      216.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN</td>
    <td align="right">      840.00</td>
    <td align="right">      840.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       86.93</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    19592.00</td>
    <td align="right">    19592.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       16.25</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      140.25</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      156.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Energy Use [GJ]</td>
    <td align="right">Additional Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2736.97</td>
    <td align="right">   188363.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9107.19</td>
    <td align="right">  3021598.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      628.68</td>
    <td align="right">   374882.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        3.10</td>
    <td align="right">       46.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">     1550.31</td>
    <td align="right">    99845.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans-Parking Garage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2319.74</td>
    <td align="right">   181864.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      692.05</td>
    <td align="right">    49494.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting-Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooking</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Industrial Process</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Elevators and Escalators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Line</td>
    <td align="right">     5611.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11426.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      692.05</td>
    <td align="right">     5611.27</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    11426.93</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      692.05</td>
    <td align="right">    17038.20</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      139.70</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       32.09</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">       79.13</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       35.32</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      286.41</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      464.84</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      118.40</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       -0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      583.24</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       16.06</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       53.45</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        3.69</td>
  </tr>
  <tr>
    <td align="right">Fans-Interior</td>
    <td align="right">        9.10</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       13.61</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        4.06</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:55:28</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 41</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 45</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 27</td>
    <td align="right">    0.301296</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 7</td>
    <td align="right">    0.437034</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 42</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 34</td>
    <td align="right">    0.470526</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 16</td>
    <td align="right">    0.577006</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 39</td>
    <td align="right">    0.463068</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 13</td>
    <td align="right">    0.573518</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 35</td>
    <td align="right">    0.463553</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 17</td>
    <td align="right">    0.574383</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 24</td>
    <td align="right">    0.401282</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 4</td>
    <td align="right">    0.509431</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 28</td>
    <td align="right">    0.401191</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 5</td>
    <td align="right">    0.509901</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 29</td>
    <td align="right">    0.409375</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 8</td>
    <td align="right">    0.513300</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 30</td>
    <td align="right">    0.422598</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 11</td>
    <td align="right">    0.676758</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 33</td>
    <td align="right">    0.413752</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 12</td>
    <td align="right">    0.670634</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 32</td>
    <td align="right">    0.422288</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 9</td>
    <td align="right">    0.675674</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 46</td>
    <td align="right">        7.79</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 44</td>
    <td align="right">    0.523899</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 20</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 43</td>
    <td align="right">    0.864108</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 21</td>
    <td align="right">    0.864108</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 31</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 10</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 40</td>
    <td align="right">    0.426068</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 19</td>
    <td align="right">    0.625967</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 36</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 14</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 37</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 15</td>
    <td align="right">        2.04</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 38</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 18</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 26</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 3</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 25</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 2</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 23</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 6</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 22</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT UNCONTROLLED 1</td>
    <td align="right">        2.01</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:Baseboard:Convective:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:Baseboard:Convective:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 41</td>
    <td align="right">    0.000666</td>
    <td align="right">     1348.16</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 45</td>
    <td align="right">    0.001079</td>
    <td align="right">     2074.05</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 27</td>
    <td align="right">    0.000109</td>
    <td align="right">      223.31</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 7</td>
    <td align="right">    0.000158</td>
    <td align="right">      323.42</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 42</td>
    <td align="right">    0.000266</td>
    <td align="right">      541.60</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 34</td>
    <td align="right">    0.000086</td>
    <td align="right">      175.55</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 16</td>
    <td align="right">    0.000111</td>
    <td align="right">      226.50</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 39</td>
    <td align="right">    0.000086</td>
    <td align="right">      174.82</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 13</td>
    <td align="right">    0.000111</td>
    <td align="right">      226.22</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 35</td>
    <td align="right">    0.000086</td>
    <td align="right">      174.93</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 17</td>
    <td align="right">    0.000111</td>
    <td align="right">      226.30</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 24</td>
    <td align="right">    0.000086</td>
    <td align="right">      176.35</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 4</td>
    <td align="right">    0.000112</td>
    <td align="right">      227.73</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 28</td>
    <td align="right">    0.000086</td>
    <td align="right">      176.28</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 5</td>
    <td align="right">    0.000112</td>
    <td align="right">      227.71</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 29</td>
    <td align="right">    0.000087</td>
    <td align="right">      176.91</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 8</td>
    <td align="right">    0.000112</td>
    <td align="right">      227.93</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 30</td>
    <td align="right">    0.000127</td>
    <td align="right">      259.23</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 11</td>
    <td align="right">    0.000212</td>
    <td align="right">      432.09</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 33</td>
    <td align="right">    0.000126</td>
    <td align="right">      256.79</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 12</td>
    <td align="right">    0.000211</td>
    <td align="right">      430.70</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 32</td>
    <td align="right">    0.000127</td>
    <td align="right">      259.22</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 9</td>
    <td align="right">    0.000212</td>
    <td align="right">      432.26</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 46</td>
    <td align="right">    0.000944</td>
    <td align="right">     1815.52</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 44</td>
    <td align="right">    0.000060</td>
    <td align="right">      123.14</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 20</td>
    <td align="right">    0.000524</td>
    <td align="right">     1070.62</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 43</td>
    <td align="right">    0.000098</td>
    <td align="right">      199.39</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 21</td>
    <td align="right">    0.000144</td>
    <td align="right">      293.39</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 31</td>
    <td align="right">    0.000365</td>
    <td align="right">      744.16</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 10</td>
    <td align="right">    0.000627</td>
    <td align="right">     1280.06</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 40</td>
    <td align="right">    0.000078</td>
    <td align="right">      158.29</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 19</td>
    <td align="right">    0.000164</td>
    <td align="right">      334.16</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 36</td>
    <td align="right">    0.000255</td>
    <td align="right">      521.21</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 14</td>
    <td align="right">    0.000369</td>
    <td align="right">      752.59</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 37</td>
    <td align="right">    0.000252</td>
    <td align="right">      513.48</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 15</td>
    <td align="right">    0.000367</td>
    <td align="right">      748.83</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 38</td>
    <td align="right">    0.000252</td>
    <td align="right">      514.03</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 18</td>
    <td align="right">    0.000367</td>
    <td align="right">      749.27</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 26</td>
    <td align="right">    0.000255</td>
    <td align="right">      520.62</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 3</td>
    <td align="right">    0.000370</td>
    <td align="right">      755.69</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 25</td>
    <td align="right">    0.000255</td>
    <td align="right">      520.25</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 2</td>
    <td align="right">    0.000370</td>
    <td align="right">      755.61</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 23</td>
    <td align="right">    0.000259</td>
    <td align="right">      527.50</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 6</td>
    <td align="right">    0.000372</td>
    <td align="right">      759.36</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 22</td>
    <td align="right">    0.000265</td>
    <td align="right">      540.97</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC BASEBOARD CONVECTIVE WATER 1</td>
    <td align="right">    0.000386</td>
    <td align="right">      788.50</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.301296</td>
  </tr>
  <tr>
    <td align="right">SP-BATHROOMS_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.437034</td>
  </tr>
  <tr>
    <td align="right">SP-CAFETERIA_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.470526</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.577006</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.463068</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.573518</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.463553</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.574383</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.401282</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.509431</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.401191</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.509901</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.409375</td>
  </tr>
  <tr>
    <td align="right">SP-CORNER_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.513300</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.422598</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.676758</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.413752</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.670634</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.422288</td>
  </tr>
  <tr>
    <td align="right">SP-CORRIDOR_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.675674</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        7.79</td>
  </tr>
  <tr>
    <td align="right">SP-KITCHEN_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.523899</td>
  </tr>
  <tr>
    <td align="right">SP-LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-EAST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.864108</td>
  </tr>
  <tr>
    <td align="right">SP-LOBBY_ZN_1_FLR_2 SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.864108</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">SP-MAIN_CORRIDOR_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-WEST ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.426068</td>
  </tr>
  <tr>
    <td align="right">SP-MECH_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-CORE ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">    0.625967</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.04</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_1_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_1_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_2_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_1 SYS-3 FLR-2 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">SP-MULT_CLASS_2_POD_3_ZN_1_FLR_2 SYS-3 FLR-1 SCH-D HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_1 SYS-3 FLR-2 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">SP-OFFICES_ZN_1_FLR_2 SYS-3 FLR-1 SCH-A HPLCMT-SOUTH ZN NECB SYSTEM 3 PSZ</td>
    <td align="right">        2.01</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 41</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 45</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 27</td>
    <td align="right">    0.301296</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">    0.437034</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 42</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 34</td>
    <td align="right">    0.470526</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 16</td>
    <td align="right">    0.577006</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 39</td>
    <td align="right">    0.463068</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">    0.573518</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 35</td>
    <td align="right">    0.463553</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">    0.574383</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 24</td>
    <td align="right">    0.401282</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">    0.509431</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 28</td>
    <td align="right">    0.401191</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">    0.509901</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 29</td>
    <td align="right">    0.409375</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">    0.513300</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 30</td>
    <td align="right">    0.422598</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">    0.676758</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 33</td>
    <td align="right">    0.413752</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">    0.670634</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 32</td>
    <td align="right">    0.422288</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">    0.675674</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 46</td>
    <td align="right">        7.79</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 44</td>
    <td align="right">    0.523899</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 20</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 43</td>
    <td align="right">    0.864108</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 21</td>
    <td align="right">    0.864108</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 31</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 40</td>
    <td align="right">    0.426068</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 19</td>
    <td align="right">    0.625967</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 36</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 37</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">        2.04</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 38</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 18</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 26</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 25</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 23</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 22</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        2.01</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN NECB SYSTEM 3 PSZ ERV</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">SP-GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-CORE ZN NECB SYSTEM 3 PSZ ERV</td>
    <td align="right">        3.01</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 41 328KBTU/HR 8.21EER</td>
    <td align="right">        4.07</td>
    <td align="right">   100954.12</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 45 431KBTU/HR 8.21EER</td>
    <td align="right">        7.83</td>
    <td align="right">   129635.64</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 27 17KBTU/HR 14.0SEER</td>
    <td align="right">    0.301296</td>
    <td align="right">     5504.68</td>
    <td align="right">    0.764114</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 24KBTU/HR 14.0SEER</td>
    <td align="right">    0.437034</td>
    <td align="right">     7643.78</td>
    <td align="right">    0.778968</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 42 93KBTU/HR 9.7EER</td>
    <td align="right">        1.41</td>
    <td align="right">    28966.81</td>
    <td align="right">    0.727919</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 34 31KBTU/HR 14.0SEER</td>
    <td align="right">    0.470526</td>
    <td align="right">     9859.04</td>
    <td align="right">    0.721456</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 37KBTU/HR 14.0SEER</td>
    <td align="right">    0.577006</td>
    <td align="right">    11655.77</td>
    <td align="right">    0.732281</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 39 31KBTU/HR 14.0SEER</td>
    <td align="right">    0.463068</td>
    <td align="right">     9739.18</td>
    <td align="right">    0.720371</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 37KBTU/HR 14.0SEER</td>
    <td align="right">    0.573518</td>
    <td align="right">    11600.66</td>
    <td align="right">    0.731882</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 35 31KBTU/HR 14.0SEER</td>
    <td align="right">    0.463553</td>
    <td align="right">     9746.98</td>
    <td align="right">    0.720442</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 37KBTU/HR 14.0SEER</td>
    <td align="right">    0.574383</td>
    <td align="right">    11614.32</td>
    <td align="right">    0.731981</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 24 27KBTU/HR 14.0SEER</td>
    <td align="right">    0.401282</td>
    <td align="right">     8438.19</td>
    <td align="right">    0.720422</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 33KBTU/HR 14.0SEER</td>
    <td align="right">    0.509431</td>
    <td align="right">    10240.68</td>
    <td align="right">    0.733753</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 28 27KBTU/HR 14.0SEER</td>
    <td align="right">    0.401191</td>
    <td align="right">     8436.75</td>
    <td align="right">    0.720406</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 33KBTU/HR 14.0SEER</td>
    <td align="right">    0.509901</td>
    <td align="right">    10248.02</td>
    <td align="right">    0.733816</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 29 27KBTU/HR 14.0SEER</td>
    <td align="right">    0.409375</td>
    <td align="right">     8566.60</td>
    <td align="right">    0.721834</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 33KBTU/HR 14.0SEER</td>
    <td align="right">    0.513300</td>
    <td align="right">    10301.00</td>
    <td align="right">    0.734266</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 30 24KBTU/HR 14.0SEER</td>
    <td align="right">    0.422598</td>
    <td align="right">     7338.74</td>
    <td align="right">    0.781459</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 38KBTU/HR 14.0SEER</td>
    <td align="right">    0.676758</td>
    <td align="right">    11343.32</td>
    <td align="right">    0.794099</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 33 23KBTU/HR 14.0SEER</td>
    <td align="right">    0.413752</td>
    <td align="right">     7206.32</td>
    <td align="right">    0.780428</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 38KBTU/HR 14.0SEER</td>
    <td align="right">    0.670634</td>
    <td align="right">    11251.22</td>
    <td align="right">    0.793759</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 32 24KBTU/HR 14.0SEER</td>
    <td align="right">    0.422288</td>
    <td align="right">     7334.12</td>
    <td align="right">    0.781423</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 38KBTU/HR 14.0SEER</td>
    <td align="right">    0.675674</td>
    <td align="right">    11327.03</td>
    <td align="right">    0.794039</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 46 507KBTU/HR 8.21EER</td>
    <td align="right">        7.79</td>
    <td align="right">   157622.91</td>
    <td align="right">    0.731935</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 44 29KBTU/HR 14.0SEER</td>
    <td align="right">    0.523899</td>
    <td align="right">     8672.39</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 123KBTU/HR 9.7EER</td>
    <td align="right">        2.18</td>
    <td align="right">    37411.78</td>
    <td align="right">    0.786427</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 43 70KBTU/HR 9.7EER</td>
    <td align="right">    0.864108</td>
    <td align="right">    21457.86</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 21 70KBTU/HR 9.7EER</td>
    <td align="right">    0.864108</td>
    <td align="right">    21457.86</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 31 74KBTU/HR 9.7EER</td>
    <td align="right">        1.31</td>
    <td align="right">    22321.77</td>
    <td align="right">    0.788713</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 118KBTU/HR 9.7EER</td>
    <td align="right">        2.09</td>
    <td align="right">    35159.56</td>
    <td align="right">    0.792258</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 40 24KBTU/HR 14.0SEER</td>
    <td align="right">    0.426068</td>
    <td align="right">     7586.46</td>
    <td align="right">    0.772800</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 35KBTU/HR 14.0SEER</td>
    <td align="right">    0.625967</td>
    <td align="right">    10741.32</td>
    <td align="right">    0.785671</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 36 120KBTU/HR 9.7EER</td>
    <td align="right">        1.55</td>
    <td align="right">    37068.63</td>
    <td align="right">    0.684970</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 148KBTU/HR 9.7EER</td>
    <td align="right">        2.08</td>
    <td align="right">    45845.46</td>
    <td align="right">    0.706960</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 37 117KBTU/HR 9.7EER</td>
    <td align="right">        1.50</td>
    <td align="right">    36173.57</td>
    <td align="right">    0.682662</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 146KBTU/HR 9.7EER</td>
    <td align="right">        2.04</td>
    <td align="right">    45275.47</td>
    <td align="right">    0.705795</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 38 117KBTU/HR 9.7EER</td>
    <td align="right">        1.50</td>
    <td align="right">    36212.44</td>
    <td align="right">    0.682763</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 147KBTU/HR 9.7EER</td>
    <td align="right">        2.05</td>
    <td align="right">    45343.28</td>
    <td align="right">    0.705935</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 26 104KBTU/HR 9.7EER</td>
    <td align="right">        1.33</td>
    <td align="right">    32139.04</td>
    <td align="right">    0.682456</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 112KBTU/HR 9.7EER</td>
    <td align="right">        1.41</td>
    <td align="right">    34672.77</td>
    <td align="right">    0.678685</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 25 104KBTU/HR 9.7EER</td>
    <td align="right">        1.33</td>
    <td align="right">    32139.04</td>
    <td align="right">    0.682456</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 112KBTU/HR 9.7EER</td>
    <td align="right">        1.41</td>
    <td align="right">    34706.26</td>
    <td align="right">    0.678775</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 23 104KBTU/HR 9.7EER</td>
    <td align="right">        1.33</td>
    <td align="right">    32139.04</td>
    <td align="right">    0.682456</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 114KBTU/HR 9.7EER</td>
    <td align="right">        1.44</td>
    <td align="right">    35203.60</td>
    <td align="right">    0.680094</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 22 85KBTU/HR 9.7EER</td>
    <td align="right">        1.51</td>
    <td align="right">    26363.78</td>
    <td align="right">    0.779926</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 114KBTU/HR 9.7EER</td>
    <td align="right">        2.01</td>
    <td align="right">    33784.57</td>
    <td align="right">    0.793754</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 41</td>
    <td align="right">   347480.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 45</td>
    <td align="right">   317063.75</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 27</td>
    <td align="right">    11117.79</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 7</td>
    <td align="right">    14349.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 42</td>
    <td align="right">    94235.96</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 34</td>
    <td align="right">    28195.12</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 16</td>
    <td align="right">    30730.30</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 39</td>
    <td align="right">    28017.64</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 13</td>
    <td align="right">    30647.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 35</td>
    <td align="right">    28029.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 17</td>
    <td align="right">    30667.85</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 24</td>
    <td align="right">    26547.21</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 4</td>
    <td align="right">    29121.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 28</td>
    <td align="right">    26545.05</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 5</td>
    <td align="right">    29133.06</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 29</td>
    <td align="right">    26739.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 8</td>
    <td align="right">    29213.95</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 30</td>
    <td align="right">    16071.76</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 11</td>
    <td align="right">    22122.29</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 33</td>
    <td align="right">    15861.25</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 12</td>
    <td align="right">    21976.54</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 32</td>
    <td align="right">    16064.38</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 9</td>
    <td align="right">    22096.48</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 46</td>
    <td align="right">   381998.88</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 44</td>
    <td align="right">    30738.02</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 20</td>
    <td align="right">    96739.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 43</td>
    <td align="right">    73857.23</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 21</td>
    <td align="right">    73857.23</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 31</td>
    <td align="right">    52651.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 10</td>
    <td align="right">    71101.90</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 40</td>
    <td align="right">    16567.27</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 19</td>
    <td align="right">    21327.08</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 36</td>
    <td align="right">   118709.24</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 14</td>
    <td align="right">   131370.05</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 37</td>
    <td align="right">   117493.91</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 15</td>
    <td align="right">   130548.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 38</td>
    <td align="right">   117546.49</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 18</td>
    <td align="right">   130646.27</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 26</td>
    <td align="right">   113497.85</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 3</td>
    <td align="right">   115478.23</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 25</td>
    <td align="right">   113497.85</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 2</td>
    <td align="right">   115522.78</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 23</td>
    <td align="right">   113497.85</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 6</td>
    <td align="right">   116186.31</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 22</td>
    <td align="right">    50137.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING GAS 1</td>
    <td align="right">    62095.94</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 41</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 45</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 27</td>
    <td align="right">    0.301296</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 7</td>
    <td align="right">    0.437034</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 42</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 34</td>
    <td align="right">    0.470526</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 16</td>
    <td align="right">    0.577006</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 39</td>
    <td align="right">    0.463068</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 13</td>
    <td align="right">    0.573518</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 35</td>
    <td align="right">    0.463553</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 17</td>
    <td align="right">    0.574383</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 24</td>
    <td align="right">    0.401282</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 4</td>
    <td align="right">    0.509431</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 28</td>
    <td align="right">    0.401191</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 5</td>
    <td align="right">    0.509901</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 29</td>
    <td align="right">    0.409375</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 8</td>
    <td align="right">    0.513300</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 30</td>
    <td align="right">    0.422598</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 11</td>
    <td align="right">    0.676758</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 33</td>
    <td align="right">    0.413752</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 12</td>
    <td align="right">    0.670634</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 32</td>
    <td align="right">    0.422288</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 9</td>
    <td align="right">    0.675674</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 46</td>
    <td align="right">        7.79</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 44</td>
    <td align="right">    0.523899</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 20</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 43</td>
    <td align="right">    0.864108</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 21</td>
    <td align="right">    0.864108</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 31</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 10</td>
    <td align="right">        2.09</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 40</td>
    <td align="right">    0.426068</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 19</td>
    <td align="right">    0.625967</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 36</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 14</td>
    <td align="right">        2.08</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 37</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 15</td>
    <td align="right">        2.04</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 38</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 18</td>
    <td align="right">        2.05</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 26</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 3</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 25</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 2</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 23</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 6</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 22</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">FAN CONSTANT VOLUME 1</td>
    <td align="right">        2.01</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.011875</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000749</td>
    <td align="right">    0.089916</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.011875</td>
    <td align="right">     3050.98</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 2696KBTU/HR 0.833 COMBUSTION EFF</td>
    <td align="right">   798178.37</td>
    <td align="right">   790211.09</td>
    <td align="right">    0.011875</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.85 AFUE</td>
    <td align="right">   798178.37</td>
    <td align="right">    0.001000</td>
    <td align="right">    0.011875</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000749</td>
    <td align="right">       46.70</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">600.0GAL NATURALGAS WATER HEATER - 600KBTU/HR 0.805 THERM EFF</td>
    <td align="right">    0.000749</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:55:28</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3</td>
    <td align="right">AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">AUX_GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">AUX_GYM_ZN_1_FLR_2_SKYLIGHT_1 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_10 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_11 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_12 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_13 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_14 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_15 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_16 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_17 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_18 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_19 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_2 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_20 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_21 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_22 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_23 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_24 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_25 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_26 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_27 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_28 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_29 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_3 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_30 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_31 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_32 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_33 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_34 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_35 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_36 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_4 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_5 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_6 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_7 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_8 | AUX_GYM_ZN_1_FLR_2_SKYLIGHT_9 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4</td>
    <td align="right">BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_2_CEILING</td>
    <td align="right">GYM_ZN_1_FLR_2_SKYLIGHT_1 | GYM_ZN_1_FLR_2_SKYLIGHT_10 | GYM_ZN_1_FLR_2_SKYLIGHT_11 | GYM_ZN_1_FLR_2_SKYLIGHT_12 | GYM_ZN_1_FLR_2_SKYLIGHT_13 | GYM_ZN_1_FLR_2_SKYLIGHT_14 | GYM_ZN_1_FLR_2_SKYLIGHT_15 | GYM_ZN_1_FLR_2_SKYLIGHT_16 | GYM_ZN_1_FLR_2_SKYLIGHT_17 | GYM_ZN_1_FLR_2_SKYLIGHT_18 | GYM_ZN_1_FLR_2_SKYLIGHT_19 | GYM_ZN_1_FLR_2_SKYLIGHT_2 | GYM_ZN_1_FLR_2_SKYLIGHT_20 | GYM_ZN_1_FLR_2_SKYLIGHT_21 | GYM_ZN_1_FLR_2_SKYLIGHT_22 | GYM_ZN_1_FLR_2_SKYLIGHT_23 | GYM_ZN_1_FLR_2_SKYLIGHT_24 | GYM_ZN_1_FLR_2_SKYLIGHT_25 | GYM_ZN_1_FLR_2_SKYLIGHT_26 | GYM_ZN_1_FLR_2_SKYLIGHT_27 | GYM_ZN_1_FLR_2_SKYLIGHT_28 | GYM_ZN_1_FLR_2_SKYLIGHT_29 | GYM_ZN_1_FLR_2_SKYLIGHT_3 | GYM_ZN_1_FLR_2_SKYLIGHT_30 | GYM_ZN_1_FLR_2_SKYLIGHT_31 | GYM_ZN_1_FLR_2_SKYLIGHT_32 | GYM_ZN_1_FLR_2_SKYLIGHT_33 | GYM_ZN_1_FLR_2_SKYLIGHT_34 | GYM_ZN_1_FLR_2_SKYLIGHT_35 | GYM_ZN_1_FLR_2_SKYLIGHT_36 | GYM_ZN_1_FLR_2_SKYLIGHT_37 | GYM_ZN_1_FLR_2_SKYLIGHT_38 | GYM_ZN_1_FLR_2_SKYLIGHT_39 | GYM_ZN_1_FLR_2_SKYLIGHT_4 | GYM_ZN_1_FLR_2_SKYLIGHT_40 | GYM_ZN_1_FLR_2_SKYLIGHT_41 | GYM_ZN_1_FLR_2_SKYLIGHT_42 | GYM_ZN_1_FLR_2_SKYLIGHT_43 | GYM_ZN_1_FLR_2_SKYLIGHT_44 | GYM_ZN_1_FLR_2_SKYLIGHT_45 | GYM_ZN_1_FLR_2_SKYLIGHT_46 | GYM_ZN_1_FLR_2_SKYLIGHT_47 | GYM_ZN_1_FLR_2_SKYLIGHT_48 | GYM_ZN_1_FLR_2_SKYLIGHT_49 | GYM_ZN_1_FLR_2_SKYLIGHT_5 | GYM_ZN_1_FLR_2_SKYLIGHT_50 | GYM_ZN_1_FLR_2_SKYLIGHT_51 | GYM_ZN_1_FLR_2_SKYLIGHT_52 | GYM_ZN_1_FLR_2_SKYLIGHT_53 | GYM_ZN_1_FLR_2_SKYLIGHT_54 | GYM_ZN_1_FLR_2_SKYLIGHT_6 | GYM_ZN_1_FLR_2_SKYLIGHT_7 | GYM_ZN_1_FLR_2_SKYLIGHT_8 | GYM_ZN_1_FLR_2_SKYLIGHT_9 |</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2</td>
    <td align="right">KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3</td>
    <td align="right">LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1</td>
    <td align="right">LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1</td>
    <td align="right">LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2</td>
    <td align="right">OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 |</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2</td>
    <td align="right">OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:55:28</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-07-10
    18:55:28</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.7</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.53</td>
    <td align="right">19.50</td>
    <td align="right">19.54</td>
    <td align="right">19.60</td>
    <td align="right">20.00</td>
    <td align="right">21.64</td>
    <td align="right">22.23</td>
    <td align="right">22.38</td>
    <td align="right">21.45</td>
    <td align="right">20.12</td>
    <td align="right">19.80</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-10.68</td>
    <td align="right">-12.10</td>
    <td align="right">-9.58</td>
    <td align="right">-5.65</td>
    <td align="right">4.66</td>
    <td align="right">12.60</td>
    <td align="right">17.96</td>
    <td align="right">19.60</td>
    <td align="right">16.82</td>
    <td align="right">10.65</td>
    <td align="right">2.40</td>
    <td align="right">-5.25</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Estevan SK CAN WYEC2-B-24092 WMO#=718620</td>
    <td align="right">49.22</td>
    <td align="right">-102.97</td>
    <td align="right">-6.00</td>
    <td align="right">581.00</td>
    <td align="right">94537</td>
    <td align="right">1.1236</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NECB 2011-SecondarySchool-NECB HDD Method-CAN_SK_Estevan.718620_CWEC.epw created: 2017-07-10 18:45:33 +0000</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AnalyticalSolution</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">46</td>
    <td align="right">483</td>
    <td align="right">157</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SP-AUDITORIUM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-C HPLCMT-NORTH ZN</td>
    <td align="right">0.0</td>
    <td align="right">79.00</td>
    <td align="right">75.00</td>
    <td align="right">0.00</td>
    <td align="right">98.00</td>
    <td align="right">88.00</td>
    <td align="right">4.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">79.00</td>
    <td align="right">117.00</td>
    <td align="right">75.00</td>
    <td align="right">101.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">8.00</td>
    <td align="right">7904.00</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">988.00</td>
    <td align="right">304.00</td>
    <td align="right">211.89</td>
    <td align="right">92.11</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SP-AUX_GYM_ZN_1_FLR_1 SYS-3 FLR-2 SCH-B HPLCMT-EAST ZN</td>
    <td align="right">0.0</td>
    <td align="right">117.00</td>
    <td align="right">14.00</td>
    <td align="right">0.00</td>
    <td align="right">129.00</td>
    <td align="right">40.00</td>
    <td align="right">4.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">117.00</td>
    <td align="right">141.00</td>
    <td align="right">14.00</td>
    <td align="right">66.00</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">8.00</td>
    <td align="right">9984.00</td>
